GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
845,186.77,26.23,95.08,-20.73,1.009,224.16,1,186.8,36.02,0,0,0,0,0,0,0,0,0,0,186.8,0,0,0,0
850,211.47,28.61,98.56,-25.8,1.0484,253.8,1,211.5,83.04,0,0,0,0,0,0,0,0,0,0,211.5,0,0,0,0
851,211.47,53.96,98.56,-25.8,1.05,253.8,1,211.5,80.7,0,0,0,0,0,0,0,0,0,0,211.5,0,0,0,0
852,211.47,53.58,98.56,-25.8,1.0545,253.8,1,211.5,40.64,0,0,0,0,0,0,0,0,0,0,211.5,0,0,0,0
853,211.47,28.61,98.56,-25.8,1.0484,253.8,1,211.5,104.92,0,0,0,0,0,0,0,0,0,0,211.5,0,0,0,0
856,1.2,-0.06,0.46,-0.06,1.038,1.44,1,1.2,0.48,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
856,0,0,0.46,-0.06,1.038,1.44,0,1.2,0.35,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
856,0,0,0.46,-0.06,1.038,1.44,0,1.2,0.18,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
856,1.2,-0.06,0.46,-0.06,1.038,1.44,1,1.2,0.5,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
856,1.2,-0.06,0.46,-0.06,1.038,1.44,1,1.2,0.51,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
856,0,0,0.46,-0.06,1.038,1.44,0,1.2,0.32,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
859,0,0,1.53,-0.33,1.04,3.6,0,3,1.21,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
863,6.5,-0.32,2.5,-0.32,1.04,7.8,1,6.5,2.08,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
863,6.5,-0.32,2.5,-0.32,1.04,7.8,1,6.5,3.11,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
869,6.4,-0.31,2.46,-0.31,1.01,7.68,1,6.4,1.1,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
869,6.4,-0.31,2.46,-0.31,1.01,7.68,1,6.4,1.07,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
870,6.4,-0.31,2.46,-0.31,1.016,7.68,1,6.4,1.06,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
873,14.2,5.45,5.45,-0.7,1.045,17.04,1,14.2,3.53,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
874,14.2,-0.7,5.45,-0.7,1.041,17.04,1,14.2,6.28,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
881,137.23,26.67,69.86,-15.23,1.0287,164.7,1,137.25,68.21,0,0,0,0,0,0,0,0,0,0,137.25,0,0,0,0
882,137.23,34.4,69.86,-15.23,1.031,164.7,1,137.25,47.32,0,0,0,0,0,0,0,0,0,0,137.25,0,0,0,0
885,0.3,-0.01,0.12,-0.01,1.038,0.36,1,0.3,0.14,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
885,0.3,-0.01,0.12,-0.01,1.038,0.36,1,0.3,0.13,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
885,0.3,-0.01,0.12,-0.01,1.038,0.36,1,0.3,0.11,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
885,0.3,-0.01,0.12,-0.01,1.038,0.36,1,0.3,0.05,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
885,0.3,-0.01,0.12,-0.01,1.038,0.36,1,0.3,0.06,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
885,0.3,-0.01,0.12,-0.01,1.038,0.36,1,0.3,0.14,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
887,3.42,-0.17,1.32,-0.17,1.038,4.11,1,3.42,1.04,0,0,0,0,0,0,0,0,0,0,3.425,0,0,0,0
887,3.42,-0.17,1.32,-0.17,1.038,4.11,1,3.42,0.48,0,0,0,0,0,0,0,0,0,0,3.425,0,0,0,0
887,3.42,-0.17,1.32,-0.17,1.038,4.11,1,3.42,0.47,0,0,0,0,0,0,0,0,0,0,3.425,0,0,0,0
887,3.42,-0.17,1.32,-0.17,1.038,4.11,1,3.42,0.89,0,0,0,0,0,0,0,0,0,0,3.425,0,0,0,0
891,4.5,-0.65,0.96,-0.65,1.009,5.4,1,4.5,1.03,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
895,41.99,-6.05,8.95,-6.05,1.0435,50.4,1,42,18.98,0,0,0,0,0,0,0,0,0,0,42,0,0,0,0
899,19.1,6.05,7.33,-0.94,1.043,22.92,1,19.1,6.57,0,0,0,0,0,0,0,0,0,0,19.1,0,0,0,0
900,0,0,7.33,-0.94,1.04,22.92,0,19.1,5.54,0,0,0,0,0,0,0,0,0,0,19.1,0,0,0,0
900,19.1,-0.94,7.33,-0.94,1.04,22.92,1,19.1,8.33,0,0,0,0,0,0,0,0,0,0,19.1,0,0,0,0
900,19.1,-0.94,7.33,-0.94,1.04,22.92,1,19.1,4.68,0,0,0,0,0,0,0,0,0,0,19.1,0,0,0,0
905,2.22,-0.11,0.85,-0.11,1.0425,2.67,1,2.23,0.75,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
905,2.22,-0.11,0.85,-0.11,1.0425,2.67,1,2.23,0.33,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
906,2.22,-0.11,0.85,-0.11,1.016,2.67,1,2.23,0.53,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
906,2.22,-0.11,0.85,-0.11,1.016,2.67,1,2.23,0.61,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
909,2,-0.1,0.77,-0.1,1.038,2.4,1,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
909,2,-0.1,0.77,-0.1,1.038,2.4,1,2,0.25,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
912,0,0,0.81,-0.1,1.045,2.52,0,2.1,0.78,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
912,2.1,0.43,0.81,-0.1,1.045,2.52,1,2.1,0.44,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
915,1.47,-0.07,0.56,-0.07,1.04,1.76,1,1.47,0.43,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
916,1.47,-0.07,0.56,-0.07,1.04,1.76,1,1.47,0.67,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
918,0,0,0.56,-0.07,1.0405,1.76,0,1.47,0.36,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
918,1.47,-0.07,0.56,-0.07,1.0405,1.76,1,1.47,0.21,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
919,0,0,0.56,-0.07,1.04,1.76,0,1.47,0.73,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
920,1.47,-0.07,0.56,-0.07,1.0405,1.76,1,1.47,0.73,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
924,0,0,1.15,-0.15,1.04,3.6,0,3,1.09,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
929,7.42,-0.36,2.85,-0.36,1.0105,8.9,1,7.42,0.89,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
930,7.42,-0.36,2.85,-0.36,1.0105,8.9,1,7.42,2.21,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
930,7.42,-0.36,2.85,-0.36,1.0105,8.9,1,7.42,1.81,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
931,7.42,2.2,2.85,-0.36,1.009,8.9,1,7.42,0.99,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
931,7.42,2.2,2.85,-0.36,1.009,8.9,1,7.42,3.09,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
932,7.42,2.85,2.85,-0.36,1.009,8.9,1,7.42,1.72,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
935,3,-0.15,1.15,-0.15,1.04,3.6,1,3,1.06,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
936,3,-0.15,1.15,-0.15,1.04,3.6,1,3,0.57,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
939,3,-0.15,1.15,-0.15,1.04,3.6,1,3,0.48,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
940,3,-0.15,1.15,-0.15,1.04,3.6,1,3,1.22,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
944,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.43,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
946,0,0,10.78,-7.29,1.04,60.72,0,50.6,10.23,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
950,0.52,-0.03,0.2,-0.03,1.04,0.62,1,0.52,0.11,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
950,0.52,-0.03,0.2,-0.03,1.04,0.62,1,0.52,0.12,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
950,0,0,0.2,-0.03,1.04,0.62,0,0.52,0.07,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
950,0.52,-0.03,0.2,-0.03,1.04,0.62,1,0.52,0.17,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
950,0.52,-0.03,0.2,-0.03,1.04,0.62,1,0.52,0.21,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
950,0,0,0.2,-0.03,1.04,0.62,0,0.52,0.11,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
953,20,-2.88,4.26,-2.88,1.0425,24,1,20,7.91,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
962,17.5,6.31,8.16,-2.14,1.039,21,1,17.5,8.01,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
962,17.5,6.31,8.16,-2.14,1.039,21,1,17.5,3.65,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
965,1.53,-0.08,0.59,-0.08,1.04,1.84,1,1.53,0.45,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
965,0,0,0.59,-0.08,1.04,1.84,0,1.53,0.24,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
965,1.53,-0.08,0.59,-0.08,1.04,1.84,1,1.53,0.66,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
965,1.53,-0.08,0.59,-0.08,1.04,1.84,1,1.53,0.17,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
965,0,0,0.59,-0.08,1.04,1.84,0,1.53,0.65,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
965,0,0,0.59,-0.08,1.04,1.84,0,1.53,0.17,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
968,6.7,-0.33,2.57,-0.33,1.04,8.04,1,6.7,2.12,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
973,0,0,1.86,-0.24,1.04,5.8,0,4.83,1.27,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
973,0,0,1.86,-0.24,1.04,5.8,0,4.83,1.44,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
974,4.83,1.55,1.86,-0.24,1.0505,5.8,1,4.83,0.53,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
974,4.83,1.55,1.86,-0.24,1.0505,5.8,1,4.83,2,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
975,4.83,1.32,1.86,-0.24,1.048,5.8,1,4.83,0.95,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
975,4.83,1.32,1.86,-0.24,1.048,5.8,1,4.83,1.35,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
978,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.49,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
981,3.6,-0.18,1.38,-0.18,1.038,4.32,1,3.6,1.11,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
985,7.7,-0.38,2.96,-0.38,1.036,9.24,1,7.7,1.41,0,0,0,0,0,0,0,0,0,0,7.7,0,0,0,0
985,7.7,-0.38,2.96,-0.38,1.036,9.24,1,7.7,2.2,0,0,0,0,0,0,0,0,0,0,7.7,0,0,0,0
995,8.4,-0.41,3.23,-0.41,1.04,10.08,1,8.4,3.98,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
996,8.4,-0.41,3.23,-0.41,1.04,10.08,1,8.4,0.99,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
1008,24,-1.18,9.22,-1.18,1.04,28.8,1,24,11.92,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
1008,24,-1.18,9.22,-1.18,1.04,28.8,1,24,9.23,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
1009,24,7.61,9.22,-1.18,1.046,28.8,1,24,2.88,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
1013,0.6,-0.03,0.23,-0.03,1.04,0.72,1,0.6,0.09,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
1013,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.12,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
1014,0.6,-0.03,0.23,-0.03,1.04,0.72,1,0.6,0.08,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
1017,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.31,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
1018,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.54,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
1018,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.56,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
1023,183.37,-20.36,93.35,-20.36,1.0474,220.08,1,183.4,45.75,0,0,0,0,0,0,0,0,0,0,183.4,0,0,0,0
1024,183.37,-20.36,93.35,-20.36,1.0477,220.08,1,183.4,73.33,0,0,0,0,0,0,0,0,0,0,183.4,0,0,0,0
1025,0,0,93.35,-20.36,1.0505,220.08,0,183.4,78.84,0,0,0,0,0,0,0,0,0,0,183.4,0,0,0,0
1030,5.25,-0.23,2.02,-0.26,1.0445,6.3,1,5.25,2.18,0,0,0,0,0,0,0,0,0,0,5.25,0,0,0,0
1030,0,0,2.02,-0.26,1.0445,6.3,0,5.25,1.53,0,0,0,0,0,0,0,0,0,0,5.25,0,0,0,0
1034,3.6,-0.18,1.38,-0.18,1.0435,4.32,1,3.6,0.63,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
1037,23,-1.13,8.83,-1.13,1.046,27.6,1,23,10.25,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
1038,23,-1.13,8.83,-1.13,1.0435,27.6,1,23,7.96,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
1038,23,-1.13,8.83,-1.13,1.0435,27.6,1,23,5.68,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
1038,23,-1.13,8.83,-1.13,1.0435,27.6,1,23,8.25,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
1038,23,-1.13,8.83,-1.13,1.0435,27.6,1,23,3.56,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
1038,0,0,8.83,-1.13,1.0435,27.6,0,23,3.61,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
1044,0,0,27.74,-6.05,1.045,65.4,0,54.5,22.97,0,0,0,0,0,0,0,0,0,0,54.5,0,0,0,0
1044,54.49,15.51,27.74,-6.05,1.045,65.4,1,54.5,20.46,0,0,0,0,0,0,0,0,0,0,54.5,0,0,0,0
1044,54.49,15.51,27.74,-6.05,1.045,65.4,1,54.5,19.31,0,0,0,0,0,0,0,0,0,0,54.5,0,0,0,0
1050,25.5,-3.67,5.43,-3.67,1.04,30.6,1,25.5,4.05,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
1054,1.5,-0.07,0.58,-0.07,1.01,1.8,1,1.5,0.57,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
1057,12.5,-1.53,5.82,-1.53,1.016,15,1,12.5,4.67,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
1059,0,0,0.5,-0.06,1.04,1.56,0,1.3,0.54,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1059,0,0,0.5,-0.06,1.04,1.56,0,1.3,0.58,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1060,0,0,0.5,-0.06,1.046,1.56,0,1.3,0.6,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1060,1.3,-0.06,0.5,-0.06,1.046,1.56,1,1.3,0.26,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1060,0,0,0.5,-0.06,1.046,1.56,0,1.3,0.37,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1060,1.3,-0.06,0.5,-0.06,1.046,1.56,1,1.3,0.42,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1064,0,0,0.96,-0.65,1.04,5.4,0,4.5,1.19,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
1067,0.28,-0.01,0.11,-0.01,1.04,0.34,1,0.28,0.14,0,0,0,0,0,0,0,0,0,0,0.28,0,0,0,0
1068,0.28,-0.01,0.11,-0.01,1.04,0.34,1,0.28,0.13,0,0,0,0,0,0,0,0,0,0,0.28,0,0,0,0
1070,0.28,-0.01,0.11,-0.01,1.024,0.34,1,0.28,0.09,0,0,0,0,0,0,0,0,0,0,0.28,0,0,0,0
1070,0,0,0.11,-0.01,1.024,0.34,0,0.28,0.08,0,0,0,0,0,0,0,0,0,0,0.28,0,0,0,0
1071,0.28,-0.01,0.11,-0.01,1.016,0.34,1,0.28,0.05,0,0,0,0,0,0,0,0,0,0,0.28,0,0,0,0
1074,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.92,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
1076,5.1,1.96,1.96,-0.25,1.038,6.12,1,5.1,0.89,0,0,0,0,0,0,0,0,0,0,5.1,0,0,0,0
1077,5.1,-0.25,1.96,-0.25,1.0385,6.12,1,5.1,0.63,0,0,0,0,0,0,0,0,0,0,5.1,0,0,0,0
1080,3.08,1.18,1.18,-0.15,1.048,3.7,1,3.08,0.57,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
1081,3.08,1.18,1.18,-0.15,1.0485,3.7,1,3.08,0.7,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
1082,3.08,1.18,1.18,-0.15,1.0465,3.7,1,3.08,0.59,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
1082,3.08,1.18,1.18,-0.15,1.0465,3.7,1,3.08,1.39,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
1082,0,0,1.18,-0.15,1.0465,3.7,0,3.08,0.91,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
1082,3.08,1.18,1.18,-0.15,1.0465,3.7,1,3.08,1.02,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
1085,0,0,0.93,-0.24,1.04,2.4,0,2,0.75,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
1085,0,0,0.93,-0.24,1.04,2.4,0,2,0.51,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
1085,0,0,0.93,-0.24,1.04,2.4,0,2,0.28,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
1085,0,0,0.93,-0.24,1.04,2.4,0,2,0.67,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
1088,0.67,-0.03,0.26,-0.03,1.04,0.81,1,0.68,0.29,0,0,0,0,0,0,0,0,0,0,0.675,0,0,0,0
1089,0.67,-0.03,0.26,-0.03,1.04,0.81,1,0.68,0.08,0,0,0,0,0,0,0,0,0,0,0.675,0,0,0,0
1091,0.67,-0.03,0.26,-0.03,1.04,0.81,1,0.68,0.19,0,0,0,0,0,0,0,0,0,0,0.675,0,0,0,0
1092,0.67,-0.03,0.26,-0.03,1.04,0.81,1,0.68,0.21,0,0,0,0,0,0,0,0,0,0,0.675,0,0,0,0
1096,6.53,2.51,2.51,-0.32,1.0425,7.84,1,6.53,1.58,0,0,0,0,0,0,0,0,0,0,6.5333,0,0,0,0
1097,0,0,2.51,-0.32,1.041,7.84,0,6.53,0.92,0,0,0,0,0,0,0,0,0,0,6.5333,0,0,0,0
1097,6.53,-0.32,2.51,-0.32,1.041,7.84,1,6.53,1.95,0,0,0,0,0,0,0,0,0,0,6.5333,0,0,0,0
1100,0,0,0.14,-0.02,1.043,0.44,0,0.37,0.12,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
1100,0.37,-0.02,0.14,-0.02,1.043,0.44,1,0.37,0.18,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
1100,0,0,0.14,-0.02,1.043,0.44,0,0.37,0.07,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
1102,1.3,-0.06,0.5,-0.06,1.04,1.56,1,1.3,0.51,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1102,1.3,-0.06,0.5,-0.06,1.04,1.56,1,1.3,0.17,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1102,1.3,-0.06,0.5,-0.06,1.04,1.56,1,1.3,0.13,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1104,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.84,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
1106,1.8,-0.09,0.69,-0.09,1.036,2.16,1,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
1109,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.53,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
1110,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.45,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
1110,0,0,0.42,-0.05,1.04,1.32,0,1.1,0.4,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
1111,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.48,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
1111,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.26,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
1112,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.35,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
1118,0,0,47.81,-12.52,1.04,123.12,0,102.6,17.51,0,0,0,0,0,0,0,0,0,0,102.6,0,0,0,0
1121,1.1,0.1,0.42,-0.05,1.039,1.32,1,1.1,0.49,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
1121,1.1,0.1,0.42,-0.05,1.039,1.32,1,1.1,0.24,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
1123,1.3,-0.06,0.5,-0.06,1.04,1.56,1,1.3,0.2,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1123,0,0,0.5,-0.06,1.04,1.56,0,1.3,0.18,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1123,1.3,-0.06,0.5,-0.06,1.04,1.56,1,1.3,0.27,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1126,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.37,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
1127,0.8,-0.04,0.31,-0.04,1.0425,0.96,1,0.8,0.34,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
1127,0.8,-0.04,0.31,-0.04,1.0425,0.96,1,0.8,0.2,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
1131,0.45,-0.02,0.17,-0.02,1.0425,0.54,1,0.45,0.08,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
1132,0.45,-0.02,0.17,-0.02,1.0425,0.54,1,0.45,0.06,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
1132,0.45,-0.02,0.17,-0.02,1.0425,0.54,1,0.45,0.17,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
1133,0,0,0.17,-0.02,1.04,0.54,0,0.45,0.05,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
1136,0,0,0.27,-0.03,1.04,0.84,0,0.7,0.16,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
1136,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.18,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
1138,0.64,-0.03,0.25,-0.03,1.04,0.77,1,0.64,0.29,0,0,0,0,0,0,0,0,0,0,0.64,0,0,0,0
1138,0.64,-0.03,0.25,-0.03,1.04,0.77,1,0.64,0.16,0,0,0,0,0,0,0,0,0,0,0.64,0,0,0,0
1138,0,0,0.25,-0.03,1.04,0.77,0,0.64,0.17,0,0,0,0,0,0,0,0,0,0,0.64,0,0,0,0
1138,0.64,-0.03,0.25,-0.03,1.04,0.77,1,0.64,0.1,0,0,0,0,0,0,0,0,0,0,0.64,0,0,0,0
1138,0.64,-0.03,0.25,-0.03,1.04,0.77,1,0.64,0.18,0,0,0,0,0,0,0,0,0,0,0.64,0,0,0,0
1143,0,0,7.35,-4.97,1.04,41.4,0,34.5,11.28,0,0,0,0,0,0,0,0,0,0,34.5,0,0,0,0
1146,1.28,-0.06,0.49,-0.06,1.036,1.54,1,1.28,0.41,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
1146,1.28,-0.06,0.49,-0.06,1.036,1.54,1,1.28,0.64,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
1146,1.28,-0.06,0.49,-0.06,1.036,1.54,1,1.28,0.42,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
1146,1.28,-0.06,0.49,-0.06,1.036,1.54,1,1.28,0.41,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
1146,1.28,-0.06,0.49,-0.06,1.036,1.54,1,1.28,0.33,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
1146,1.28,-0.06,0.49,-0.06,1.036,1.54,1,1.28,0.32,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
1148,6.6,-0.32,2.53,-0.32,1.038,7.92,1,6.6,0.84,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
1150,1.2,0.46,0.46,-0.06,1.043,1.44,1,1.2,0.27,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
1151,1.2,0.46,0.46,-0.06,1.043,1.44,1,1.2,0.22,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
1151,1.2,0.46,0.46,-0.06,1.043,1.44,1,1.2,0.52,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
1151,1.2,0.46,0.46,-0.06,1.043,1.44,1,1.2,0.36,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
1151,0,0,0.46,-0.06,1.043,1.44,0,1.2,0.27,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
1151,1.2,0.46,0.46,-0.06,1.043,1.44,1,1.2,0.39,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
1157,187.94,95.42,95.68,-20.86,1.0089,225.56,1,187.97,36.73,0,0,0,0,0,0,0,0,0,0,187.9667,0,0,0,0
1158,187.94,95.68,95.68,-20.86,1.0225,225.56,1,187.97,86.98,0,0,0,0,0,0,0,0,0,0,187.9667,0,0,0,0
1159,187.94,95.68,95.68,-20.86,1.0225,225.56,1,187.97,44.4,0,0,0,0,0,0,0,0,0,0,187.9667,0,0,0,0
1164,59.99,-8.64,12.78,-8.64,1.0245,72,1,60,6.34,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
1168,37.19,-4.13,18.93,-4.13,1.04,44.64,1,37.2,11.09,0,0,0,0,0,0,0,0,0,0,37.2,0,0,0,0
1168,37.19,-4.13,18.93,-4.13,1.04,44.64,1,37.2,4.55,0,0,0,0,0,0,0,0,0,0,37.2,0,0,0,0
1169,37.19,-4.13,18.93,-4.13,1.04,44.64,1,37.2,4.72,0,0,0,0,0,0,0,0,0,0,37.2,0,0,0,0
1172,1.08,0.42,0.42,-0.05,1.045,1.3,1,1.08,0.15,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
1172,0,0,0.42,-0.05,1.045,1.3,0,1.08,0.26,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
1172,1.08,0.42,0.42,-0.05,1.045,1.3,1,1.08,0.51,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
1172,1.08,0.42,0.42,-0.05,1.045,1.3,1,1.08,0.23,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
1172,0,0,0.42,-0.05,1.045,1.3,0,1.08,0.51,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
1172,1.08,0.42,0.42,-0.05,1.045,1.3,1,1.08,0.27,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
1177,4.43,-0.54,2.07,-0.54,1.0515,5.32,1,4.43,0.82,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
1177,4.43,-0.54,2.07,-0.54,1.0515,5.32,1,4.43,1.33,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
1178,4.43,2.07,2.07,-0.54,1.05,5.32,1,4.43,2.14,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
1178,4.43,2.07,2.07,-0.54,1.05,5.32,1,4.43,1.85,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
1179,4.43,2.07,2.07,-0.54,1.05,5.32,1,4.43,0.7,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
1179,4.43,2.07,2.07,-0.54,1.05,5.32,1,4.43,2.01,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
1187,56.99,3.98,12.14,-8.21,1.05,68.4,1,57,8.99,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
1190,1.6,-0.08,0.61,-0.08,1.036,1.92,1,1.6,0.75,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
1193,0.4,0.15,0.15,-0.02,1.055,0.48,1,0.4,0.14,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
1193,0,0,0.15,-0.02,1.055,0.48,0,0.4,0.05,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
1194,0,0,0.15,-0.02,1.04,0.48,0,0.4,0.08,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
1197,0.4,-0.02,0.15,-0.02,1.04,0.48,1,0.4,0.18,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
1197,0.4,-0.02,0.15,-0.02,1.04,0.48,1,0.4,0.2,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
1197,1.5,-0.07,0.58,-0.07,1.04,1.8,1,1.5,0.33,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
1199,0,0,2.5,-0.32,1.04,7.8,0,6.5,2.6,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
1200,6.5,-0.32,2.5,-0.32,1.04,7.8,1,6.5,3.15,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
1206,2.8,1.08,1.08,-0.14,1.0425,3.36,1,2.8,0.52,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
1211,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.13,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
1212,9.7,3.01,3.72,-0.48,1.04,11.64,1,9.7,1.82,0,0,0,0,0,0,0,0,0,0,9.7,0,0,0,0
1214,9.7,-0.48,3.72,-0.48,1.04,11.64,1,9.7,2,0,0,0,0,0,0,0,0,0,0,9.7,0,0,0,0
1743,413.94,184.24,192.92,-50.51,1.0368,496.8,1,414,88.18,0,0,0,0,0,0,0,0,0,0,414,0,0,0,0
1751,229.57,-28.01,106.99,-28.01,1.0377,275.52,1,229.6,97.66,0,0,0,0,0,0,0,0,0,0,229.6,0,0,0,0
1752,0,0,106.99,-28.01,1.0443,275.52,0,229.6,91.52,0,0,0,0,0,0,0,0,0,0,229.6,0,0,0,0
1755,0,0,23.3,-6.1,1.04,60,0,50,20.61,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
1755,0,0,23.3,-6.1,1.04,60,0,50,7.97,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
1758,2.7,-0.13,1.04,-0.13,1.0385,3.24,1,2.7,0.74,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
1761,1.5,0.58,0.58,-0.07,1.039,1.8,1,1.5,0.69,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
1762,0,0,0.58,-0.07,1.04,1.8,0,1.5,0.64,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
1766,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.51,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
1767,1.7,0.64,0.65,-0.08,1.04,2.04,1,1.7,0.76,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
1770,2.33,-0.28,1.09,-0.28,1.04,2.8,1,2.33,1.13,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
1770,2.33,-0.28,1.09,-0.28,1.04,2.8,1,2.33,0.6,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
1770,2.33,-0.28,1.09,-0.28,1.04,2.8,1,2.33,0.93,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
1772,0.63,-0.08,0.3,-0.08,1.036,0.76,1,0.63,0.28,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
1772,0.63,-0.08,0.3,-0.08,1.036,0.76,1,0.63,0.17,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
1772,0.63,-0.08,0.3,-0.08,1.036,0.76,1,0.63,0.13,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
1772,0.63,-0.08,0.3,-0.08,1.036,0.76,1,0.63,0.22,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
1773,0,0,0.3,-0.08,1.04,0.76,0,0.63,0.12,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
1774,0,0,0.3,-0.08,1.04,0.76,0,0.63,0.16,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
1778,0,0,2.55,-0.55,1.04,6,0,5,1.54,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
1780,0,0,21.09,-14.26,1.04,118.8,0,99,46.33,0,0,0,0,0,0,0,0,0,0,99,0,0,0,0
1787,15,0.58,5.76,-0.74,1.0505,18,1,15,1.98,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
1793,263.3,18.21,134.04,-29.23,1.0037,316,1,263.33,114.33,0,0,0,0,0,0,0,0,0,0,263.3333,0,0,0,0
1794,263.3,18.21,134.04,-29.23,1.0037,316,1,263.33,104.86,0,0,0,0,0,0,0,0,0,0,263.3333,0,0,0,0
1795,263.3,18.21,134.04,-29.23,1.0094,316,1,263.33,109.65,0,0,0,0,0,0,0,0,0,0,263.3333,0,0,0,0
1801,1241.83,218.45,457.06,-101.84,1.0481,1490.4,1,1242,462.96,0,0,0,0,0,0,0,0,0,0,1242,0,0,0,0
1806,18,-1.06,8.39,-2.2,1.045,21.6,1,18,4.11,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
1810,4.6,1.77,1.77,-0.23,1.0475,5.52,1,4.6,0.68,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
1814,3.4,-0.17,1.31,-0.17,1.0345,4.08,1,3.4,1.34,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
1816,0,0,0.12,-0.01,1.0385,0.36,0,0.3,0.07,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
1816,0.3,-0.01,0.12,-0.01,1.0385,0.36,1,0.3,0.09,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
1816,0.85,-0.04,0.33,-0.04,1.0385,1.02,1,0.85,0.21,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
1816,0.85,-0.04,0.33,-0.04,1.0385,1.02,1,0.85,0.13,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
1816,1.05,-0.05,0.4,-0.05,1.0385,1.26,1,1.05,0.2,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
1816,1.05,-0.05,0.4,-0.05,1.0385,1.26,1,1.05,0.48,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
1816,2.4,-0.12,0.92,-0.12,1.0385,2.88,1,2.4,0.3,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
1817,0.3,0.05,0.12,-0.01,1.04,0.36,1,0.3,0.04,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
1818,0.3,0.05,0.12,-0.01,1.04,0.36,1,0.3,0.11,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
1823,24,5.11,5.11,-3.46,1.045,28.8,1,24,9.95,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
1829,47.99,-6.91,10.22,-6.91,1.04,57.6,1,48,21.1,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
1833,35.1,-1.72,13.48,-1.72,1.044,42.12,1,35.1,16.65,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
1833,35.1,-1.72,13.48,-1.72,1.044,42.12,1,35.1,11.12,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
1833,35.1,-1.72,13.48,-1.72,1.044,42.12,1,35.1,5.65,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
1833,35.1,-1.72,13.48,-1.72,1.044,42.12,1,35.1,8,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
1839,2.8,1.08,1.08,-0.14,1.036,3.36,1,2.8,0.94,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
1840,0.5,-0.02,0.19,-0.02,1.0365,0.6,1,0.5,0.19,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
1840,0,0,0.19,-0.02,1.0365,0.6,0,0.5,0.15,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
1840,0,0,0.19,-0.02,1.0365,0.6,0,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
1840,0.7,-0.03,0.27,-0.03,1.0365,0.84,1,0.7,0.19,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
1840,0.7,-0.03,0.27,-0.03,1.0365,0.84,1,0.7,0.11,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
1840,2.8,-0.14,1.08,-0.14,1.0365,3.36,1,2.8,0.67,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
1840,2.8,-0.14,1.08,-0.14,1.0365,3.36,1,2.8,0.5,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
1844,3.2,-0.16,1.23,-0.16,1.036,3.84,1,3.2,0.76,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
1844,3.2,-0.16,1.23,-0.16,1.036,3.84,1,3.2,0.46,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
1847,3.2,-0.16,1.23,-0.16,1.026,3.84,1,3.2,1.08,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
1847,0.6,-0.03,0.23,-0.03,1.026,0.72,1,0.6,0.15,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
1848,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.17,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
1853,0,0,0.33,-0.09,1.04,0.84,0,0.7,0.34,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
1854,0.7,-0.09,0.33,-0.09,1.04,0.84,1,0.7,0.26,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
1856,18.6,-1.86,8.67,-2.27,1.009,22.32,1,18.6,3.67,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
1857,18.6,8.67,8.67,-2.27,1.0345,22.32,1,18.6,5.62,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
1857,0.7,0.33,0.33,-0.09,1.0345,0.84,1,0.7,0.31,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
1863,5.05,-0.25,1.94,-0.25,1.042,6.06,1,5.05,0.74,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
1863,5.05,-0.25,1.94,-0.25,1.042,6.06,1,5.05,1.84,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
1864,5.05,-0.25,1.94,-0.25,1.042,6.06,1,5.05,0.54,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
1864,5.05,-0.25,1.94,-0.25,1.042,6.06,1,5.05,0.78,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
1865,0,0,1.94,-0.25,1.046,6.06,0,5.05,2.05,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
1865,5.05,1.94,1.94,-0.25,1.046,6.06,1,5.05,0.55,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
1866,0.55,0.21,0.21,-0.03,1.046,0.66,1,0.55,0.26,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
1866,0.55,0.21,0.21,-0.03,1.046,0.66,1,0.55,0.26,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
1867,0,0,0.21,-0.03,1.046,0.66,0,0.55,0.14,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
1867,0.55,0.21,0.21,-0.03,1.046,0.66,1,0.55,0.09,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
1874,18.6,-2.27,8.67,-2.27,1.04,22.32,1,18.6,4.58,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
1877,5,-0.25,1.92,-0.25,1.04,6,1,5,2.5,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
1879,1.4,-0.17,0.65,-0.17,1.04,1.68,1,1.4,0.65,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
1879,1.4,-0.17,0.65,-0.17,1.04,1.68,1,1.4,0.56,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
1882,1,0.24,0.38,-0.05,1.04,1.2,1,1,0.43,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
1883,0,0,1.65,-0.21,1.04,5.16,0,4.3,1.56,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
1887,1.75,0.67,0.67,-0.09,1.0575,2.1,1,1.75,0.81,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
1887,0,0,0.67,-0.09,1.0575,2.1,0,1.75,0.57,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
1891,1.3,0.5,0.5,-0.06,1.04,1.56,1,1.3,0.43,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
1891,0,0,0.4,-0.05,1.04,1.26,0,1.05,0.42,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
1892,1.05,0.4,0.4,-0.05,1.04,1.26,1,1.05,0.45,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
1893,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.08,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
1893,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.26,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
1894,0.35,0.13,0.13,-0.02,1.04,0.42,1,0.35,0.17,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
1894,0.35,0.13,0.13,-0.02,1.04,0.42,1,0.35,0.11,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
1895,0.35,0.13,0.13,-0.02,1.04,0.42,1,0.35,0.1,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
1895,0.35,0.13,0.13,-0.02,1.04,0.42,1,0.35,0.14,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
1898,3.1,0.42,1.19,-0.15,1.043,3.72,1,3.1,0.78,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
1898,3.1,0.42,1.19,-0.15,1.043,3.72,1,3.1,1.19,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
1898,3.1,0.42,1.19,-0.15,1.043,3.72,1,3.1,0.63,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
1898,3.1,0.42,1.19,-0.15,1.043,3.72,1,3.1,1.21,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
1900,35.1,13.48,13.48,-1.72,1.0455,42.12,1,35.1,13.26,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
1901,35.1,-1.72,13.48,-1.72,1.0425,42.12,1,35.1,10.22,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
1901,35.1,-1.72,13.48,-1.72,1.0425,42.12,1,35.1,17,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
1901,0,0,13.48,-1.72,1.0425,42.12,0,35.1,14.1,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
1905,0,0,1.34,-0.17,1.04,4.2,0,3.5,1.01,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
1905,3.5,-0.17,1.34,-0.17,1.04,4.2,1,3.5,1.49,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
1905,3.5,-0.17,1.34,-0.17,1.04,4.2,1,3.5,1.67,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
1907,21.2,-2.59,9.88,-2.59,1.038,25.44,1,21.2,8.54,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
1910,5.33,-0.26,2.05,-0.26,1.043,6.4,1,5.33,2.07,0,0,0,0,0,0,0,0,0,0,5.3333,0,0,0,0
1910,5.33,-0.26,2.05,-0.26,1.043,6.4,1,5.33,2.56,0,0,0,0,0,0,0,0,0,0,5.3333,0,0,0,0
1911,5.33,-0.26,2.05,-0.26,1.0425,6.4,1,5.33,1.52,0,0,0,0,0,0,0,0,0,0,5.3333,0,0,0,0
1917,201.81,102.73,102.73,-22.4,1.0535,242.2,1,201.83,66.43,0,0,0,0,0,0,0,0,0,0,201.8333,0,0,0,0
1918,201.81,35.3,102.73,-22.4,1.049,242.2,1,201.83,43.43,0,0,0,0,0,0,0,0,0,0,201.8333,0,0,0,0
1919,201.81,34,102.73,-22.4,1.049,242.2,1,201.83,33.77,0,0,0,0,0,0,0,0,0,0,201.8333,0,0,0,0
1926,2.6,-0.13,1,-0.13,1.04,3.12,1,2.6,0.77,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
1926,2.6,-0.13,1,-0.13,1.04,3.12,1,2.6,0.33,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
1927,0,0,1,-0.13,1.03,3.12,0,2.6,1.04,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
1927,2.6,-0.13,1,-0.13,1.03,3.12,1,2.6,1.13,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
2434,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.48,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
2435,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.48,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
2437,1.38,-0.07,0.53,-0.07,1.04,1.66,1,1.38,0.38,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
2438,0,0,0.53,-0.07,1.04,1.66,0,1.38,0.56,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
2438,1.38,-0.07,0.53,-0.07,1.04,1.66,1,1.38,0.15,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
2439,1.38,-0.07,0.53,-0.07,1.04,1.66,1,1.38,0.28,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
2439,1.38,-0.07,0.53,-0.07,1.04,1.66,1,1.38,0.64,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
2443,18,8.39,8.39,-2.2,1.0425,21.6,1,18,5.15,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
2449,4.6,-0.56,2.14,-0.56,1.04,5.52,1,4.6,1.74,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
2449,4.6,-0.56,2.14,-0.56,1.04,5.52,1,4.6,0.88,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
2451,1.6,-0.08,0.61,-0.08,1.038,1.92,1,1.6,0.55,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
2451,1.6,-0.08,0.61,-0.08,1.038,1.92,1,1.6,0.58,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
2451,1.6,-0.08,0.61,-0.08,1.038,1.92,1,1.6,0.58,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
2451,1.6,-0.08,0.61,-0.08,1.038,1.92,1,1.6,0.44,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
2451,0,0,0.61,-0.08,1.038,1.92,0,1.6,0.36,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
2454,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.22,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
2454,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.17,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
2460,4.2,-0.21,1.61,-0.21,1.04,5.04,1,4.2,0.48,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
2461,4.2,-0.21,1.61,-0.21,1.04,5.04,1,4.2,1.11,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
2463,0,0,1.61,-0.21,1.034,5.04,0,4.2,1.38,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
2463,4.2,-0.21,1.61,-0.21,1.034,5.04,1,4.2,0.91,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
2464,4.2,1.61,1.61,-0.21,1.044,5.04,1,4.2,1.08,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
2464,4.2,1.61,1.61,-0.21,1.044,5.04,1,4.2,0.54,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
2467,0,0,1.15,-0.15,1.04,3.6,0,3,0.93,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
2470,1.5,-0.07,0.58,-0.07,1.038,1.8,1,1.5,0.43,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
2470,1.5,-0.07,0.58,-0.07,1.038,1.8,1,1.5,0.28,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
2475,0,0,0.46,-0.06,1.042,1.44,0,1.2,0.33,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
2475,1.2,0.46,0.46,-0.06,1.042,1.44,1,1.2,0.31,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
2476,0,0,0.46,-0.06,1.04,1.44,0,1.2,0.39,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
2477,1.2,-0.06,0.46,-0.06,1.0425,1.44,1,1.2,0.51,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
2481,1.75,-0.09,0.67,-0.09,1.04,2.1,1,1.75,0.34,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
2481,1.75,-0.09,0.67,-0.09,1.04,2.1,1,1.75,0.49,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
2483,2,0,0,0,1.04,2.4,1,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2483,2,0,0,0,1.04,2.4,1,2,0.26,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2485,0,0,0.93,-0.24,1.038,2.4,0,2,0.21,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2485,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.33,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2485,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.44,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2485,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.99,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2487,1.9,0.73,0.73,-0.09,1.038,2.28,1,1.9,0.91,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
2489,1.9,-0.09,0.73,-0.09,1.04,2.28,1,1.9,0.27,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
2490,1.9,-0.09,0.73,-0.09,1.04,2.28,1,1.9,0.75,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
2495,0,0,1.07,-0.14,1.034,3.33,0,2.78,1.33,0,0,0,0,0,0,0,0,0,0,2.775,0,0,0,0
2495,2.77,-0.14,1.07,-0.14,1.034,3.33,1,2.78,0.99,0,0,0,0,0,0,0,0,0,0,2.775,0,0,0,0
2496,2.77,-0.14,1.07,-0.14,1.034,3.33,1,2.78,0.55,0,0,0,0,0,0,0,0,0,0,2.775,0,0,0,0
2497,2.77,-0.14,1.07,-0.14,1.034,3.33,1,2.78,1.23,0,0,0,0,0,0,0,0,0,0,2.775,0,0,0,0
2503,13.2,-1.61,6.15,-1.61,1.0335,15.84,1,13.2,2.6,0,0,0,0,0,0,0,0,0,0,13.2,0,0,0,0
2506,6,-0.86,1.28,-0.86,1.038,7.2,1,6,2.68,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
2509,2,0,0,0,1.04,2.4,1,2,0.22,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2509,1.8,0,0,0,1.04,2.16,1,1.8,0.67,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
2513,0,0,0.35,-0.04,1.04,1.08,0,0.9,0.36,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
2513,0.9,-0.04,0.35,-0.04,1.04,1.08,1,0.9,0.2,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
2514,0.57,-0.03,0.22,-0.03,1.04,0.68,1,0.57,0.23,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
2514,0,0,0.22,-0.03,1.04,0.68,0,0.57,0.08,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
2515,0.57,-0.03,0.22,-0.03,1.04,0.68,1,0.57,0.24,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
2518,0.9,-0.04,0.35,-0.04,1.04,1.08,1,0.9,0.25,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
2518,0.9,-0.04,0.35,-0.04,1.04,1.08,1,0.9,0.3,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
2518,0.9,-0.04,0.35,-0.04,1.04,1.08,1,0.9,0.34,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
2518,0.9,-0.04,0.35,-0.04,1.04,1.08,1,0.9,0.36,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
2519,0.8,-0.04,0.31,-0.04,1.04,0.96,1,0.8,0.15,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
2520,0.8,-0.04,0.31,-0.04,1.04,0.96,1,0.8,0.36,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
2524,2.2,0,0,0,1.04,2.64,1,2.2,0.33,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
2525,2.2,0,0,0,1.04,2.64,1,2.2,0.47,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
2526,0,0,0,0,1.04,2.64,0,2.2,0.72,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
2531,0,0,0.96,-0.12,1.0385,3,0,2.5,0.8,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
2531,2.5,-0.12,0.96,-0.12,1.0385,3,1,2.5,0.62,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
2532,2.5,-0.12,0.96,-0.12,1.0385,3,1,2.5,0.84,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
2536,13.2,-1.61,6.15,-1.61,1.04,15.84,1,13.2,3.78,0,0,0,0,0,0,0,0,0,0,13.2,0,0,0,0
2542,13.6,0.64,5.22,-0.67,1.04,16.32,1,13.6,4.03,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
2543,0,0,5.22,-0.67,1.04,16.32,0,13.6,3.38,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
2545,0,0,5.22,-0.67,1.04,16.32,0,13.6,4.32,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
2548,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.13,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
2548,0.8,-0.04,0.31,-0.04,1.04,0.96,1,0.8,0.39,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
2548,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.34,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
2548,1.9,-0.09,0.73,-0.09,1.04,2.28,1,1.9,0.49,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
2548,1.9,-0.09,0.73,-0.09,1.04,2.28,1,1.9,0.68,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
2548,1.9,-0.09,0.73,-0.09,1.04,2.28,1,1.9,0.76,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
2550,0,0,2.11,-0.27,1.04,6.6,0,5.5,2.4,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
2552,25.5,11.88,11.88,-3.11,1.0425,30.6,1,25.5,6.24,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
2559,64.99,13.84,13.84,-9.36,1.043,78,1,65,24.85,0,0,0,0,0,0,0,0,0,0,65,0,0,0,0
2562,4.1,1.06,1.57,-0.2,1.04,4.92,1,4.1,1.1,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
2565,1.2,-0.06,0.46,-0.06,1.04,1.44,1,1.2,0.31,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
2565,1.2,-0.06,0.46,-0.06,1.04,1.44,1,1.2,0.29,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
2566,0,0,0.46,-0.06,1.04,1.44,0,1.2,0.39,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
2570,11.87,-0.58,4.56,-0.58,1.0435,14.24,1,11.87,4.52,0,0,0,0,0,0,0,0,0,0,11.8667,0,0,0,0
2570,11.87,-0.58,4.56,-0.58,1.0435,14.24,1,11.87,3.47,0,0,0,0,0,0,0,0,0,0,11.8667,0,0,0,0
2570,11.87,-0.58,4.56,-0.58,1.0435,14.24,1,11.87,5.2,0,0,0,0,0,0,0,0,0,0,11.8667,0,0,0,0
2575,3.7,-0.18,1.42,-0.18,1.039,4.44,1,3.7,1.84,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
2575,3.7,-0.18,1.42,-0.18,1.039,4.44,1,3.7,1.61,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
2577,0.37,-0.02,0.14,-0.02,1.04,0.44,1,0.37,0.1,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
2577,0.37,-0.02,0.14,-0.02,1.04,0.44,1,0.37,0.04,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
2577,0.37,-0.02,0.14,-0.02,1.04,0.44,1,0.37,0.11,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
2577,0,0,0.24,-0.03,1.04,0.76,0,0.63,0.15,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
2577,0.63,-0.03,0.24,-0.03,1.04,0.76,1,0.63,0.11,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
2577,0.63,-0.03,0.24,-0.03,1.04,0.76,1,0.63,0.17,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
2577,0.75,-0.04,0.29,-0.04,1.04,0.9,1,0.75,0.24,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
2577,0.75,-0.04,0.29,-0.04,1.04,0.9,1,0.75,0.17,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
2577,0,0,0.84,-0.11,1.04,2.64,0,2.2,0.35,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
2580,1.9,0,0,0,1.04,2.28,1,1.9,0.38,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
2581,2,0,0,0,1.04,2.4,1,2,0.64,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2583,2.3,0,0,0,1.04,2.76,1,2.3,0.85,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
2589,39.99,8.52,8.52,-5.76,1.042,48,1,40,9.37,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
2593,2,0,0,0,1.04,2.4,1,2,0.29,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2594,2,0,0,0,1.04,2.4,1,2,0.84,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2600,41.79,-5.1,19.48,-5.1,1.036,50.16,1,41.8,18.98,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
2603,11.2,4.3,4.3,-0.55,1.045,13.44,1,11.2,1.18,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
2604,11.2,-0.55,4.3,-0.55,1.0435,13.44,1,11.2,3.14,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
2604,11.2,-0.55,4.3,-0.55,1.0435,13.44,1,11.2,3.38,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
2608,3,1.15,1.15,-0.15,1.044,3.6,1,3,1.32,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
2611,0,0,0.27,-0.03,1.04,0.84,0,0.7,0.18,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
2612,0,0,0.27,-0.03,1.04,0.84,0,0.7,0.09,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
2614,1.33,-0.07,0.51,-0.07,1.04,1.6,1,1.33,0.55,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
2614,1.33,-0.07,0.51,-0.07,1.04,1.6,1,1.33,0.19,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
2615,1.33,-0.07,0.51,-0.07,1.04,1.6,1,1.33,0.4,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
2615,0,0,0.42,-0.05,1.04,1.32,0,1.1,0.4,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
2619,2.2,-0.11,0.84,-0.11,1.03,2.64,1,2.2,0.98,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
2620,1.3,-0.06,0.5,-0.06,1.03,1.56,1,1.3,0.42,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
2625,2,-0.24,0.93,-0.24,1.049,2.4,1,2,0.29,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2625,2,-0.24,0.93,-0.24,1.049,2.4,1,2,0.39,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2629,2.2,0,0,0,1.04,2.64,1,2.2,0.97,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
2629,2,0,0,0,1.04,2.4,1,2,0.61,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
2630,1.5,0,0,0,1.04,1.8,1,1.5,0.27,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
2634,4.4,-0.22,1.69,-0.22,1.04,5.28,1,4.4,2.05,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
2634,4.4,-0.22,1.69,-0.22,1.04,5.28,1,4.4,1.76,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
2640,1.6,-0.08,0.61,-0.08,1.038,1.92,1,1.6,0.66,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
2640,1.6,-0.08,0.61,-0.08,1.038,1.92,1,1.6,0.24,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
2641,1.2,-0.06,0.46,-0.06,1.038,1.44,1,1.2,0.49,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
2641,0.33,-0.02,0.13,-0.02,1.038,0.4,1,0.33,0.05,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
2642,0.33,-0.02,0.13,-0.02,1.04,0.4,1,0.33,0.04,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
2642,0.33,-0.02,0.13,-0.02,1.04,0.4,1,0.33,0.1,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
2645,6.3,-0.31,2.42,-0.31,1.038,7.56,1,6.3,2.96,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
2649,5,-0.08,1.92,-0.25,1.0045,6,1,5,1.6,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
2649,1,-0.05,0.38,-0.05,1.0045,1.2,1,1,0.24,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
2655,0,0,2.13,-1.44,1.04,12,0,10,2.22,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
2663,5.82,1.97,2.23,-0.29,1.0295,6.98,1,5.82,1.91,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
2663,5.82,1.97,2.23,-0.29,1.0295,6.98,1,5.82,2.67,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
2664,5.82,2.23,2.23,-0.29,1.05,6.98,1,5.82,1.25,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
2664,5.82,2.23,2.23,-0.29,1.05,6.98,1,5.82,1.7,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
2665,5.82,2.23,2.23,-0.29,1.0295,6.98,1,5.82,0.97,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
2665,5.82,2.23,2.23,-0.29,1.0295,6.98,1,5.82,1.24,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
2668,0.8,-0.04,0.31,-0.04,1.0405,0.96,1,0.8,0.32,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
2668,3,-0.15,1.15,-0.15,1.0405,3.6,1,3,1.39,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
2669,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.17,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
2670,0.8,-0.04,0.31,-0.04,1.04,0.96,1,0.8,0.11,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
3921,86.95,33.46,44.27,-9.65,1.044,104.36,1,86.97,9.4,0,0,0,0,0,0,0,0,0,0,86.9667,0,0,0,0
3921,86.95,33.46,44.27,-9.65,1.044,104.36,1,86.97,21.68,0,0,0,0,0,0,0,0,0,0,86.9667,0,0,0,0
3921,86.95,33.46,44.27,-9.65,1.044,104.36,1,86.97,11.33,0,0,0,0,0,0,0,0,0,0,86.9667,0,0,0,0
3923,1.9,0,0,0,1.04,2.28,1,1.9,0.57,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
3923,3.5,0,0,0,1.04,4.2,1,3.5,0.98,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
3925,1,0,0,0,1.04,1.2,1,1,0.15,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
3925,4.7,0,0,0,1.04,5.64,1,4.7,0.85,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
3928,2.5,0,0,0,1.04,3,1,2.5,0.52,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
3929,3,0,0,0,1.04,3.6,1,3,0.6,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
3932,0,0,6.72,-0.86,1.04,21,0,17.5,5.55,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
3934,0,0,0.28,-0.04,1.04,0.88,0,0.73,0.18,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
3935,0.73,-0.04,0.28,-0.04,1.0385,0.88,1,0.73,0.2,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
3935,0,0,0.28,-0.04,1.0385,0.88,0,0.73,0.31,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
3935,7.63,-0.37,2.93,-0.37,1.0385,9.16,1,7.63,2.49,0,0,0,0,0,0,0,0,0,0,7.6333,0,0,0,0
3935,0,0,2.93,-0.37,1.0385,9.16,0,7.63,3.06,0,0,0,0,0,0,0,0,0,0,7.6333,0,0,0,0
3935,7.63,-0.37,2.93,-0.37,1.0385,9.16,1,7.63,1.1,0,0,0,0,0,0,0,0,0,0,7.6333,0,0,0,0
3938,0,0,0,0,1.04,2.4,0,2,0.49,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
3938,0,0,0,0,1.04,3.6,0,3,0.68,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
3938,3,0,0,0,1.04,3.6,1,3,0.99,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
3940,1.7,-0.24,0.36,-0.24,1.0385,2.04,1,1.7,0.23,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
3940,1.7,-0.24,0.36,-0.24,1.0385,2.04,1,1.7,0.54,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
3940,1.7,-0.24,0.36,-0.24,1.0385,2.04,1,1.7,0.42,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
3943,2.23,-0.25,1.14,-0.25,1.02,2.68,1,2.23,0.35,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
3943,2.23,-0.25,1.14,-0.25,1.02,2.68,1,2.23,0.86,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
3944,2.23,-0.25,1.14,-0.25,1.02,2.68,1,2.23,0.62,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
3948,2,0,0,0,1.04,2.4,1,2,0.91,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
3948,1.5,0,0,0,1.04,1.8,1,1.5,0.37,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
3950,0,0,0,0,1.04,1.2,0,1,0.24,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
3950,1.3,0,0,0,1.04,1.56,1,1.3,0.27,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
3950,0,0,0,0,1.04,2.4,0,2,0.42,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
3950,2,0,0,0,1.04,2.4,1,2,0.99,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
3950,3.2,0,0,0,1.04,3.84,1,3.2,1.25,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
3952,0,0,2.76,-0.35,1.04,8.64,0,7.2,1.34,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
3955,0,0,2.66,-0.7,1.04,6.84,0,5.7,1.1,0,0,0,0,0,0,0,0,0,0,5.7,0,0,0,0
3958,0,0,0.34,-0.04,1.04,1.05,0,0.88,0.31,0,0,0,0,0,0,0,0,0,0,0.875,0,0,0,0
3958,0.87,-0.04,0.34,-0.04,1.04,1.05,1,0.88,0.35,0,0,0,0,0,0,0,0,0,0,0.875,0,0,0,0
3959,0.87,-0.04,0.34,-0.04,1.0425,1.05,1,0.88,0.42,0,0,0,0,0,0,0,0,0,0,0.875,0,0,0,0
3959,0.87,-0.04,0.34,-0.04,1.0425,1.05,1,0.88,0.23,0,0,0,0,0,0,0,0,0,0,0.875,0,0,0,0
3962,21.1,-2.57,9.83,-2.57,1.04,25.32,1,21.1,6.9,0,0,0,0,0,0,0,0,0,0,21.1,0,0,0,0
3965,5.3,2.7,2.7,-0.59,1.045,6.36,1,5.3,2.56,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
3965,0,0,0.61,-0.13,1.045,1.44,0,1.2,0.56,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
3966,0,0,0.25,-0.06,1.04,0.6,0,0.5,0.15,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
3970,2.7,1.26,1.26,-0.33,1.05,3.24,1,2.7,0.37,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
3970,2.7,1.26,1.26,-0.33,1.05,3.24,1,2.7,0.86,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
3971,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.22,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
3971,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.18,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
3974,15,-2.16,3.2,-2.16,1.04,18,1,15,2.8,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
3976,10.3,3.96,3.96,-0.5,1.043,12.36,1,10.3,1.95,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
3976,10.3,3.96,3.96,-0.5,1.043,12.36,1,10.3,3.19,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
3977,10.3,-0.5,3.96,-0.5,1.044,12.36,1,10.3,3,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
3977,10.3,-0.5,3.96,-0.5,1.044,12.36,1,10.3,1.65,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
3977,10.3,-0.5,3.96,-0.5,1.044,12.36,1,10.3,1.37,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
3977,0,0,3.96,-0.5,1.044,12.36,0,10.3,3.05,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
3982,113.58,57.82,57.82,-12.61,1.0285,136.32,1,113.6,26.58,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
3986,3.5,0,0,0,1.04,4.2,1,3.5,0.76,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
3990,0,0,0.71,-0.09,1.04,2.22,0,1.85,0.73,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
3990,0,0,0.71,-0.09,1.04,2.22,0,1.85,0.73,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
3991,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.42,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
3991,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.6,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
3992,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.1,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
3992,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.2,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
3995,7.2,3.66,3.66,-0.8,1.04,8.64,1,7.2,1.49,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
3997,0.1,0,0,0,1.04,0.12,1,0.1,0.05,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0
3997,1,0,0,0,1.04,1.2,1,1,0.16,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
3997,1.1,0,0,0,1.04,1.32,1,1.1,0.27,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
3997,0,0,0,0,1.04,2.88,0,2.4,0.72,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
3999,89.09,0.86,41.52,-10.87,1.043,106.92,1,89.1,43.54,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
3999,89.09,0.86,41.52,-10.87,1.043,106.92,1,89.1,16.34,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
3999,89.09,0.86,41.52,-10.87,1.043,106.92,1,89.1,17.55,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
3999,89.09,0.86,41.52,-10.87,1.043,106.92,1,89.1,20.94,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
3999,89.09,0.86,41.52,-10.87,1.043,106.92,1,89.1,21.34,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
3999,89.09,0.86,41.52,-10.87,1.043,106.92,1,89.1,39.2,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
4005,2.8,-0.34,1.3,-0.34,1.036,3.36,1,2.8,0.56,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
4005,2.8,-0.34,1.3,-0.34,1.036,3.36,1,2.8,0.96,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
4005,2.8,-0.34,1.3,-0.34,1.036,3.36,1,2.8,0.64,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
4005,2.8,-0.34,1.3,-0.34,1.036,3.36,1,2.8,1.26,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
4005,2.8,-0.34,1.3,-0.34,1.036,3.36,1,2.8,0.81,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
4007,0,0,0,0,1.04,1.44,0,1.2,0.21,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
4007,2.5,0,0,0,1.04,3,1,2.5,0.58,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
4009,6.3,0,0,0,1.04,7.56,1,6.3,2.34,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
4010,1,0,0,0,1.04,1.2,1,1,0.47,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
4011,2,0,0,0,1.04,2.4,1,2,0.51,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4015,4,0,0,0,1.04,4.8,1,4,1.53,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
4019,1,0,0,0,1.04,1.2,1,1,0.44,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
4020,0,0,0,0,1.04,1.2,0,1,0.11,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
4022,1.5,0,0,0,1.04,1.8,1,1.5,0.52,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4023,4,0,0,0,1.04,4.8,1,4,1.33,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
4027,1.5,0,0,0,1.04,1.8,1,1.5,0.46,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4027,1.8,0,0,0,1.04,2.16,1,1.8,0.88,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
4027,0,0,0,0,1.04,2.16,0,1.8,0.63,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
4029,0,0,1.53,-0.33,1.04,3.6,0,3,0.82,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4030,43.87,-3.03,22.33,-4.87,1.04,52.65,1,43.87,15.01,0,0,0,0,0,0,0,0,0,0,43.875,0,0,0,0
4030,43.87,-3.03,22.33,-4.87,1.04,52.65,1,43.87,19.75,0,0,0,0,0,0,0,0,0,0,43.875,0,0,0,0
4030,43.87,-3.03,22.33,-4.87,1.04,52.65,1,43.87,18.1,0,0,0,0,0,0,0,0,0,0,43.875,0,0,0,0
4030,43.87,-3.03,22.33,-4.87,1.04,52.65,1,43.87,19.04,0,0,0,0,0,0,0,0,0,0,43.875,0,0,0,0
4035,4.8,0,0,0,1.04,5.76,1,4.8,0.98,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
4038,3,0,0,0,1.04,3.6,1,3,0.47,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4038,2.5,0,0,0,1.04,3,1,2.5,1.07,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
4043,288.96,63.46,147.1,-32.08,1.0519,346.8,1,289,125.03,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
4044,288.96,63.46,147.1,-32.08,1.0515,346.8,1,289,56.19,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
4049,42.49,3.95,21.63,-4.72,1.04,51,1,42.5,9.92,0,0,0,0,0,0,0,0,0,0,42.5,0,0,0,0
4050,42.49,3.95,21.63,-4.72,1.04,51,1,42.5,6.71,0,0,0,0,0,0,0,0,0,0,42.5,0,0,0,0
4054,0.25,-0.03,0.12,-0.03,1.036,0.3,1,0.25,0.06,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
4054,0.25,-0.03,0.12,-0.03,1.036,0.3,1,0.25,0.08,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
4054,0.25,-0.03,0.12,-0.03,1.036,0.3,1,0.25,0.11,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
4054,0.25,-0.03,0.12,-0.03,1.036,0.3,1,0.25,0.03,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
4054,3.46,-0.42,1.61,-0.42,1.036,4.15,1,3.46,1.3,0,0,0,0,0,0,0,0,0,0,3.46,0,0,0,0
4054,3.46,-0.42,1.61,-0.42,1.036,4.15,1,3.46,1.25,0,0,0,0,0,0,0,0,0,0,3.46,0,0,0,0
4054,3.46,-0.42,1.61,-0.42,1.036,4.15,1,3.46,0.96,0,0,0,0,0,0,0,0,0,0,3.46,0,0,0,0
4054,3.46,-0.42,1.61,-0.42,1.036,4.15,1,3.46,0.43,0,0,0,0,0,0,0,0,0,0,3.46,0,0,0,0
4054,3.46,-0.42,1.61,-0.42,1.036,4.15,1,3.46,0.59,0,0,0,0,0,0,0,0,0,0,3.46,0,0,0,0
4056,1.5,0,0,0,1.04,1.8,1,1.5,0.45,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4056,1.9,0,0,0,1.04,2.28,1,1.9,0.71,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
4056,0,0,0,0,1.04,2.64,0,2.2,0.38,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
4061,0,0,174.69,-45.73,1.045,449.84,0,374.87,93.88,0,0,0,0,0,0,0,0,0,0,374.8667,0,0,0,0
4062,197.12,88.65,174.69,-45.73,1.0268,449.84,1,374.87,78.56,0,0,0,0,0,0,0,0,0,0,374.8667,0,0,0,0
4063,0,0,174.69,-45.73,1.045,449.84,0,374.87,41.04,0,0,0,0,0,0,0,0,0,0,374.8667,0,0,0,0
4067,21.2,10.79,10.79,-2.35,1.045,25.44,1,21.2,5.1,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
4070,2,0,0,0,1.04,2.4,1,2,0.57,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4071,3,0,0,0,1.04,3.6,1,3,0.89,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4075,0,0,0.05,-0.01,1.04,0.12,0,0.1,0.03,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0
4076,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.37,0,0,0,0,0,0,0,0,0,0,1.42,0,0,0,0
4078,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.52,0,0,0,0,0,0,0,0,0,0,1.42,0,0,0,0
4078,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.38,0,0,0,0,0,0,0,0,0,0,1.42,0,0,0,0
4079,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.66,0,0,0,0,0,0,0,0,0,0,1.42,0,0,0,0
4079,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.18,0,0,0,0,0,0,0,0,0,0,1.42,0,0,0,0
