GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
4082,6.8,3.17,3.17,-0.83,1.04,8.16,1,6.8,2.62,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
4083,6.8,1.17,3.17,-0.83,1.039,8.16,1,6.8,1.85,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
4083,6.8,1.17,3.17,-0.83,1.039,8.16,1,6.8,3.39,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
4083,6.8,1.17,3.17,-0.83,1.039,8.16,1,6.8,0.75,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
4083,6.8,1.17,3.17,-0.83,1.039,8.16,1,6.8,0.95,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
4083,6.8,1.17,3.17,-0.83,1.039,8.16,1,6.8,2.1,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
4087,48.76,7.45,22.73,-5.95,1.043,58.52,1,48.77,18.42,0,0,0,0,0,0,0,0,0,0,48.7667,0,0,0,0
4087,48.76,7.45,22.73,-5.95,1.043,58.52,1,48.77,18.86,0,0,0,0,0,0,0,0,0,0,48.7667,0,0,0,0
4087,48.76,7.45,22.73,-5.95,1.043,58.52,1,48.77,14.64,0,0,0,0,0,0,0,0,0,0,48.7667,0,0,0,0
4093,0,0,0,0,1.04,2.4,0,2,0.63,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4093,1.9,0,0,0,1.04,2.28,1,1.9,0.92,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
4097,14.2,6.62,6.62,-1.73,1.055,17.04,1,14.2,6.16,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
4101,1.72,-0.08,0.66,-0.08,1.0465,2.07,1,1.72,0.49,0,0,0,0,0,0,0,0,0,0,1.725,0,0,0,0
4101,1.72,-0.08,0.66,-0.08,1.0465,2.07,1,1.72,0.28,0,0,0,0,0,0,0,0,0,0,1.725,0,0,0,0
4102,0,0,0.66,-0.08,1.0405,2.07,0,1.72,0.6,0,0,0,0,0,0,0,0,0,0,1.725,0,0,0,0
4102,1.72,-0.08,0.66,-0.08,1.0405,2.07,1,1.72,0.51,0,0,0,0,0,0,0,0,0,0,1.725,0,0,0,0
4103,0,0,0.46,-0.06,1.0405,1.44,0,1.2,0.35,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
4103,1.2,-0.06,0.46,-0.06,1.0405,1.44,1,1.2,0.36,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
4104,1.03,-0.04,0.4,-0.05,1.033,1.24,1,1.03,0.49,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
4105,1.03,-0.05,0.4,-0.05,1.0465,1.24,1,1.03,0.47,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
4105,1.03,-0.05,0.4,-0.05,1.0465,1.24,1,1.03,0.12,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
4106,0.8,-0.04,0.31,-0.04,1.0465,0.96,1,0.8,0.08,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
4106,0.8,-0.04,0.31,-0.04,1.0465,0.96,1,0.8,0.33,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
4107,0,0,0.17,-0.02,1.04,0.52,0,0.43,0.07,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
4107,0,0,0.17,-0.02,1.04,0.52,0,0.43,0.08,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
4108,0.43,0.04,0.17,-0.02,1.0495,0.52,1,0.43,0.08,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
4109,0.4,-0.02,0.15,-0.02,1.0465,0.48,1,0.4,0.12,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
4109,0,0,0.15,-0.02,1.0465,0.48,0,0.4,0.17,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
4110,0.4,0.02,0.15,-0.02,1.045,0.48,1,0.4,0.17,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
4113,1.6,0.34,0.34,-0.23,1.04,1.92,1,1.6,0.42,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4113,2,0.43,0.43,-0.29,1.04,2.4,1,2,0.59,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4117,3.2,0,0,0,1.04,3.84,1,3.2,0.61,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
4117,1.6,0,0,0,1.04,1.92,1,1.6,0.3,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4118,1.5,0,0,0,1.04,1.8,1,1.5,0.18,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4119,1.3,0,0,0,1.04,1.56,1,1.3,0.17,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
4122,1,0,0,0,1.04,1.2,1,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
4122,1.6,0,0,0,1.04,1.92,1,1.6,0.69,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4122,2,0,0,0,1.04,2.4,1,2,0.93,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4124,0,0,0,0,1.04,6,0,5,1.71,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
4128,38.49,2.2,19.6,-4.27,1.04,46.2,1,38.5,6.67,0,0,0,0,0,0,0,0,0,0,38.5,0,0,0,0
4129,38.49,2.2,19.6,-4.27,1.04,46.2,1,38.5,13.23,0,0,0,0,0,0,0,0,0,0,38.5,0,0,0,0
4134,0,0,0,0,1.04,6,0,5,1.3,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
4136,5.6,0,0,0,1.04,6.72,1,5.6,1.4,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
4138,0,0,0,0,1.04,2.76,0,2.3,0.85,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
4138,2.6,0,0,0,1.04,3.12,1,2.6,0.4,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
4138,3.2,0,0,0,1.04,3.84,1,3.2,0.83,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
4140,28.5,-1.07,6.07,-4.1,1.041,34.2,1,28.5,13.05,0,0,0,0,0,0,0,0,0,0,28.5,0,0,0,0
4142,0,0,0,0,1.04,1.8,0,1.5,0.28,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4142,2,0,0,0,1.04,2.4,1,2,0.8,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4142,3,0,0,0,1.04,3.6,1,3,1.48,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4144,20,9.32,9.32,-2.44,1.04,24,1,20,8.19,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
4147,3,0,0,0,1.04,3.6,1,3,0.54,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4148,2.7,0,0,0,1.04,3.24,1,2.7,0.46,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
4148,1.9,0,0,0,1.04,2.28,1,1.9,0.71,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
4149,1.5,0,0,0,1.04,1.8,1,1.5,0.23,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4149,1.5,0,0,0,1.04,1.8,1,1.5,0.7,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4154,0,0,0.25,-0.03,1.04,0.78,0,0.65,0.21,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
4155,0.65,-0.03,0.25,-0.03,1.04,0.78,1,0.65,0.15,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
4157,16.7,6.41,6.41,-0.82,1.0425,20.04,1,16.7,5.88,0,0,0,0,0,0,0,0,0,0,16.7,0,0,0,0
4157,0,0,6.41,-0.82,1.0425,20.04,0,16.7,2.49,0,0,0,0,0,0,0,0,0,0,16.7,0,0,0,0
4158,0.65,-0.03,0.25,-0.03,1.058,0.78,1,0.65,0.26,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
4158,0.65,-0.03,0.25,-0.03,1.058,0.78,1,0.65,0.29,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
4161,0,0,0,0,1.04,1.56,0,1.3,0.56,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
4161,4,0,0,0,1.04,4.8,1,4,0.62,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
4164,1.6,-0.08,0.61,-0.08,1.0425,1.92,1,1.6,0.18,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4164,1.6,-0.08,0.61,-0.08,1.0425,1.92,1,1.6,0.21,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4164,1.6,-0.08,0.61,-0.08,1.0425,1.92,1,1.6,0.27,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4170,1.14,-0.06,0.44,-0.06,1.006,1.37,1,1.14,0.43,0,0,0,0,0,0,0,0,0,0,1.14,0,0,0,0
4170,1.14,-0.06,0.44,-0.06,1.006,1.37,1,1.14,0.22,0,0,0,0,0,0,0,0,0,0,1.14,0,0,0,0
4171,1.14,-0.06,0.44,-0.06,1.006,1.37,1,1.14,0.37,0,0,0,0,0,0,0,0,0,0,1.14,0,0,0,0
4171,0,0,0.44,-0.06,1.006,1.37,0,1.14,0.5,0,0,0,0,0,0,0,0,0,0,1.14,0,0,0,0
4172,1.14,-0.06,0.44,-0.06,1.006,1.37,1,1.14,0.55,0,0,0,0,0,0,0,0,0,0,1.14,0,0,0,0
4178,199.97,47.76,101.8,-22.2,1.055,240,1,200,43.32,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
4183,290.69,-14.27,147.98,-32.27,1.0332,348.88,1,290.73,109.62,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
4184,290.69,-14.27,147.98,-32.27,1.0361,348.88,1,290.73,96.11,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
4185,290.69,-14.27,147.98,-32.27,1.0347,348.88,1,290.73,34.19,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
4192,290.69,-25.96,147.98,-32.27,1.0315,348.88,1,290.73,50.1,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
4193,290.69,-25.96,147.98,-32.27,1.0284,348.88,1,290.73,88.09,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
4194,290.69,-25.96,147.98,-32.27,1.0275,348.88,1,290.73,128.91,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
4195,290.69,-25.96,147.98,-32.27,1.0315,348.88,1,290.73,104.95,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
4196,290.69,-25.96,147.98,-32.27,1.0261,348.88,1,290.73,122.69,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
4197,290.69,-25.96,147.98,-32.27,1.0289,348.88,1,290.73,52.37,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
4200,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.54,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
4200,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.45,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
4200,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.26,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
4200,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.63,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
4200,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.47,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
4200,0,0,0.72,-0.16,1.04,1.7,0,1.42,0.26,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
4203,3.5,1.34,1.34,-0.17,1.04,4.2,1,3.5,0.86,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
4203,0,0,0.61,-0.08,1.04,1.92,0,1.6,0.66,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4204,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.77,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4207,4.5,0,0,0,1.04,5.4,1,4.5,2.17,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
4209,0.43,0,0,0,1.04,0.52,1,0.43,0.18,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
4209,0,0,0,0,1.04,0.6,0,0.5,0.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
4209,0.5,0,0,0,1.04,0.6,1,0.5,0.15,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
4209,1.5,0,0,0,1.04,1.8,1,1.5,0.49,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4210,0,0,0,0,1.04,0.52,0,0.43,0.14,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
4211,0.43,0,0,0,1.04,0.52,1,0.43,0.18,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
4215,1.5,0,0,0,1.04,1.8,1,1.5,0.36,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4215,4.8,0,0,0,1.04,5.76,1,4.8,1.88,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
4217,5,0,0,0,1.04,6,1,5,0.55,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
4220,24.7,12.57,12.57,-2.74,1.0475,29.64,1,24.7,7.96,0,0,0,0,0,0,0,0,0,0,24.7,0,0,0,0
4223,4.4,0,0,0,1.04,5.28,1,4.4,1.87,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
4223,3,0,0,0,1.04,3.6,1,3,0.92,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4226,68.99,32.15,32.15,-8.42,1.045,82.8,1,69,23.38,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
4231,288.96,12.46,147.1,-32.08,1.0412,346.8,1,289,37.86,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
4233,2,0,0,0,1.04,2.4,1,2,0.31,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4233,2.5,0,0,0,1.04,3,1,2.5,1.05,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
4233,3,0,0,0,1.04,3.6,1,3,0.35,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4235,5,0,0,0,1.04,6,1,5,2.19,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
4238,0,0,314.05,-68.49,1.0356,740.4,0,617,289.76,0,0,0,0,0,0,0,0,0,0,617,0,0,0,0
4240,57.99,-2.89,29.52,-6.44,1.04,69.6,1,58,25.63,0,0,0,0,0,0,0,0,0,0,58,0,0,0,0
4240,57.99,-2.89,29.52,-6.44,1.04,69.6,1,58,28.93,0,0,0,0,0,0,0,0,0,0,58,0,0,0,0
4244,1.7,-0.24,0.36,-0.24,1.038,2.04,1,1.7,0.56,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
4244,1.7,-0.24,0.36,-0.24,1.038,2.04,1,1.7,0.6,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
4244,3,-0.43,0.64,-0.43,1.038,3.6,1,3,1.31,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4245,1.7,-0.24,0.36,-0.24,1.04,2.04,1,1.7,0.29,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
4246,0,0,0.36,-0.24,1.04,2.04,0,1.7,0.75,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
4251,2,0.43,0.43,-0.29,1.04,2.4,1,2,0.21,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4252,3,0.64,0.64,-0.43,1.04,3.6,1,3,1.05,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4255,3,0,0,0,1.04,3.6,1,3,1.16,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4256,2,0,0,0,1.04,2.4,1,2,0.26,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4257,2.2,0,0,0,1.04,2.64,1,2.2,0.62,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
4263,582.42,271.03,271.44,-71.07,1.0089,699,1,582.5,131.08,0,0,0,0,0,0,0,0,0,0,582.5,0,0,0,0
4264,582.42,271.03,271.44,-71.07,1.0111,699,1,582.5,250.65,0,0,0,0,0,0,0,0,0,0,582.5,0,0,0,0
4267,1.9,0,0,0,1.04,2.28,1,1.9,0.84,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
4267,2,0,0,0,1.04,2.4,1,2,0.35,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4267,2.5,0,0,0,1.04,3,1,2.5,0.65,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
4272,288.96,108.5,147.1,-32.08,1.0144,346.8,1,289,82.47,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
4273,288.96,108.5,147.1,-32.08,1.0164,346.8,1,289,46.27,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
4279,14.2,6.62,6.62,-1.73,1.0475,17.04,1,14.2,6.68,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
4279,14.2,6.62,6.62,-1.73,1.0475,17.04,1,14.2,1.57,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
4280,14.2,6.62,6.62,-1.73,1.05,17.04,1,14.2,2.79,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
4280,0.3,0.14,0.14,-0.04,1.05,0.36,1,0.3,0.04,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
4281,0.3,0.14,0.14,-0.04,1.06,0.36,1,0.3,0.06,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
4282,0.3,0.14,0.14,-0.04,1.0475,0.36,1,0.3,0.15,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
4283,0.3,0.14,0.14,-0.04,1.0475,0.36,1,0.3,0.07,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
4283,0.3,0.14,0.14,-0.04,1.0475,0.36,1,0.3,0.15,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
4284,0.3,0.14,0.14,-0.04,1.0725,0.36,1,0.3,0.05,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
4288,4.3,0,0,0,1.04,5.16,1,4.3,1.95,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
4293,0,0,90.24,-11.51,1.051,282,0,235,102.7,0,0,0,0,0,0,0,0,0,0,235,0,0,0,0
4294,234.97,67.18,90.24,-11.51,1.0073,282,1,235,73.6,0,0,0,0,0,0,0,0,0,0,235,0,0,0,0
4295,234.97,67.18,90.24,-11.51,1.0094,282,1,235,97.88,0,0,0,0,0,0,0,0,0,0,235,0,0,0,0
4296,234.97,67.18,90.24,-11.51,1.0106,282,1,235,59.8,0,0,0,0,0,0,0,0,0,0,235,0,0,0,0
4299,12.5,6.36,6.36,-1.39,1.043,15,1,12.5,1.59,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
4299,12.5,6.36,6.36,-1.39,1.043,15,1,12.5,5.93,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
4306,179.98,83.6,91.62,-19.98,1.0089,216,1,180,59.97,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
4307,179.98,91.62,91.62,-19.98,1.0265,216,1,180,63.91,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
4312,475.43,76.92,221.58,-58.01,1.0491,570.6,1,475.5,61.64,0,0,0,0,0,0,0,0,0,0,475.5,0,0,0,0
4316,0,0,4.22,-0.54,1.04,13.2,0,11,2.15,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
4317,11,-0.54,4.22,-0.54,1.0405,13.2,1,11,5.13,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
4317,11,-0.54,4.22,-0.54,1.0405,13.2,1,11,2.39,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
4318,1.8,-0.09,0.69,-0.09,1.0405,2.16,1,1.8,0.36,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
4323,32.45,16.52,16.52,-3.6,1.0675,38.94,1,32.45,8.45,0,0,0,0,0,0,0,0,0,0,32.45,0,0,0,0
4323,32.45,16.52,16.52,-3.6,1.0675,38.94,1,32.45,12.22,0,0,0,0,0,0,0,0,0,0,32.45,0,0,0,0
4327,0,0,0,0,1.04,4.8,0,4,1.2,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
4327,1.5,0,0,0,1.04,1.8,1,1.5,0.75,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4328,1,0,0,0,1.04,1.2,1,1,0.34,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
4332,3,0,0,0,1.04,3.6,1,3,0.89,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4333,2.5,0,0,0,1.04,3,1,2.5,0.87,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
4333,1.4,0,0,0,1.04,1.68,1,1.4,0.7,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
4334,0,0,0,0,1.04,1.68,0,1.4,0.41,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
4335,1.4,0,0,0,1.04,1.68,1,1.4,0.59,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
4338,0,0,0,0,1.04,1.2,0,1,0.14,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
4338,0,0,0,0,1.04,2.16,0,1.8,0.71,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
4338,0,0,0,0,1.04,2.4,0,2,0.33,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4338,0,0,0,0,1.04,3.6,0,3,0.77,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4341,2.9,-0.32,1.48,-0.32,1.037,3.48,1,2.9,0.73,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
4341,2.9,-0.32,1.48,-0.32,1.037,3.48,1,2.9,0.73,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
4347,669.91,97.5,246.56,-54.94,1.0479,804,1,670,324.04,0,0,0,0,0,0,0,0,0,0,670,0,0,0,0
4351,0,0,0.32,-0.22,1.04,1.8,0,1.5,0.43,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4352,2,-0.29,0.43,-0.29,1.04,2.4,1,2,0.32,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4356,4,0,0,0,1.04,4.8,1,4,1.68,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
4356,3,0,0,0,1.04,3.6,1,3,0.68,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4357,2.9,0,0,0,1.04,3.48,1,2.9,1.41,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
4357,0,0,0,0,1.04,1.44,0,1.2,0.27,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
4360,17,7.92,7.92,-2.07,1.04,20.4,1,17,3.71,0,0,0,0,0,0,0,0,0,0,17,0,0,0,0
4363,1.7,-0.24,0.36,-0.24,1.024,2.04,1,1.7,0.6,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
4363,0,0,0.36,-0.24,1.024,2.04,0,1.7,0.22,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
4364,1.5,-0.16,0.32,-0.22,1.024,1.8,1,1.5,0.49,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4364,1.5,-0.16,0.32,-0.22,1.024,1.8,1,1.5,0.31,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4365,0,0,0.32,-0.22,1.04,1.8,0,1.5,0.35,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4368,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.66,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
4368,0,0,0.69,-0.09,1.04,2.16,0,1.8,0.67,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
4371,11.2,-0.55,4.3,-0.55,1.014,13.44,1,11.2,3.2,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
4375,26,4.7,12.12,-3.17,1.027,31.2,1,26,4.55,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
4375,26,4.7,12.12,-3.17,1.027,31.2,1,26,5.12,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
4378,2.7,1.26,1.26,-0.33,1.0425,3.24,1,2.7,0.31,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
4378,2.7,1.26,1.26,-0.33,1.0425,3.24,1,2.7,0.92,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
4378,2.7,1.26,1.26,-0.33,1.0425,3.24,1,2.7,1.02,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
4381,4.5,0,0,0,1.04,5.4,1,4.5,2.14,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
4384,1.6,-0.08,0.61,-0.08,1.03,1.92,1,1.6,0.37,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4384,0,0,0.61,-0.08,1.03,1.92,0,1.6,0.32,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4385,0,0,0.61,-0.08,1.04,1.92,0,1.6,0.78,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4388,2,0,0,0,1.04,2.4,1,2,0.85,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4388,0,0,0,0,1.04,6,0,5,0.8,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
4394,44.99,-4.23,20.97,-5.49,1.054,54,1,45,16.69,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
4395,44.99,20.97,20.97,-5.49,1.0305,54,1,45,14.1,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
4396,44.99,-1.94,20.97,-5.49,1.058,54,1,45,10.95,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
4402,128.68,-14.29,65.51,-14.29,1.0176,154.44,1,128.7,62.25,0,0,0,0,0,0,0,0,0,0,128.7,0,0,0,0
4403,128.68,-14.29,65.51,-14.29,1.0165,154.44,1,128.7,34.44,0,0,0,0,0,0,0,0,0,0,128.7,0,0,0,0
4404,128.68,-14.29,65.51,-14.29,1.0232,154.44,1,128.7,63.56,0,0,0,0,0,0,0,0,0,0,128.7,0,0,0,0
4408,0,0,0.31,-0.08,1.04,0.8,0,0.67,0.1,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
4409,0,0,0.31,-0.08,1.04,0.8,0,0.67,0.28,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
4411,18.6,2.02,8.67,-2.27,1.011,22.32,1,18.6,3.97,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
4412,2.7,-0.11,1.26,-0.33,1.018,3.24,1,2.7,0.79,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
4412,0,0,0.31,-0.08,1.018,0.8,0,0.67,0.2,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
4415,2.4,0,0,0,1.04,2.88,1,2.4,0.49,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
4415,3,0,0,0,1.04,3.6,1,3,0.77,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4421,0,0,30.54,-6.66,1.04,72,0,60,18.87,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
4422,59.99,-6.66,30.54,-6.66,1.036,72,1,60,27.55,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
4426,0,0,0.61,-0.08,1.04,1.92,0,1.6,0.34,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4427,1.6,-0.08,0.61,-0.08,1.04,1.92,1,1.6,0.54,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4429,0,0,0.61,-0.08,1.04,1.92,0,1.6,0.35,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
4437,299.96,66.72,115.2,-14.7,1.0516,360,1,300,42.68,0,0,0,0,0,0,0,0,0,0,300,0,0,0,0
4438,299.96,66.72,115.2,-14.7,1.0557,360,1,300,67.76,0,0,0,0,0,0,0,0,0,0,300,0,0,0,0
4442,0,0,5.6,-1.22,1.04,13.2,0,11,1.42,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
4443,11,0.94,5.6,-1.22,1.04,13.2,1,11,3.66,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
4448,63.39,23.5,32.27,-7.04,1.036,76.08,1,63.4,11.69,0,0,0,0,0,0,0,0,0,0,63.4,0,0,0,0
4449,63.39,20.1,32.27,-7.04,1.036,76.08,1,63.4,7.88,0,0,0,0,0,0,0,0,0,0,63.4,0,0,0,0
4450,63.39,25.94,32.27,-7.04,1.036,76.08,1,63.4,9.49,0,0,0,0,0,0,0,0,0,0,63.4,0,0,0,0
4451,63.39,10.15,32.27,-7.04,1.036,76.08,1,63.4,14.33,0,0,0,0,0,0,0,0,0,0,63.4,0,0,0,0
4454,0,0,0.31,-0.07,1.0405,0.72,0,0.6,0.15,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
4454,0,0,0.31,-0.07,1.0405,0.72,0,0.6,0.12,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
4454,0,0,0.31,-0.07,1.0405,0.72,0,0.6,0.16,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
4454,6.3,-0.7,3.21,-0.7,1.0405,7.56,1,6.3,2.84,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
4456,5,2.55,2.55,-0.55,1.041,6,1,5,1.98,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
4459,4.9,0,0,0,1.04,5.88,1,4.9,2.37,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
4461,2.5,0,0,0,1.04,3,1,2.5,0.85,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
4461,3,0,0,0,1.04,3.6,1,3,1.22,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4464,20.4,-2.49,9.51,-2.49,1.04,24.48,1,20.4,6.05,0,0,0,0,0,0,0,0,0,0,20.4,0,0,0,0
4469,88.99,15.08,45.3,-9.88,1.044,106.8,1,89,11.51,0,0,0,0,0,0,0,0,0,0,89,0,0,0,0
4469,88.99,15.08,45.3,-9.88,1.044,106.8,1,89,33.35,0,0,0,0,0,0,0,0,0,0,89,0,0,0,0
4473,50.49,6.94,25.7,-5.61,1.04,60.6,1,50.5,8.41,0,0,0,0,0,0,0,0,0,0,50.5,0,0,0,0
4473,50.49,6.94,25.7,-5.61,1.04,60.6,1,50.5,6.39,0,0,0,0,0,0,0,0,0,0,50.5,0,0,0,0
4475,1,0.38,0.38,-0.05,1.0365,1.2,1,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
4475,0,0,0.38,-0.05,1.0365,1.2,0,1,0.45,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
4475,7.4,2.84,2.84,-0.36,1.0365,8.88,1,7.4,3.04,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
4475,0,0,2.84,-0.36,1.0365,8.88,0,7.4,2.97,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
4478,1.8,0.38,0.38,-0.26,1.045,2.16,1,1.8,0.25,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
4478,1.5,0.32,0.32,-0.22,1.045,1.8,1,1.5,0.33,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4479,1.5,0.32,0.32,-0.22,1.0425,1.8,1,1.5,0.2,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4479,0.6,0.13,0.13,-0.09,1.0425,0.72,1,0.6,0.23,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
4480,0.6,0.13,0.13,-0.09,1.04,0.72,1,0.6,0.07,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
4483,0,0,0,0,1.04,1.74,0,1.45,0.37,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
4483,1.45,0,0,0,1.04,1.74,1,1.45,0.24,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
4483,0,0,0,0,1.04,2.28,0,1.9,0.49,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
4486,0,0,1.02,-0.22,1.04,2.4,0,2,1,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4487,2.8,1.43,1.43,-0.31,1.04,3.36,1,2.8,0.49,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
4489,0,0,1.43,-0.31,1.04,3.36,0,2.8,0.75,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
4657,1.9,0,0,0,1.04,2.28,1,1.9,0.4,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
4658,0,0,0,0,1.04,2.4,0,2,0.37,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
4665,0,0,0.32,-0.22,1.04,1.8,0,1.5,0.38,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4666,1.5,-0.22,0.32,-0.22,1.04,1.8,1,1.5,0.55,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
4670,0,0,0,0,1.04,3.6,0,3,0.61,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
4673,0,0,1.32,-0.29,1.04,3.12,0,2.6,0.77,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
4673,0,0,1.32,-0.29,1.04,3.12,0,2.6,0.7,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
4674,0,0,1.32,-0.29,1.04,3.12,0,2.6,0.79,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
4674,0,0,1.32,-0.29,1.04,3.12,0,2.6,0.97,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
4677,84.72,-9.41,43.13,-9.41,1.0405,101.68,1,84.73,41.1,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
4677,84.72,-9.41,43.13,-9.41,1.0405,101.68,1,84.73,29.26,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
4677,84.72,-9.41,43.13,-9.41,1.0405,101.68,1,84.73,18.08,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
4679,84.72,43.13,43.13,-9.41,1.048,101.68,1,84.73,34.81,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
4679,84.72,43.13,43.13,-9.41,1.048,101.68,1,84.73,34.52,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
4679,84.72,43.13,43.13,-9.41,1.048,101.68,1,84.73,11.01,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
4684,4.5,0.96,0.96,-0.65,1.04,5.4,1,4.5,0.73,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
4686,34.4,17.51,17.51,-3.82,1.043,41.28,1,34.4,15.73,0,0,0,0,0,0,0,0,0,0,34.4,0,0,0,0
4687,34.4,3.84,17.51,-3.82,1.04,41.28,1,34.4,15.94,0,0,0,0,0,0,0,0,0,0,34.4,0,0,0,0
4695,136.23,32.79,69.35,-15.12,1.044,163.5,1,136.25,28.96,0,0,0,0,0,0,0,0,0,0,136.25,0,0,0,0
4696,136.23,27.15,69.35,-15.12,1.044,163.5,1,136.25,55.87,0,0,0,0,0,0,0,0,0,0,136.25,0,0,0,0
4700,0.4,-0.02,0.15,-0.02,1.04,0.48,1,0.4,0.12,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
4701,0.4,-0.02,0.15,-0.02,1.04,0.48,1,0.4,0.12,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
4703,1.2,-0.06,0.46,-0.06,1.04,1.44,1,1.2,0.55,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
4703,0.4,-0.02,0.15,-0.02,1.04,0.48,1,0.4,0.14,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
4704,0.4,-0.02,0.15,-0.02,1.0385,0.48,1,0.4,0.04,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
4707,85.82,-9.53,43.69,-9.53,1.0385,103,1,85.83,28.25,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
4707,85.82,-9.53,43.69,-9.53,1.0385,103,1,85.83,19.61,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
4707,85.82,-9.53,43.69,-9.53,1.0385,103,1,85.83,37.72,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
4707,85.82,-9.53,43.69,-9.53,1.0385,103,1,85.83,32.81,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
4707,85.82,-9.53,43.69,-9.53,1.0385,103,1,85.83,30.67,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
4707,85.82,-9.53,43.69,-9.53,1.0385,103,1,85.83,36.67,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
4711,2.5,1.16,1.16,-0.3,1.04,3,1,2.5,0.27,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
4711,2.5,1.16,1.16,-0.3,1.04,3,1,2.5,1.2,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
4711,2.5,1.16,1.16,-0.3,1.04,3,1,2.5,1.18,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
4711,0,0,1.16,-0.3,1.04,3,0,2.5,0.6,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
4715,0,0,101.12,-22.05,1.04,238.4,0,198.67,44.53,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
4716,198.64,44.82,101.12,-22.05,1.0585,238.4,1,198.67,50.32,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
4717,198.64,49.88,101.12,-22.05,1.0585,238.4,1,198.67,65.89,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
5380,19,8.85,8.85,-2.32,1.0475,22.8,1,19,4.67,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
5380,0,0,1.16,-0.3,1.0475,3,0,2.5,0.91,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5385,7.62,2.93,2.93,-0.37,1.04,9.15,1,7.63,2.25,0,0,0,0,0,0,0,0,0,0,7.625,0,0,0,0
5386,7.62,2.93,2.93,-0.37,1.04,9.15,1,7.63,2.39,0,0,0,0,0,0,0,0,0,0,7.625,0,0,0,0
5387,0,0,2.93,-0.37,1.04,9.15,0,7.63,2.83,0,0,0,0,0,0,0,0,0,0,7.625,0,0,0,0
5388,0,0,2.93,-0.37,1.04,9.15,0,7.63,3.2,0,0,0,0,0,0,0,0,0,0,7.625,0,0,0,0
5392,21.8,10.16,10.16,-2.66,1.0425,26.16,1,21.8,9.58,0,0,0,0,0,0,0,0,0,0,21.8,0,0,0,0
5395,18.6,8.67,8.67,-2.27,1.0455,22.32,1,18.6,7.9,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
5397,60.49,28.19,28.19,-7.38,1.041,72.6,1,60.5,19.69,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
5397,60.49,28.19,28.19,-7.38,1.041,72.6,1,60.5,20.55,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
5397,60.49,28.19,28.19,-7.38,1.041,72.6,1,60.5,9.3,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
5397,60.49,28.19,28.19,-7.38,1.041,72.6,1,60.5,22.27,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
5402,4,0,0,0,1.04,4.8,1,4,1.29,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
5408,288.96,96.58,147.1,-32.08,1.0076,346.8,1,289,55.46,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
5409,288.96,96.58,147.1,-32.08,1.0101,346.8,1,289,130.87,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
5412,10.33,3.97,3.97,-0.51,1.0425,12.4,1,10.33,5.02,0,0,0,0,0,0,0,0,0,0,10.3333,0,0,0,0
5412,10.33,3.97,3.97,-0.51,1.0425,12.4,1,10.33,4.27,0,0,0,0,0,0,0,0,0,0,10.3333,0,0,0,0
5412,0,0,3.97,-0.51,1.0425,12.4,0,10.33,3.32,0,0,0,0,0,0,0,0,0,0,10.3333,0,0,0,0
5414,4.5,2.29,2.29,-0.5,1.04,5.4,1,4.5,1.03,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
5418,0,0,186.4,-48.8,1.0391,480,0,400,80.52,0,0,0,0,0,0,0,0,0,0,400,0,0,0,0
5421,4.6,-0.51,2.34,-0.51,1.036,5.52,1,4.6,2.04,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
5428,160.35,31.34,74.73,-19.57,1.049,192.45,1,160.37,63.71,0,0,0,0,0,0,0,0,0,0,160.375,0,0,0,0
5429,160.35,45.12,74.73,-19.57,1.0494,192.45,1,160.37,64.41,0,0,0,0,0,0,0,0,0,0,160.375,0,0,0,0
5430,160.35,64.71,74.73,-19.57,1.049,192.45,1,160.37,46.07,0,0,0,0,0,0,0,0,0,0,160.375,0,0,0,0
5431,160.35,36.97,74.73,-19.57,1.049,192.45,1,160.37,59.23,0,0,0,0,0,0,0,0,0,0,160.375,0,0,0,0
5434,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.53,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
5434,0,0,0.74,-0.16,1.04,1.74,0,1.45,0.19,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
5434,0,0,0.74,-0.16,1.04,1.74,0,1.45,0.31,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
5434,0,0,0.74,-0.16,1.04,1.74,0,1.45,0.38,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
5434,0,0,0.74,-0.16,1.04,1.74,0,1.45,0.68,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
5436,0,0,1.16,-0.3,1.04,3,0,2.5,0.74,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5436,0,0,1.16,-0.3,1.04,3,0,2.5,0.41,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5439,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,0.32,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5440,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,0.27,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5445,279.96,57.42,142.52,-31.08,1.0489,336,1,280,66.95,0,0,0,0,0,0,0,0,0,0,280,0,0,0,0
5446,0,0,142.52,-31.08,1.042,336,0,280,90.65,0,0,0,0,0,0,0,0,0,0,280,0,0,0,0
5447,279.96,57.42,142.52,-31.08,1.0476,336,1,280,59.12,0,0,0,0,0,0,0,0,0,0,280,0,0,0,0
5450,18.5,-2.26,8.62,-2.26,1.038,22.2,1,18.5,7.16,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
5452,10,5.09,5.09,-1.11,1.045,12,1,10,4.81,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
5455,21.8,10.16,10.16,-2.66,1.0575,26.16,1,21.8,8.65,0,0,0,0,0,0,0,0,0,0,21.8,0,0,0,0
5459,25.8,13.13,13.13,-2.86,1.055,30.96,1,25.8,9.13,0,0,0,0,0,0,0,0,0,0,25.8,0,0,0,0
5462,0,0,0.71,-0.16,1.04,1.68,0,1.4,0.62,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
5462,0,0,2.65,-0.58,1.04,6.24,0,5.2,0.91,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
5462,5.2,2.65,2.65,-0.58,1.04,6.24,1,5.2,1.09,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
5463,0,0,0.66,-0.14,1.04,1.56,0,1.3,0.6,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
5464,0,0,0.66,-0.14,1.04,1.56,0,1.3,0.31,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
5473,123.81,33.81,57.7,-15.11,1.052,148.59,1,123.83,58.9,0,0,0,0,0,0,0,0,0,0,123.825,0,0,0,0
5474,123.81,26.09,57.7,-15.11,1.052,148.59,1,123.83,26.06,0,0,0,0,0,0,0,0,0,0,123.825,0,0,0,0
5475,123.81,35.83,57.7,-15.11,1.052,148.59,1,123.83,50.47,0,0,0,0,0,0,0,0,0,0,123.825,0,0,0,0
5476,123.81,29.42,57.7,-15.11,1.052,148.59,1,123.83,14.35,0,0,0,0,0,0,0,0,0,0,123.825,0,0,0,0
5479,2.5,1.16,1.16,-0.3,1.0405,3,1,2.5,0.86,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5479,2.5,1.16,1.16,-0.3,1.0405,3,1,2.5,1.08,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5481,0,0,2.44,-0.53,1.04,5.76,0,4.8,1.69,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
5484,1.2,0.02,0.46,-0.06,1.026,1.44,1,1.2,0.46,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
5484,1.2,0.02,0.46,-0.06,1.026,1.44,1,1.2,0.56,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
5485,1.2,0.05,0.46,-0.06,1.026,1.44,1,1.2,0.38,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
5486,0,0,0.46,-0.06,1.026,1.44,0,1.2,0.28,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
5486,1.2,0.05,0.46,-0.06,1.026,1.44,1,1.2,0.55,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
5487,1.2,0.02,0.46,-0.06,1.026,1.44,1,1.2,0.5,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
5491,6.6,2.62,3.36,-0.73,1.04,7.92,1,6.6,3.12,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
5492,0,0,3.36,-0.73,1.04,7.92,0,6.6,1.82,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
5495,0,0,1.43,-0.31,1.038,3.36,0,2.8,1.14,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
5495,14.6,-1.62,7.43,-1.62,1.038,17.52,1,14.6,3.99,0,0,0,0,0,0,0,0,0,0,14.6,0,0,0,0
5498,7.5,-0.83,3.82,-0.83,1.043,9,1,7.5,1.65,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
5498,7.5,-0.83,3.82,-0.83,1.043,9,1,7.5,2.99,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
5498,7.5,-0.83,3.82,-0.83,1.043,9,1,7.5,1.49,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
5498,7.5,-0.83,3.82,-0.83,1.043,9,1,7.5,1.36,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
5505,23.2,10.81,10.81,-2.83,1.05,27.84,1,23.2,10.68,0,0,0,0,0,0,0,0,0,0,23.2,0,0,0,0
5505,23.2,10.81,10.81,-2.83,1.05,27.84,1,23.2,9.28,0,0,0,0,0,0,0,0,0,0,23.2,0,0,0,0
5506,23.2,10.81,10.81,-2.83,1.05,27.84,1,23.2,3.66,0,0,0,0,0,0,0,0,0,0,23.2,0,0,0,0
5506,23.2,10.81,10.81,-2.83,1.05,27.84,1,23.2,11.06,0,0,0,0,0,0,0,0,0,0,23.2,0,0,0,0
5507,23.2,10.81,10.81,-2.83,1.05,27.84,1,23.2,6.47,0,0,0,0,0,0,0,0,0,0,23.2,0,0,0,0
5510,10.1,5.14,5.14,-1.12,1.041,12.12,1,10.1,4.57,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
5510,10.1,5.14,5.14,-1.12,1.041,12.12,1,10.1,1.66,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
5512,3,-0.15,1.15,-0.15,1.038,3.6,1,3,1.19,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
5512,3,-0.15,1.15,-0.15,1.038,3.6,1,3,1.29,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
5512,0,0,1.15,-0.15,1.038,3.6,0,3,0.98,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
5515,37.19,12.13,14.28,-1.82,1.038,44.64,1,37.2,8.58,0,0,0,0,0,0,0,0,0,0,37.2,0,0,0,0
5518,60.49,28.19,28.19,-7.38,1.0455,72.6,1,60.5,6.53,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
5518,60.49,28.19,28.19,-7.38,1.0455,72.6,1,60.5,13.93,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
5518,60.49,28.19,28.19,-7.38,1.0455,72.6,1,60.5,9.17,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
5518,60.49,28.19,28.19,-7.38,1.0455,72.6,1,60.5,13.79,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
5523,4,2.04,2.04,-0.44,1.04,4.8,1,4,1.47,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
5523,0,0,1.53,-0.33,1.04,3.6,0,3,1.47,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
5527,2.5,-0.3,1.16,-0.3,1.038,3,1,2.5,0.36,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5527,2.5,-0.3,1.16,-0.3,1.038,3,1,2.5,0.99,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5531,83.99,18.77,42.76,-9.32,1.045,100.8,1,84,11.96,0,0,0,0,0,0,0,0,0,0,84,0,0,0,0
5534,16.1,5.61,8.19,-1.79,1,19.32,1,16.1,4.8,0,0,0,0,0,0,0,0,0,0,16.1,0,0,0,0
5542,0,0,0.2,-0.04,1.04,0.48,0,0.4,0.07,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
5543,0,0,1.22,-0.27,1.04,2.88,0,2.4,0.96,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
5545,230.97,63.09,117.58,-25.64,1.0485,277.2,1,231,97.49,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
5546,0,0,117.58,-25.64,1.04,277.2,0,231,112.37,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
5547,230.97,62.42,117.58,-25.64,1.0503,277.2,1,231,108.16,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
5553,196.57,64.88,91.62,-23.99,1.0505,235.92,1,196.6,91.58,0,0,0,0,0,0,0,0,0,0,196.6,0,0,0,0
5554,196.57,72.68,91.62,-23.99,1.052,235.92,1,196.6,50.47,0,0,0,0,0,0,0,0,0,0,196.6,0,0,0,0
5555,196.57,46.93,91.62,-23.99,1.052,235.92,1,196.6,38.4,0,0,0,0,0,0,0,0,0,0,196.6,0,0,0,0
5556,196.57,64.88,91.62,-23.99,1.0542,235.92,1,196.6,41.73,0,0,0,0,0,0,0,0,0,0,196.6,0,0,0,0
5557,0.5,0.09,0.23,-0.06,1.0065,0.6,1,0.5,0.18,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
5558,0.5,0.07,0.23,-0.06,1.004,0.6,1,0.5,0.07,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
5562,14.9,5.06,7.58,-1.65,1.0045,17.88,1,14.9,5.85,0,0,0,0,0,0,0,0,0,0,14.9,0,0,0,0
5566,0,0,0.83,-0.11,1.036,2.58,0,2.15,0.4,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
5566,2.15,-0.11,0.83,-0.11,1.036,2.58,1,2.15,0.4,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
5567,0,0,0.83,-0.11,1.04,2.58,0,2.15,0.55,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
5568,2.15,-0.11,0.83,-0.11,1.0365,2.58,1,2.15,0.51,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
5568,1.15,-0.06,0.44,-0.06,1.0365,1.38,1,1.15,0.28,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
5569,0,0,0.44,-0.06,1.04,1.38,0,1.15,0.38,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
5576,173.31,-10.17,88.23,-19.24,1.0515,208,1,173.33,68.94,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
5577,173.31,3.67,88.23,-19.24,1.0608,208,1,173.33,17.71,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
5578,173.31,-9.88,88.23,-19.24,1.0535,208,1,173.33,35.71,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
5581,0,0,48.86,-10.66,1.04,115.2,0,96,25.34,0,0,0,0,0,0,0,0,0,0,96,0,0,0,0
5582,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.41,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
5586,1,0,0,0,1.04,1.2,1,1,0.46,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
5587,0,0,0,0,1.04,6,0,5,1.5,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
5591,44.51,11.01,20.75,-5.43,1.042,53.42,1,44.52,11.62,0,0,0,0,0,0,0,0,0,0,44.52,0,0,0,0
5591,44.51,11.01,20.75,-5.43,1.042,53.42,1,44.52,7.43,0,0,0,0,0,0,0,0,0,0,44.52,0,0,0,0
5591,44.51,11.01,20.75,-5.43,1.042,53.42,1,44.52,19.79,0,0,0,0,0,0,0,0,0,0,44.52,0,0,0,0
5591,44.51,11.01,20.75,-5.43,1.042,53.42,1,44.52,8.32,0,0,0,0,0,0,0,0,0,0,44.52,0,0,0,0
5591,44.51,11.01,20.75,-5.43,1.042,53.42,1,44.52,10.94,0,0,0,0,0,0,0,0,0,0,44.52,0,0,0,0
5596,23.66,-2.63,12.05,-2.63,1.04,28.4,1,23.67,6.21,0,0,0,0,0,0,0,0,0,0,23.6667,0,0,0,0
5597,23.66,-2.63,12.05,-2.63,1.0385,28.4,1,23.67,7.15,0,0,0,0,0,0,0,0,0,0,23.6667,0,0,0,0
5597,23.66,-2.63,12.05,-2.63,1.0385,28.4,1,23.67,3.23,0,0,0,0,0,0,0,0,0,0,23.6667,0,0,0,0
5603,4.3,2.19,2.19,-0.48,1.04,5.16,1,4.3,2.04,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
5606,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.95,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
5606,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.82,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
5607,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.73,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
5611,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,1.09,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5612,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,0.93,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5616,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.7,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
5616,0,0,0.61,-0.08,1.04,1.92,0,1.6,0.39,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
5617,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.35,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
5618,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.17,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
5621,0,0,0.12,-0.02,1.038,0.38,0,0.32,0.06,0,0,0,0,0,0,0,0,0,0,0.32,0,0,0,0
5621,0,0,0.38,-0.05,1.038,1.2,0,1,0.5,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
5621,0,0,0.38,-0.05,1.038,1.2,0,1,0.37,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
5621,1.4,-0.07,0.54,-0.07,1.038,1.68,1,1.4,0.43,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
5621,0,0,0.77,-0.1,1.038,2.4,0,2,0.47,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
5621,0.32,-0.02,0.12,-0.02,1.038,0.38,1,0.32,0.06,0,0,0,0,0,0,0,0,0,0,0.32,0,0,0,0
5621,0.32,-0.02,0.12,-0.02,1.038,0.38,1,0.32,0.1,0,0,0,0,0,0,0,0,0,0,0.32,0,0,0,0
5621,0.32,-0.02,0.12,-0.02,1.038,0.38,1,0.32,0.04,0,0,0,0,0,0,0,0,0,0,0.32,0,0,0,0
5621,0,0,0.12,-0.02,1.038,0.38,0,0.32,0.05,0,0,0,0,0,0,0,0,0,0,0.32,0,0,0,0
5621,0.62,-0.03,0.24,-0.03,1.038,0.75,1,0.63,0.29,0,0,0,0,0,0,0,0,0,0,0.625,0,0,0,0
5621,0.62,-0.03,0.24,-0.03,1.038,0.75,1,0.63,0.06,0,0,0,0,0,0,0,0,0,0,0.625,0,0,0,0
5621,0.62,-0.03,0.24,-0.03,1.038,0.75,1,0.63,0.21,0,0,0,0,0,0,0,0,0,0,0.625,0,0,0,0
5621,0.62,-0.03,0.24,-0.03,1.038,0.75,1,0.63,0.18,0,0,0,0,0,0,0,0,0,0,0.625,0,0,0,0
5628,49.99,19.82,25.45,-5.55,1.026,60,1,50,5.8,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
5629,49.99,20.83,25.45,-5.55,1.026,60,1,50,5.66,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
5630,49.99,23.09,25.45,-5.55,1.026,60,1,50,22.82,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
5631,49.99,23.32,25.45,-5.55,1.026,60,1,50,24.63,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
5632,49.99,25.45,25.45,-5.55,1.026,60,1,50,22.69,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
5635,6.9,3.51,3.51,-0.77,1.0425,8.28,1,6.9,2.93,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
5635,6.9,3.51,3.51,-0.77,1.0425,8.28,1,6.9,1.46,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
5635,0,0,3.51,-0.77,1.0425,8.28,0,6.9,3.35,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
5638,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.37,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
5638,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.37,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
5639,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.58,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
5639,1.45,0.68,0.68,-0.18,1.04,1.74,1,1.45,0.4,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
5640,1.45,0.68,0.68,-0.18,1.04,1.74,1,1.45,0.51,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
5644,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.26,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
5645,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,0.4,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5647,2.5,0.31,1.16,-0.3,1,3,1,2.5,0.55,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5647,2.5,0.31,1.16,-0.3,1,3,1,2.5,0.4,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5648,2.5,-0.3,1.16,-0.3,1.002,3,1,2.5,1.01,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5652,2.5,1.16,1.16,-0.3,1.0045,3,1,2.5,0.79,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5652,2.5,1.16,1.16,-0.3,1.0045,3,1,2.5,0.95,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5653,2.5,0.03,1.16,-0.3,1.0045,3,1,2.5,0.33,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5653,2.5,0.03,1.16,-0.3,1.0045,3,1,2.5,1.04,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
5656,21.8,10.16,10.16,-2.66,1.0425,26.16,1,21.8,2.92,0,0,0,0,0,0,0,0,0,0,21.8,0,0,0,0
5660,39.09,19.9,19.9,-4.34,1.0135,46.92,1,39.1,18.98,0,0,0,0,0,0,0,0,0,0,39.1,0,0,0,0
5661,0,0,19.9,-4.34,1.04,46.92,0,39.1,12.88,0,0,0,0,0,0,0,0,0,0,39.1,0,0,0,0
5661,0,0,0.71,-0.16,1.04,1.68,0,1.4,0.45,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
5664,4,1.54,1.54,-0.2,1.04,4.8,1,4,1.77,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
5664,4,1.54,1.54,-0.2,1.04,4.8,1,4,1.66,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
5669,1081.3,134.92,397.97,-88.68,1.0572,1297.74,1,1081.45,449.67,0,0,0,0,0,0,0,0,0,0,1081.45,0,0,0,0
5670,1081.3,134.92,397.97,-88.68,1.0554,1297.74,1,1081.45,491.12,0,0,0,0,0,0,0,0,0,0,1081.45,0,0,0,0
6921,31.5,0,0,0,1.04,37.8,1,31.5,11.33,0,0,0,0,0,0,0,0,0,0,31.5,0,0,0,0
6923,46.99,23.92,23.92,-5.22,1.0425,56.4,1,47,6.08,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
6926,18.5,8.62,8.62,-2.26,1.0525,22.2,1,18.5,7.39,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
6926,18.5,8.62,8.62,-2.26,1.0525,22.2,1,18.5,1.96,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
6929,94.49,19.71,44.04,-11.53,1.041,113.4,1,94.5,41.12,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
6929,94.49,19.71,44.04,-11.53,1.041,113.4,1,94.5,20.02,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
6929,94.49,19.71,44.04,-11.53,1.041,113.4,1,94.5,27.47,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
6929,94.49,19.71,44.04,-11.53,1.041,113.4,1,94.5,13.4,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
6929,94.49,19.71,44.04,-11.53,1.041,113.4,1,94.5,17.97,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
6929,94.49,19.71,44.04,-11.53,1.041,113.4,1,94.5,14.61,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
6934,608.92,-9.25,309.98,-67.6,1.0376,730.8,1,609,126.33,0,0,0,0,0,0,0,0,0,0,609,0,0,0,0
6935,608.92,-9.25,309.98,-67.6,1.0367,730.8,1,609,123.46,0,0,0,0,0,0,0,0,0,0,609,0,0,0,0
6936,608.92,-9.25,309.98,-67.6,1.037,730.8,1,609,250.73,0,0,0,0,0,0,0,0,0,0,609,0,0,0,0
6939,0.7,0.33,0.33,-0.09,1.04,0.84,1,0.7,0.25,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
6939,37.72,17.58,17.58,-4.6,1.04,45.27,1,37.72,4.55,0,0,0,0,0,0,0,0,0,0,37.725,0,0,0,0
6939,37.72,17.58,17.58,-4.6,1.04,45.27,1,37.72,16.58,0,0,0,0,0,0,0,0,0,0,37.725,0,0,0,0
6939,37.72,17.58,17.58,-4.6,1.04,45.27,1,37.72,16.08,0,0,0,0,0,0,0,0,0,0,37.725,0,0,0,0
6939,37.72,17.58,17.58,-4.6,1.04,45.27,1,37.72,13.97,0,0,0,0,0,0,0,0,0,0,37.725,0,0,0,0
6942,12.9,4.54,6.57,-1.43,1.04,15.48,1,12.9,3.12,0,0,0,0,0,0,0,0,0,0,12.9,0,0,0,0
6943,12.9,4.54,6.57,-1.43,1.04,15.48,1,12.9,4.17,0,0,0,0,0,0,0,0,0,0,12.9,0,0,0,0
6946,35.75,-4.36,16.66,-4.36,1.039,42.9,1,35.75,9.31,0,0,0,0,0,0,0,0,0,0,35.75,0,0,0,0
6946,35.75,-4.36,16.66,-4.36,1.039,42.9,1,35.75,5.33,0,0,0,0,0,0,0,0,0,0,35.75,0,0,0,0
6949,0,0,0.46,-0.1,1.04,1.08,0,0.9,0.15,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
6949,0,0,0.46,-0.1,1.04,1.08,0,0.9,0.25,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
6950,0,0,0.46,-0.1,1.04,1.08,0,0.9,0.44,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
6950,0,0,0.46,-0.1,1.04,1.08,0,0.9,0.17,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
6954,53.33,-6.51,24.85,-6.51,1.026,64,1,53.33,20.51,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
6955,53.33,-6.51,24.85,-6.51,1.028,64,1,53.33,24.7,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
6956,53.33,-6.51,24.85,-6.51,1.03,64,1,53.33,14.78,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
6957,53.33,-6.51,24.85,-6.51,1.028,64,1,53.33,24.92,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
6958,53.33,-6.51,24.85,-6.51,1.032,64,1,53.33,19.48,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
6959,53.33,-6.51,24.85,-6.51,1.03,64,1,53.33,12.07,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
6963,46.99,8.95,23.92,-5.22,1.0045,56.4,1,47,9.69,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
6964,46.99,-1.26,23.92,-5.22,1.0045,56.4,1,47,13.14,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
6967,0,0,0.41,-0.09,1.0405,0.96,0,0.8,0.19,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
6967,0,0,0.41,-0.09,1.0405,0.96,0,0.8,0.37,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
6967,46.99,23.92,23.92,-5.22,1.0405,56.4,1,47,9.75,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
6970,2.5,0,0,0,1.04,3,1,2.5,1.14,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
6970,0,0,0,0,1.04,1.8,0,1.5,0.29,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
6974,1011.86,372.42,372.42,-82.98,1.0605,1214.4,1,1012,138.83,0,0,0,0,0,0,0,0,0,0,1012,0,0,0,0
6977,46.99,23.92,23.92,-5.22,1.04,56.4,1,47,11.76,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
6977,46.99,23.92,23.92,-5.22,1.04,56.4,1,47,23.27,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
6980,24.01,-2.93,11.19,-2.93,1.0105,28.82,1,24.02,6.44,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
6980,24.01,-2.93,11.19,-2.93,1.0105,28.82,1,24.02,11.4,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
6981,24.01,-2.81,11.19,-2.93,1.0045,28.82,1,24.02,4.78,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
6981,24.01,-2.81,11.19,-2.93,1.0045,28.82,1,24.02,6.88,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
6982,24.01,-2.93,11.19,-2.93,1.0105,28.82,1,24.02,6.04,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
6982,24.01,-2.93,11.19,-2.93,1.0105,28.82,1,24.02,4.66,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
6986,193.22,22.25,90.05,-23.58,1.0495,231.9,1,193.25,56.6,0,0,0,0,0,0,0,0,0,0,193.25,0,0,0,0
6987,193.22,30.64,90.05,-23.58,1.0571,231.9,1,193.25,62.15,0,0,0,0,0,0,0,0,0,0,193.25,0,0,0,0
6990,4,1.54,1.54,-0.2,1.041,4.8,1,4,0.86,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
6993,81.99,41.74,41.74,-9.1,1.0635,98.4,1,82,37.95,0,0,0,0,0,0,0,0,0,0,82,0,0,0,0
6994,81.99,41.74,41.74,-9.1,1.0635,98.4,1,82,20.96,0,0,0,0,0,0,0,0,0,0,82,0,0,0,0
6997,49.99,25.45,25.45,-5.55,1.0455,60,1,50,23.08,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
6997,49.99,25.45,25.45,-5.55,1.0455,60,1,50,22.52,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
7002,0,0,0.94,-0.25,1.04,2.42,0,2.02,0.65,0,0,0,0,0,0,0,0,0,0,2.02,0,0,0,0
7002,0,0,0.94,-0.25,1.04,2.42,0,2.02,0.28,0,0,0,0,0,0,0,0,0,0,2.02,0,0,0,0
7003,2.02,-0.25,0.94,-0.25,1.042,2.42,1,2.02,0.27,0,0,0,0,0,0,0,0,0,0,2.02,0,0,0,0
7003,2.02,-0.25,0.94,-0.25,1.042,2.42,1,2.02,0.25,0,0,0,0,0,0,0,0,0,0,2.02,0,0,0,0
7004,2.02,-0.25,0.94,-0.25,1.042,2.42,1,2.02,0.39,0,0,0,0,0,0,0,0,0,0,2.02,0,0,0,0
7008,187.97,46.27,95.69,-20.87,1.027,225.6,1,188,35.07,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
7009,187.97,46.95,95.69,-20.87,1.027,225.6,1,188,67.13,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
7012,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.77,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
7012,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.43,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
7012,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.29,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
7012,3.5,1.78,1.78,-0.39,1.04,4.2,1,3.5,0.94,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
7018,53.33,27.15,27.15,-5.92,1.045,64,1,53.33,17.01,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
7018,53.33,27.15,27.15,-5.92,1.045,64,1,53.33,22.39,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
7018,53.33,27.15,27.15,-5.92,1.045,64,1,53.33,20.24,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
7018,53.33,27.15,27.15,-5.92,1.045,64,1,53.33,8.09,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
7018,53.33,27.15,27.15,-5.92,1.045,64,1,53.33,7.8,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
7018,53.33,27.15,27.15,-5.92,1.045,64,1,53.33,22.69,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
7020,0,0,0.92,-0.2,1.04,2.16,0,1.8,0.76,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
7020,4.6,2.34,2.34,-0.51,1.04,5.52,1,4.6,1.27,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
7023,52.99,26.98,26.98,-5.88,1.075,63.6,1,53,21.39,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
7024,52.99,26.98,26.98,-5.88,1.0725,63.6,1,53,11.38,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
7027,4.68,2.38,2.38,-0.52,1.039,5.62,1,4.68,2.26,0,0,0,0,0,0,0,0,0,0,4.68,0,0,0,0
7027,4.68,2.38,2.38,-0.52,1.039,5.62,1,4.68,2.15,0,0,0,0,0,0,0,0,0,0,4.68,0,0,0,0
7027,4.68,2.38,2.38,-0.52,1.039,5.62,1,4.68,1.5,0,0,0,0,0,0,0,0,0,0,4.68,0,0,0,0
7027,4.68,2.38,2.38,-0.52,1.039,5.62,1,4.68,0.77,0,0,0,0,0,0,0,0,0,0,4.68,0,0,0,0
7027,4.68,2.38,2.38,-0.52,1.039,5.62,1,4.68,1.51,0,0,0,0,0,0,0,0,0,0,4.68,0,0,0,0
7030,0.5,0.23,0.23,-0.06,1.04,0.6,1,0.5,0.09,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
7031,0.5,0.23,0.23,-0.06,1.04,0.6,1,0.5,0.21,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
7033,3.7,1.72,1.72,-0.45,1.0525,4.44,1,3.7,1.16,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
7033,3.7,1.72,1.72,-0.45,1.0525,4.44,1,3.7,0.87,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
7034,3.7,1.72,1.72,-0.45,1.05,4.44,1,3.7,1.69,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
7034,0.5,0.23,0.23,-0.06,1.05,0.6,1,0.5,0.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
7035,0.5,0.23,0.23,-0.06,1.05,0.6,1,0.5,0.13,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
7035,0.5,0.23,0.23,-0.06,1.05,0.6,1,0.5,0.24,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
7036,0.5,0.23,0.23,-0.06,1.055,0.6,1,0.5,0.14,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
7040,0,0,23.67,-5.16,1.04,55.8,0,46.5,22.4,0,0,0,0,0,0,0,0,0,0,46.5,0,0,0,0
7044,197.31,2.97,100.44,-21.9,1.036,236.8,1,197.33,55.72,0,0,0,0,0,0,0,0,0,0,197.3333,0,0,0,0
7045,197.31,2.63,100.44,-21.9,1.036,236.8,1,197.33,38.05,0,0,0,0,0,0,0,0,0,0,197.3333,0,0,0,0
7046,197.31,3.34,100.44,-21.9,1.036,236.8,1,197.33,21.26,0,0,0,0,0,0,0,0,0,0,197.3333,0,0,0,0
7049,46.99,23.92,23.92,-5.22,1.0405,56.4,1,47,19.9,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
7053,0,0,316.09,-68.93,1.0464,745.2,0,621,265.41,0,0,0,0,0,0,0,0,0,0,621,0,0,0,0
7054,0,0,316.09,-68.93,1.0464,745.2,0,621,81.62,0,0,0,0,0,0,0,0,0,0,621,0,0,0,0
7058,16,-1.95,7.46,-1.95,1.036,19.2,1,16,1.71,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
7061,46.99,17.92,23.92,-5.22,1.009,56.4,1,47,8.52,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
7061,46.99,17.92,23.92,-5.22,1.009,56.4,1,47,6.77,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
7063,2.1,1.07,1.07,-0.23,1.04,2.52,1,2.1,0.86,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
7063,2.1,1.07,1.07,-0.23,1.04,2.52,1,2.1,0.69,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
7063,2.1,1.07,1.07,-0.23,1.04,2.52,1,2.1,0.78,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
7067,187.97,95.69,95.69,-20.87,1.0625,225.6,1,188,72.73,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
7068,187.97,86.19,95.69,-20.87,1.0598,225.6,1,188,58.64,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
7071,83.79,30.32,42.65,-9.3,1.042,100.56,1,83.8,14.14,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
7071,83.79,30.32,42.65,-9.3,1.042,100.56,1,83.8,17.87,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
7071,83.79,30.32,42.65,-9.3,1.042,100.56,1,83.8,29.95,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
7071,83.79,30.32,42.65,-9.3,1.042,100.56,1,83.8,25.27,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
7071,83.79,30.32,42.65,-9.3,1.042,100.56,1,83.8,36.37,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
7071,83.79,30.32,42.65,-9.3,1.042,100.56,1,83.8,32.02,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
7074,2,0,0,0,1.04,2.4,1,2,0.5,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
7074,2,0,0,0,1.04,2.4,1,2,0.77,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
7077,59.99,22.88,30.54,-6.66,1.063,72,1,60,9.81,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
7078,59.99,19.35,30.54,-6.66,1.063,72,1,60,22.35,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
7082,5.4,2.07,2.07,-0.26,1.044,6.48,1,5.4,2.08,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
7082,5.4,2.07,2.07,-0.26,1.044,6.48,1,5.4,1.46,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
7085,16,8.14,8.14,-1.78,1.04,19.2,1,16,7.07,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
7091,18.1,8.43,8.43,-2.21,1.04,21.72,1,18.1,3.88,0,0,0,0,0,0,0,0,0,0,18.1,0,0,0,0
7093,46.99,23.92,23.92,-5.22,1.039,56.4,1,47,16.15,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
7097,35.92,18.28,18.28,-3.99,1.0475,43.1,1,35.92,17.38,0,0,0,0,0,0,0,0,0,0,35.92,0,0,0,0
7097,35.92,18.28,18.28,-3.99,1.0475,43.1,1,35.92,16.81,0,0,0,0,0,0,0,0,0,0,35.92,0,0,0,0
7098,35.92,18.28,18.28,-3.99,1.05,43.1,1,35.92,10.53,0,0,0,0,0,0,0,0,0,0,35.92,0,0,0,0
7098,35.92,18.28,18.28,-3.99,1.05,43.1,1,35.92,17.52,0,0,0,0,0,0,0,0,0,0,35.92,0,0,0,0
7099,35.92,-1.89,18.28,-3.99,1.0405,43.1,1,35.92,6.91,0,0,0,0,0,0,0,0,0,0,35.92,0,0,0,0
7099,0,0,0.1,-0.02,1.0405,0.24,0,0.2,0.07,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
7100,0,0,0.1,-0.02,1.04,0.24,0,0.2,0.03,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
7100,0,0,0.1,-0.02,1.04,0.24,0,0.2,0.03,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
7101,0,0,0.1,-0.02,1.04,0.24,0,0.2,0.06,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
7101,0,0,0.1,-0.02,1.04,0.24,0,0.2,0.06,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
7104,60.49,30.79,30.79,-6.72,1.041,72.6,1,60.5,18.48,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
7107,216.64,110.28,110.28,-24.05,1.07,260,1,216.67,64.24,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
7108,216.64,110.28,110.28,-24.05,1.0725,260,1,216.67,75.4,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
7109,216.64,110.28,110.28,-24.05,1.0609,260,1,216.67,54.43,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
7113,58.66,21.99,29.86,-6.51,1.054,70.4,1,58.67,7.66,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
7114,58.66,15.22,29.86,-6.51,1.054,70.4,1,58.67,9.19,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
7115,58.66,13.8,29.86,-6.51,1.054,70.4,1,58.67,13.84,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
7116,58.66,17.37,29.86,-6.51,1.054,70.4,1,58.67,9.25,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
7117,58.66,19.18,29.86,-6.51,1.054,70.4,1,58.67,27.97,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
7118,58.66,15.98,29.86,-6.51,1.054,70.4,1,58.67,17.51,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
7122,6.82,-0.83,3.18,-0.83,1.04,8.19,1,6.83,3.25,0,0,0,0,0,0,0,0,0,0,6.825,0,0,0,0
7122,6.82,-0.83,3.18,-0.83,1.04,8.19,1,6.83,2.72,0,0,0,0,0,0,0,0,0,0,6.825,0,0,0,0
7123,6.82,-0.83,3.18,-0.83,1.04,8.19,1,6.83,2.1,0,0,0,0,0,0,0,0,0,0,6.825,0,0,0,0
7124,6.82,-0.83,3.18,-0.83,1.04,8.19,1,6.83,2.07,0,0,0,0,0,0,0,0,0,0,6.825,0,0,0,0
