GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
7128,4.47,2.27,2.27,-0.5,1.04,5.36,1,4.47,1.57,0,0,0,0,0,0,0,0,0,0,4.4667,0,0,0,0
7129,4.47,2.27,2.27,-0.5,1.04,5.36,1,4.47,0.92,0,0,0,0,0,0,0,0,0,0,4.4667,0,0,0,0
7131,4.47,2.27,2.27,-0.5,1.0405,5.36,1,4.47,0.79,0,0,0,0,0,0,0,0,0,0,4.4667,0,0,0,0
7135,16.3,7.6,7.6,-1.99,1.055,19.56,1,16.3,6.75,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
7135,16.3,7.6,7.6,-1.99,1.055,19.56,1,16.3,4.91,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
7136,16.3,7.6,7.6,-1.99,1.05,19.56,1,16.3,5.85,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
7139,48.86,-5.42,24.87,-5.42,1.037,58.64,1,48.87,6.78,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
7139,48.86,-5.42,24.87,-5.42,1.037,58.64,1,48.87,8.04,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
7139,48.86,-5.42,24.87,-5.42,1.037,58.64,1,48.87,18.64,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
7139,48.86,-5.42,24.87,-5.42,1.037,58.64,1,48.87,17.58,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
7139,48.86,-5.42,24.87,-5.42,1.037,58.64,1,48.87,14.32,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
7139,48.86,-5.42,24.87,-5.42,1.037,58.64,1,48.87,17.94,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
7141,60.49,28.19,28.19,-7.38,1.04,72.6,1,60.5,14.65,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
7144,3.2,1.23,1.23,-0.16,1.04,3.84,1,3.2,0.94,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
7144,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.24,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
7145,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.27,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
7145,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.34,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
7146,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.27,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
7147,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.16,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
7150,0,0,0,0,1.04,1.2,0,1,0.23,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
7150,1,0,0,0,1.04,1.2,1,1,0.24,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
7150,0,0,0,0,1.04,1.2,0,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
7150,1,0,0,0,1.04,1.2,1,1,0.42,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
7150,2,0,0,0,1.04,2.4,1,2,0.76,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
7152,53.99,18.88,25.16,-6.59,1.0475,64.8,1,54,26.22,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
7153,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,0.88,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
7158,0,0,9.16,-2,1.04,21.6,0,18,4.19,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
7161,332.45,28.21,169.24,-36.91,1.0466,399,1,332.5,97.44,0,0,0,0,0,0,0,0,0,0,332.5,0,0,0,0
7162,332.45,28.21,169.24,-36.91,1.0475,399,1,332.5,58.52,0,0,0,0,0,0,0,0,0,0,332.5,0,0,0,0
7163,332.45,28.21,169.24,-36.91,1.0469,399,1,332.5,90,0,0,0,0,0,0,0,0,0,0,332.5,0,0,0,0
7164,332.45,28.21,169.24,-36.91,1.0453,399,1,332.5,63.95,0,0,0,0,0,0,0,0,0,0,332.5,0,0,0,0
7167,49.99,-1.06,23.3,-6.1,1.04,60,1,50,11.56,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
7167,49.99,-1.06,23.3,-6.1,1.04,60,1,50,5.94,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
7170,52.99,6.39,26.98,-5.88,1.036,63.6,1,53,20.68,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
7171,52.99,9.93,26.98,-5.88,1.036,63.6,1,53,15.42,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
7175,17.1,8.7,8.7,-1.9,1.045,20.52,1,17.1,5.44,0,0,0,0,0,0,0,0,0,0,17.1,0,0,0,0
7179,0,0,0.66,-0.14,1.04,1.56,0,1.3,0.59,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
7180,0,0,0.66,-0.14,1.04,1.56,0,1.3,0.43,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
7182,174.43,77.04,88.8,-19.36,1.0225,209.34,1,174.45,75.47,0,0,0,0,0,0,0,0,0,0,174.45,0,0,0,0
7183,174.43,55.29,88.8,-19.36,1.0199,209.34,1,174.45,33.92,0,0,0,0,0,0,0,0,0,0,174.45,0,0,0,0
7186,16,7.46,7.46,-1.95,1.038,19.2,1,16,7.87,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
7189,46.99,4.81,23.92,-5.22,1.04,56.4,1,47,19.48,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
7190,46.99,4.81,23.92,-5.22,1.04,56.4,1,47,23.36,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
7193,59.99,-6.66,30.54,-6.66,1.034,72,1,60,23.14,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
7199,0,0,2.61,-0.33,1.04,8.16,0,6.8,1.85,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
7203,386.95,68.65,196.98,-42.96,1.0525,464.4,1,387,76.23,0,0,0,0,0,0,0,0,0,0,387,0,0,0,0
7204,386.95,68.65,196.98,-42.96,1.0518,464.4,1,387,163.13,0,0,0,0,0,0,0,0,0,0,387,0,0,0,0
7205,386.95,68.65,196.98,-42.96,1.0533,464.4,1,387,55.38,0,0,0,0,0,0,0,0,0,0,387,0,0,0,0
7206,386.95,68.65,196.98,-42.96,1.0516,464.4,1,387,51.46,0,0,0,0,0,0,0,0,0,0,387,0,0,0,0
7209,60.49,30.79,30.79,-6.72,1.04,72.6,1,60.5,22.11,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
7211,0,0,0.46,-0.1,1.036,1.08,0,0.9,0.3,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
7211,0,0,0.46,-0.1,1.036,1.08,0,0.9,0.32,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
7211,80.49,-8.94,40.97,-8.94,1.036,96.6,1,80.5,26.61,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
7211,80.49,-8.94,40.97,-8.94,1.036,96.6,1,80.5,31.97,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
7211,80.49,-8.94,40.97,-8.94,1.036,96.6,1,80.5,15.16,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
7211,80.49,-8.94,40.97,-8.94,1.036,96.6,1,80.5,35.4,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
7213,0,0,0.36,-0.08,1.036,0.84,0,0.7,0.3,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
7213,0,0,0.36,-0.08,1.036,0.84,0,0.7,0.07,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
7213,0,0,0.36,-0.08,1.036,0.84,0,0.7,0.08,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
7213,0,0,0.36,-0.08,1.036,0.84,0,0.7,0.1,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
7213,40.39,3.59,20.56,-4.48,1.036,48.48,1,40.4,13.12,0,0,0,0,0,0,0,0,0,0,40.4,0,0,0,0
7213,40.39,3.59,20.56,-4.48,1.036,48.48,1,40.4,16.47,0,0,0,0,0,0,0,0,0,0,40.4,0,0,0,0
7213,40.39,3.59,20.56,-4.48,1.036,48.48,1,40.4,15.01,0,0,0,0,0,0,0,0,0,0,40.4,0,0,0,0
7216,52.39,24.42,24.42,-6.39,1.0425,62.88,1,52.4,22.33,0,0,0,0,0,0,0,0,0,0,52.4,0,0,0,0
7217,0.4,0.19,0.19,-0.05,1.0525,0.48,1,0.4,0.06,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
7220,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.55,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
7220,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.55,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
7220,0,0,0.92,-0.2,1.04,2.16,0,1.8,0.3,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
7223,178.08,-17.8,82.99,-21.73,1.0285,213.72,1,178.1,41.67,0,0,0,0,0,0,0,0,0,0,178.1,0,0,0,0
7224,178.08,-21.73,82.99,-21.73,1.0219,213.72,1,178.1,25.23,0,0,0,0,0,0,0,0,0,0,178.1,0,0,0,0
7228,175.98,80.74,89.58,-19.54,1.09,211.2,1,176,23.58,0,0,0,0,0,0,0,0,0,0,176,0,0,0,0
7229,175.98,89.58,89.58,-19.54,1.0724,211.2,1,176,66.09,0,0,0,0,0,0,0,0,0,0,176,0,0,0,0
7230,175.98,89.58,89.58,-19.54,1.075,211.2,1,176,58.91,0,0,0,0,0,0,0,0,0,0,176,0,0,0,0
7233,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.35,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
7233,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.3,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
7233,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.29,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
7233,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.27,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
7233,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.31,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
7233,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.46,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
7233,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.24,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
7235,2.2,1.03,1.03,-0.27,1.0425,2.64,1,2.2,0.9,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
7235,2.2,1.03,1.03,-0.27,1.0425,2.64,1,2.2,0.55,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
7238,179.98,42.57,91.62,-19.98,1.0541,216,1,180,42.41,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
7239,179.98,42.57,91.62,-19.98,1.0608,216,1,180,78.13,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
7243,124.98,15.39,63.63,-13.88,1,150,1,125,61.9,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
7244,124.98,17.09,63.63,-13.88,1,150,1,125,35.18,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
7248,0,0,0.93,-0.24,1.04,2.4,0,2,0.74,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
7248,0,0,0.93,-0.24,1.04,2.4,0,2,0.8,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
7249,0,0,0.93,-0.24,1.04,2.4,0,2,0.6,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
7250,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.32,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
7250,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.37,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
7253,14,-1.71,6.52,-1.71,1.04,16.8,1,14,3.62,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
7255,40.99,19.81,20.87,-4.55,1.039,49.2,1,41,10.03,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
7255,40.99,19.81,20.87,-4.55,1.039,49.2,1,41,4.83,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
7259,1298.82,478.03,478.03,-106.52,1.0154,1558.8,1,1299,268.34,0,0,0,0,0,0,0,0,0,0,1299,0,0,0,0
7263,4.9,2.36,2.49,-0.54,1.0405,5.88,1,4.9,1.88,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
7263,0,0,2.49,-0.54,1.0405,5.88,0,4.9,1.45,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
7264,4.9,2.49,2.49,-0.54,1.046,5.88,1,4.9,0.55,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
7264,4.9,2.49,2.49,-0.54,1.046,5.88,1,4.9,1.49,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
7265,0,0,2.49,-0.54,1.043,5.88,0,4.9,1.96,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
7265,4.9,2.49,2.49,-0.54,1.043,5.88,1,4.9,2.43,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
7269,6,3.05,3.05,-0.67,1.0425,7.2,1,6,1.38,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
7269,6,3.05,3.05,-0.67,1.0425,7.2,1,6,0.97,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
7274,0,0,316.09,-68.93,1.0394,745.2,0,621,109.28,0,0,0,0,0,0,0,0,0,0,621,0,0,0,0
7275,0,0,316.09,-68.93,1.0394,745.2,0,621,127.5,0,0,0,0,0,0,0,0,0,0,621,0,0,0,0
7276,0,0,0.36,-0.08,1.04,0.84,0,0.7,0.34,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
7277,0,0,0.36,-0.08,1.04,0.84,0,0.7,0.29,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
7282,79.49,37.05,37.05,-9.7,1.05,95.4,1,79.5,24.94,0,0,0,0,0,0,0,0,0,0,79.5,0,0,0,0
7283,79.49,22.19,37.05,-9.7,1.05,95.4,1,79.5,9.24,0,0,0,0,0,0,0,0,0,0,79.5,0,0,0,0
7284,79.49,18.9,37.05,-9.7,1.05,95.4,1,79.5,11.83,0,0,0,0,0,0,0,0,0,0,79.5,0,0,0,0
7285,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.59,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
7292,16,-1.95,7.46,-1.95,1.035,19.2,1,16,2.39,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
7295,15,7.64,7.64,-1.67,1.04,18,1,15,2.01,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
7299,41.89,15.9,21.33,-4.65,1.0295,50.28,1,41.9,18.38,0,0,0,0,0,0,0,0,0,0,41.9,0,0,0,0
7304,438.69,83.71,223.32,-48.7,1.0614,526.5,1,438.75,156.87,0,0,0,0,0,0,0,0,0,0,438.75,0,0,0,0
7305,438.69,83.71,223.32,-48.7,1.0591,526.5,1,438.75,214.45,0,0,0,0,0,0,0,0,0,0,438.75,0,0,0,0
7309,87.15,43,44.37,-9.68,1.09,104.6,1,87.17,24.95,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
7310,87.15,44.37,44.37,-9.68,1.08,104.6,1,87.17,11.49,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
7311,87.15,44.37,44.37,-9.68,1.0775,104.6,1,87.17,19.76,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
7312,87.15,44.22,44.37,-9.68,1.07,104.6,1,87.17,37.76,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
7313,87.15,44.37,44.37,-9.68,1.085,104.6,1,87.17,9.1,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
7314,87.15,44.37,44.37,-9.68,1.0725,104.6,1,87.17,33.67,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
7317,27.5,-3.05,14,-3.05,1.036,33,1,27.5,8.9,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
7317,27.5,-3.05,14,-3.05,1.036,33,1,27.5,6.91,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
7320,11.5,5.36,5.36,-1.4,1.0625,13.8,1,11.5,4.45,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
7323,54.99,25.63,25.63,-6.71,1.0155,66,1,55,18.05,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
7324,54.99,24.46,25.63,-6.71,1.0155,66,1,55,13.69,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
9349,0.9,-0.04,0.35,-0.04,1.04,1.08,1,0.9,0.34,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
9349,0.9,-0.04,0.35,-0.04,1.04,1.08,1,0.9,0.32,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
9349,0.9,-0.04,0.35,-0.04,1.04,1.08,1,0.9,0.45,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
9349,0,0,9.98,-1.27,1.04,31.2,0,26,9.06,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
9353,180.99,46.2,92.14,-20.09,1.0529,217.22,1,181.02,74.04,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
9354,180.99,46.2,92.14,-20.09,1.0491,217.22,1,181.02,86.76,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
9355,180.99,38.61,92.14,-20.09,1.049,217.22,1,181.02,84.3,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
9356,180.99,48.81,92.14,-20.09,1.0535,217.22,1,181.02,61.85,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
9357,180.99,46.2,92.14,-20.09,1.0466,217.22,1,181.02,63.21,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
9358,180.99,57.83,92.14,-20.09,1.0535,217.22,1,181.02,46.91,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
9361,0.75,0.29,0.29,-0.04,1.041,0.9,1,0.75,0.24,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
9361,0.75,0.29,0.29,-0.04,1.041,0.9,1,0.75,0.18,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
9361,0,0,0.29,-0.04,1.041,0.9,0,0.75,0.1,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
9361,0,0,0.29,-0.04,1.041,0.9,0,0.75,0.28,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
9361,1,0.38,0.38,-0.05,1.041,1.2,1,1,0.47,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9361,1,0.38,0.38,-0.05,1.041,1.2,1,1,0.42,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9363,1.8,-0.09,0.69,-0.09,1.04,2.16,1,1.8,0.89,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
9363,0,0,0.69,-0.09,1.04,2.16,0,1.8,0.52,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
9363,0,0,0.69,-0.09,1.04,2.16,0,1.8,0.61,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
9366,2.5,0.96,0.96,-0.12,1.0165,3,1,2.5,1.09,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
9366,2.5,0.96,0.96,-0.12,1.0165,3,1,2.5,0.72,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
9369,217.87,65.51,110.91,-24.19,1.0035,261.48,1,217.9,101.13,0,0,0,0,0,0,0,0,0,0,217.9,0,0,0,0
9370,217.87,65.51,110.91,-24.19,0.9968,261.48,1,217.9,66.27,0,0,0,0,0,0,0,0,0,0,217.9,0,0,0,0
9371,217.87,65.51,110.91,-24.19,1.007,261.48,1,217.9,75.36,0,0,0,0,0,0,0,0,0,0,217.9,0,0,0,0
9375,2.9,-0.14,1.11,-0.14,1.04,3.48,1,2.9,0.94,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
9376,0,0,1.11,-0.14,1.04,3.48,0,2.9,0.74,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
9378,0,0,1.11,-0.14,1.04,3.48,0,2.9,0.78,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
9379,2.9,-0.14,1.11,-0.14,1.04,3.48,1,2.9,0.89,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
9383,2.36,0.91,0.91,-0.12,1.044,2.83,1,2.36,0.92,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
9383,2.36,0.91,0.91,-0.12,1.044,2.83,1,2.36,0.58,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
9383,0,0,0.91,-0.12,1.044,2.83,0,2.36,0.82,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
9383,2.36,0.91,0.91,-0.12,1.044,2.83,1,2.36,0.75,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
9383,2.36,0.91,0.91,-0.12,1.044,2.83,1,2.36,0.26,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
9383,2.9,1.11,1.11,-0.14,1.044,3.48,1,2.9,0.77,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
9387,112.48,17.93,52.42,-13.73,1.045,135,1,112.5,27.59,0,0,0,0,0,0,0,0,0,0,112.5,0,0,0,0
9390,0.95,-0.05,0.36,-0.05,1.04,1.14,1,0.95,0.29,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
9390,0.95,-0.05,0.36,-0.05,1.04,1.14,1,0.95,0.13,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
9390,5.2,-0.25,2,-0.25,1.04,6.24,1,5.2,0.62,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
9392,0,0,0.4,-0.05,1.04,1.26,0,1.05,0.32,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
9392,0,0,0.4,-0.05,1.04,1.26,0,1.05,0.35,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
9392,1.3,-0.06,0.5,-0.06,1.04,1.56,1,1.3,0.55,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
9392,1.3,-0.06,0.5,-0.06,1.04,1.56,1,1.3,0.17,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
9394,0,0,0.58,-0.07,1.044,1.8,0,1.5,0.59,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9394,0,0,0.58,-0.07,1.044,1.8,0,1.5,0.26,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9394,1.5,0.58,0.58,-0.07,1.044,1.8,1,1.5,0.24,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9394,1.5,0.58,0.58,-0.07,1.044,1.8,1,1.5,0.68,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9396,3,1.15,1.15,-0.15,1.0425,3.6,1,3,0.64,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
9398,0,0,0.77,-0.1,1.04,2.4,0,2,0.45,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9398,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.45,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9398,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.34,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9398,0,0,0.77,-0.1,1.04,2.4,0,2,0.63,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9401,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.3,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
9401,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.45,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
9402,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.28,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
9402,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.52,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
9403,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.52,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
9407,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.31,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9407,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.21,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9408,0.5,-0.02,0.19,-0.02,1.04,0.6,1,0.5,0.06,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9408,0.5,-0.02,0.19,-0.02,1.04,0.6,1,0.5,0.23,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9409,0.5,-0.02,0.19,-0.02,1.04,0.6,1,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9413,3,1.15,1.15,-0.15,1.04,3.6,1,3,1.24,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
9415,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.27,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9415,10.5,-0.51,4.03,-0.51,1.04,12.6,1,10.5,3.78,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
9417,0,0,20.77,-14.04,1.04,117,0,97.5,32.38,0,0,0,0,0,0,0,0,0,0,97.5,0,0,0,0
9424,0,0,0.77,-0.1,1.04,2.4,0,2,0.95,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9424,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.49,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9425,0,0,0.77,-0.1,1.04,2.4,0,2,0.39,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9429,0,0,3.56,-0.78,1.04,8.4,0,7,3.31,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
9433,0,0,0.15,-0.02,1.04,0.48,0,0.4,0.19,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
9434,0.4,-0.02,0.15,-0.02,1.04,0.48,1,0.4,0.17,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
9436,0,0,1.73,-0.22,1.04,5.4,0,4.5,1.41,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
9436,0,0,1.73,-0.22,1.04,5.4,0,4.5,1.28,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
9437,0,0,0.15,-0.02,1.04,0.48,0,0.4,0.2,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
9440,8,3.07,3.07,-0.39,1.036,9.6,1,8,1.99,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
9441,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.24,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9442,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.13,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9444,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.16,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9445,8,3.07,3.07,-0.39,1.04,9.6,1,8,1.88,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
9449,21.6,-2.64,10.07,-2.64,1.04,25.92,1,21.6,10.34,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
9451,3,-0.15,1.15,-0.15,1.04,3.6,1,3,1.35,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
9454,0,0,2.88,-0.37,1.04,9,0,7.5,1.02,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
9456,0,0,1.15,-0.15,1.044,3.6,0,3,0.31,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
9456,3,0.62,1.15,-0.15,1.044,3.6,1,3,0.46,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
9459,0.83,-0.04,0.32,-0.04,1.04,1,1,0.83,0.33,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
9459,0.83,-0.04,0.32,-0.04,1.04,1,1,0.83,0.3,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
9460,0.83,-0.04,0.32,-0.04,1.04,1,1,0.83,0.37,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
9461,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.14,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9461,0.5,-0.02,0.19,-0.02,1.04,0.6,1,0.5,0.23,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9464,12,4.61,4.61,-0.59,1.041,14.4,1,12,2.32,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
9465,0,0,4.61,-0.59,1.04,14.4,0,12,1.54,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
9465,12,-0.59,4.61,-0.59,1.04,14.4,1,12,1.47,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
9469,2,-0.1,0.77,-0.1,1.038,2.4,1,2,0.79,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9469,2,-0.1,0.77,-0.1,1.038,2.4,1,2,0.86,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9470,0,0,0.77,-0.1,1.04,2.4,0,2,0.23,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9470,0,0,0.77,-0.1,1.04,2.4,0,2,0.68,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9471,2,-0.1,0.77,-0.1,1.038,2.4,1,2,0.36,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9474,3,-0.15,1.15,-0.15,1.04,3.6,1,3,0.81,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
9476,0,0,15.76,-10.66,1.04,88.8,0,74,15.06,0,0,0,0,0,0,0,0,0,0,74,0,0,0,0
9480,4,-0.2,1.54,-0.2,1.04,4.8,1,4,1.65,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9480,4,-0.2,1.54,-0.2,1.04,4.8,1,4,1.13,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9483,3.3,-0.16,1.27,-0.16,1.04,3.96,1,3.3,0.95,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
9485,6.6,-0.95,1.41,-0.95,1.04,7.92,1,6.6,2.28,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
9491,100.49,8.01,21.41,-14.47,1.045,120.6,1,100.5,39.58,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
9495,0,0,2.34,-0.51,1.04,5.52,0,4.6,0.77,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
9497,25,-1.22,9.6,-1.22,1.04,30,1,25,9.47,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
9499,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.27,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9499,0,0,0.38,-0.05,1.04,1.2,0,1,0.34,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9500,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.49,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9501,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.43,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9506,0,0,0.38,-0.05,1.04,1.2,0,1,0.39,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9507,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9509,1,-0.05,0.38,-0.05,1.041,1.2,1,1,0.49,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9509,1,-0.05,0.38,-0.05,1.041,1.2,1,1,0.35,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9510,1,-0.05,0.38,-0.05,1.041,1.2,1,1,0.13,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9515,33.5,-3.72,17.05,-3.72,1.04,40.2,1,33.5,9.04,0,0,0,0,0,0,0,0,0,0,33.5,0,0,0,0
9516,33.5,-3.72,17.05,-3.72,1.04,40.2,1,33.5,7.26,0,0,0,0,0,0,0,0,0,0,33.5,0,0,0,0
9521,6.05,-0.3,2.32,-0.3,1.012,7.26,1,6.05,1.21,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
9521,6.05,-0.3,2.32,-0.3,1.012,7.26,1,6.05,2.29,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
9522,6.05,-0.3,2.32,-0.3,1.018,7.26,1,6.05,1.87,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
9522,6.05,-0.3,2.32,-0.3,1.018,7.26,1,6.05,2.25,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
9523,6.05,-0.3,2.32,-0.3,1.018,7.26,1,6.05,2.43,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
9524,6.05,-0.3,2.32,-0.3,1.018,7.26,1,6.05,2.72,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
9528,10,-0.37,3.84,-0.49,1.004,12,1,10,2.84,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
9529,10,3.84,3.84,-0.49,1.004,12,1,10,3.06,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
9532,2.97,-0.15,1.14,-0.15,1.04,3.57,1,2.98,1.36,0,0,0,0,0,0,0,0,0,0,2.975,0,0,0,0
9532,2.97,-0.15,1.14,-0.15,1.04,3.57,1,2.98,0.39,0,0,0,0,0,0,0,0,0,0,2.975,0,0,0,0
9532,2.97,-0.15,1.14,-0.15,1.04,3.57,1,2.98,0.35,0,0,0,0,0,0,0,0,0,0,2.975,0,0,0,0
9532,2.97,-0.15,1.14,-0.15,1.04,3.57,1,2.98,1.48,0,0,0,0,0,0,0,0,0,0,2.975,0,0,0,0
9535,2.5,-0.12,0.96,-0.12,1.04,3,1,2.5,0.77,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
9536,0,0,0.96,-0.12,1.04,3,0,2.5,0.41,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
9542,42.09,13.64,19.62,-5.14,1.025,50.52,1,42.1,5.33,0,0,0,0,0,0,0,0,0,0,42.1,0,0,0,0
9543,2,0.93,0.93,-0.24,1.0295,2.4,1,2,0.28,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9543,1.7,0.79,0.79,-0.21,1.0295,2.04,1,1.7,0.54,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
9547,45.29,4.62,23.06,-5.03,1.04,54.36,1,45.3,6.41,0,0,0,0,0,0,0,0,0,0,45.3,0,0,0,0
9547,45.29,4.62,23.06,-5.03,1.04,54.36,1,45.3,17.49,0,0,0,0,0,0,0,0,0,0,45.3,0,0,0,0
9550,2.9,-0.14,1.11,-0.14,1.04,3.48,1,2.9,0.5,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
9550,2.9,-0.14,1.11,-0.14,1.04,3.48,1,2.9,0.85,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
9550,2.9,-0.14,1.11,-0.14,1.04,3.48,1,2.9,0.42,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
9551,0,0,0.46,-0.06,1.04,1.44,0,1.2,0.23,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
9552,2.9,-0.14,1.11,-0.14,1.04,3.48,1,2.9,0.55,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
9558,901.68,78.8,420.24,-110.02,1.059,1082.16,1,901.8,293.33,0,0,0,0,0,0,0,0,0,0,901.8,0,0,0,0
9559,901.68,78.8,420.24,-110.02,1.0592,1082.16,1,901.8,326.87,0,0,0,0,0,0,0,0,0,0,901.8,0,0,0,0
9560,1.1,-0.13,0.51,-0.13,1.0525,1.32,1,1.1,0.15,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
9564,2,0.77,0.77,-0.1,1.042,2.4,1,2,0.47,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9564,2,0.77,0.77,-0.1,1.042,2.4,1,2,0.41,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9568,2,0.37,0.77,-0.1,1.0175,2.4,1,2,0.3,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9568,2,0.37,0.77,-0.1,1.0175,2.4,1,2,0.88,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9569,0,0,0.77,-0.1,1.04,2.4,0,2,0.8,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9573,4,1.54,1.54,-0.2,1.0555,4.8,1,4,1.39,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9573,4,1.54,1.54,-0.2,1.0555,4.8,1,4,1.94,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9574,0,0,1.54,-0.2,1.0555,4.8,0,4,0.71,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9574,4,1.54,1.54,-0.2,1.0555,4.8,1,4,0.89,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9577,0,0,9.22,-1.18,1.04,28.8,0,24,2.46,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
9580,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.38,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
9581,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.13,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
9582,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.4,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
9587,33.1,14.13,16.85,-3.67,1.046,39.72,1,33.1,12.93,0,0,0,0,0,0,0,0,0,0,33.1,0,0,0,0
9587,33.1,14.13,16.85,-3.67,1.046,39.72,1,33.1,14.55,0,0,0,0,0,0,0,0,0,0,33.1,0,0,0,0
9591,39.99,1.92,15.36,-1.96,1.027,48,1,40,11.56,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
9591,0,0,15.36,-1.96,1.027,48,0,40,16.06,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
9592,39.99,-0.7,15.36,-1.96,1.029,48,1,40,14.11,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
9592,39.99,-0.7,15.36,-1.96,1.029,48,1,40,12.71,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
9593,0,0,15.36,-1.96,1.029,48,0,40,6.83,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
9593,39.99,5.89,15.36,-1.96,1.029,48,1,40,5.76,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
9596,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.23,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9596,0,0,0.38,-0.05,1.04,1.2,0,1,0.38,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9596,2.7,-0.13,1.04,-0.13,1.04,3.24,1,2.7,0.68,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
9596,0,0,1.04,-0.13,1.04,3.24,0,2.7,0.85,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
9596,2.7,-0.13,1.04,-0.13,1.04,3.24,1,2.7,0.42,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
9600,55.32,-6.14,28.16,-6.14,1.038,66.39,1,55.33,19.48,0,0,0,0,0,0,0,0,0,0,55.325,0,0,0,0
9601,55.32,-6.14,28.16,-6.14,1.038,66.39,1,55.33,6.07,0,0,0,0,0,0,0,0,0,0,55.325,0,0,0,0
9602,55.32,-6.14,28.16,-6.14,1.038,66.39,1,55.33,25.85,0,0,0,0,0,0,0,0,0,0,55.325,0,0,0,0
9603,55.32,-6.14,28.16,-6.14,1.038,66.39,1,55.33,15.36,0,0,0,0,0,0,0,0,0,0,55.325,0,0,0,0
9606,0.57,-0.03,0.22,-0.03,1.04,0.68,1,0.57,0.2,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
9606,0.57,-0.03,0.22,-0.03,1.04,0.68,1,0.57,0.23,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
9606,0,0,0.22,-0.03,1.04,0.68,0,0.57,0.25,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
9606,4.5,-0.22,1.73,-0.22,1.04,5.4,1,4.5,2.22,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
9606,4.5,-0.22,1.73,-0.22,1.04,5.4,1,4.5,2.17,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
9610,220.47,96.56,112.23,-24.48,1.0185,264.6,1,220.5,43.61,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
9611,220.47,93.4,112.23,-24.48,1.0185,264.6,1,220.5,95.17,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
9612,220.47,102.76,112.23,-24.48,1.0172,264.6,1,220.5,75.51,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
9613,220.47,112.23,112.23,-24.48,1.023,264.6,1,220.5,65.67,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
9614,220.47,64.83,112.23,-24.48,1.0185,264.6,1,220.5,83.56,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
9615,220.47,102.76,112.23,-24.48,1.0182,264.6,1,220.5,25.38,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
9619,1.5,-0.07,0.58,-0.07,1.038,1.8,1,1.5,0.2,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9619,1.5,-0.07,0.58,-0.07,1.038,1.8,1,1.5,0.49,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9621,2.23,-0.11,0.86,-0.11,1.04,2.68,1,2.23,0.54,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
9621,2.23,-0.11,0.86,-0.11,1.04,2.68,1,2.23,1.09,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
9621,0,0,0.86,-0.11,1.04,2.68,0,2.23,0.33,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
9624,0.7,-0.03,0.27,-0.03,1.024,0.84,1,0.7,0.31,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
9624,0.7,-0.03,0.27,-0.03,1.024,0.84,1,0.7,0.1,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
9625,0.7,-0.03,0.27,-0.03,1.024,0.84,1,0.7,0.21,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
9625,0.7,-0.03,0.27,-0.03,1.024,0.84,1,0.7,0.29,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
9626,0.7,-0.03,0.27,-0.03,1.024,0.84,1,0.7,0.33,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
9630,0,0,0.65,-0.08,1.04,2.04,0,1.7,0.4,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
9630,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.13,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9631,0,0,0.38,-0.05,1.04,1.2,0,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9631,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.11,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9632,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.29,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9632,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.09,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
9633,0.8,-0.04,0.31,-0.04,1.04,0.96,1,0.8,0.36,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
9637,94.39,2.03,20.11,-13.59,1.054,113.28,1,94.4,17.83,0,0,0,0,0,0,0,0,0,0,94.4,0,0,0,0
9640,0,0,7.3,-0.93,1.04,22.8,0,19,6.13,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
9648,100.49,1.05,21.41,-14.47,1.0495,120.6,1,100.5,42.58,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
9652,2.3,0.88,0.88,-0.11,1.04,2.76,1,2.3,1.07,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
9652,2.3,0.88,0.88,-0.11,1.04,2.76,1,2.3,0.92,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
9656,0,0,0.61,-0.08,1.0425,1.92,0,1.6,0.53,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
9656,1.6,0.61,0.61,-0.08,1.0425,1.92,1,1.6,0.22,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
9657,0,0,0.36,-0.05,1.04,1.14,0,0.95,0.29,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
9658,0.95,0.36,0.36,-0.05,1.045,1.14,1,0.95,0.41,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
9662,1.8,0.48,0.69,-0.09,1.0245,2.16,1,1.8,0.55,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
9662,1,0.38,0.38,-0.05,1.0245,1.2,1,1,0.32,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9663,1,0.31,0.38,-0.05,1.0245,1.2,1,1,0.48,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9663,1,0.31,0.38,-0.05,1.0245,1.2,1,1,0.1,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9664,1,0.38,0.38,-0.05,1.0245,1.2,1,1,0.4,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9664,0,0,0.35,-0.04,1.0245,1.08,0,0.9,0.21,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
9665,0.9,0.2,0.35,-0.04,1.0245,1.08,1,0.9,0.14,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
9668,5,-0.25,1.92,-0.25,1.04,6,1,5,1.8,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
9668,5,-0.25,1.92,-0.25,1.04,6,1,5,1.34,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
9668,0,0,1.92,-0.25,1.04,6,0,5,1.98,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
9671,0.5,-0.02,0.19,-0.02,1.04,0.6,1,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9672,0.5,-0.02,0.19,-0.02,1.04,0.6,1,0.5,0.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9674,0,0,0.77,-0.1,1.04,2.4,0,2,0.43,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9674,1.5,-0.07,0.58,-0.07,1.04,1.8,1,1.5,0.63,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9675,1.5,-0.07,0.58,-0.07,1.04,1.8,1,1.5,0.61,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9678,0,0,1.54,-0.2,1.04,4.8,0,4,0.63,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9678,4,-0.2,1.54,-0.2,1.04,4.8,1,4,1.5,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9678,4,-0.2,1.54,-0.2,1.04,4.8,1,4,1.53,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9680,0,0,0.19,-0.02,1.0425,0.6,0,0.5,0.19,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9680,0.5,0.19,0.19,-0.02,1.0425,0.6,1,0.5,0.12,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9680,8.5,3.26,3.26,-0.42,1.0425,10.2,1,8.5,0.92,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
9683,0,0,3.2,-2.16,1.04,18,0,15,7.05,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
9685,0,0,0.92,-0.12,1.04,2.88,0,2.4,0.59,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
9685,2.4,0.92,0.92,-0.12,1.04,2.88,1,2.4,1.16,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
9689,613.92,225.95,225.95,-50.35,1.0164,736.8,1,614,277.12,0,0,0,0,0,0,0,0,0,0,614,0,0,0,0
9693,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.97,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9693,0,0,0.38,-0.05,1.04,1.2,0,1,0.3,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9694,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.18,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9697,51.34,12.74,26.14,-5.7,1.044,61.62,1,51.35,13.83,0,0,0,0,0,0,0,0,0,0,51.35,0,0,0,0
9697,51.34,12.74,26.14,-5.7,1.044,61.62,1,51.35,10.88,0,0,0,0,0,0,0,0,0,0,51.35,0,0,0,0
9699,80.99,-11.66,17.25,-11.66,1.04,97.2,1,81,12.83,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
9702,1.83,-0.09,0.7,-0.09,1.0425,2.2,1,1.83,0.85,0,0,0,0,0,0,0,0,0,0,1.8333,0,0,0,0
9702,1.83,-0.09,0.7,-0.09,1.0425,2.2,1,1.83,0.6,0,0,0,0,0,0,0,0,0,0,1.8333,0,0,0,0
9703,1.83,-0.09,0.7,-0.09,1.0425,2.2,1,1.83,0.25,0,0,0,0,0,0,0,0,0,0,1.8333,0,0,0,0
9706,12.7,-1.41,6.46,-1.41,1.038,15.24,1,12.7,6.32,0,0,0,0,0,0,0,0,0,0,12.7,0,0,0,0
9706,12.7,-1.41,6.46,-1.41,1.038,15.24,1,12.7,3.51,0,0,0,0,0,0,0,0,0,0,12.7,0,0,0,0
9710,89.19,24.32,45.4,-9.9,1.052,107.04,1,89.2,42.14,0,0,0,0,0,0,0,0,0,0,89.2,0,0,0,0
9711,89.19,45.4,45.4,-9.9,1.052,107.04,1,89.2,16.27,0,0,0,0,0,0,0,0,0,0,89.2,0,0,0,0
9712,89.19,35.97,45.4,-9.9,1.052,107.04,1,89.2,9.36,0,0,0,0,0,0,0,0,0,0,89.2,0,0,0,0
9713,89.19,35.47,45.4,-9.9,1.052,107.04,1,89.2,28.25,0,0,0,0,0,0,0,0,0,0,89.2,0,0,0,0
9714,89.19,20.71,45.4,-9.9,1.052,107.04,1,89.2,14.79,0,0,0,0,0,0,0,0,0,0,89.2,0,0,0,0
9717,14.53,-0.71,5.58,-0.71,1.038,17.44,1,14.53,1.5,0,0,0,0,0,0,0,0,0,0,14.5333,0,0,0,0
9717,0,0,5.58,-0.71,1.038,17.44,0,14.53,6.49,0,0,0,0,0,0,0,0,0,0,14.5333,0,0,0,0
9718,0.4,0.13,0.15,-0.02,1.04,0.48,1,0.4,0.16,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
9719,14.53,-0.25,5.58,-0.71,1.04,17.44,1,14.53,3.6,0,0,0,0,0,0,0,0,0,0,14.5333,0,0,0,0
9723,27.65,14.07,14.07,-3.07,1.041,33.18,1,27.65,6.64,0,0,0,0,0,0,0,0,0,0,27.65,0,0,0,0
9723,27.65,14.07,14.07,-3.07,1.041,33.18,1,27.65,11.81,0,0,0,0,0,0,0,0,0,0,27.65,0,0,0,0
9726,4,-0.2,1.54,-0.2,1.04,4.8,1,4,1.87,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9726,0,0,1.54,-0.2,1.04,4.8,0,4,0.91,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
9729,36,-4,18.32,-4,1.0405,43.2,1,36,10.33,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
9729,36,-4,18.32,-4,1.0405,43.2,1,36,5.67,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
9732,1.5,-0.07,0.58,-0.07,1.04,1.8,1,1.5,0.16,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9732,1.5,-0.07,0.58,-0.07,1.04,1.8,1,1.5,0.66,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9733,1.5,-0.07,0.58,-0.07,1.04,1.8,1,1.5,0.59,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9733,1.5,-0.07,0.58,-0.07,1.04,1.8,1,1.5,0.26,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9736,1.7,-0.24,0.36,-0.24,1.038,2.04,1,1.7,0.28,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
9736,1.7,-0.24,0.36,-0.24,1.038,2.04,1,1.7,0.42,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
9738,28.7,14.61,14.61,-3.19,1.04,34.44,1,28.7,10.64,0,0,0,0,0,0,0,0,0,0,28.7,0,0,0,0
9738,28.7,14.61,14.61,-3.19,1.04,34.44,1,28.7,4.18,0,0,0,0,0,0,0,0,0,0,28.7,0,0,0,0
9744,214.97,-30.96,45.79,-30.96,1.0451,258,1,215,67.43,0,0,0,0,0,0,0,0,0,0,215,0,0,0,0
9747,3.3,-0.16,1.27,-0.16,1.038,3.96,1,3.3,0.51,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
9751,161.23,75.14,75.14,-19.67,1.0185,193.5,1,161.25,37.47,0,0,0,0,0,0,0,0,0,0,161.25,0,0,0,0
9752,0,0,75.14,-19.67,1.0465,193.5,0,161.25,44.81,0,0,0,0,0,0,0,0,0,0,161.25,0,0,0,0
9755,0,0,2.95,-0.64,1.04,6.96,0,5.8,0.87,0,0,0,0,0,0,0,0,0,0,5.8,0,0,0,0
9758,1.3,-0.06,0.5,-0.06,1.018,1.56,1,1.3,0.59,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
9758,0,0,0.5,-0.06,1.018,1.56,0,1.3,0.38,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
9759,0,0,0.38,-0.05,1.018,1.2,0,1,0.11,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9759,1,-0.05,0.38,-0.05,1.018,1.2,1,1,0.23,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9762,4.8,1.84,1.84,-0.24,1.04,5.76,1,4.8,1.93,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
9762,0,0,1.84,-0.24,1.04,5.76,0,4.8,1.03,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
9762,4.8,1.84,1.84,-0.24,1.04,5.76,1,4.8,1.96,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
9768,95.19,24.89,48.46,-10.57,1.054,114.24,1,95.2,28.13,0,0,0,0,0,0,0,0,0,0,95.2,0,0,0,0
9769,95.19,25.1,48.46,-10.57,1.054,114.24,1,95.2,20.91,0,0,0,0,0,0,0,0,0,0,95.2,0,0,0,0
9770,95.19,32.89,48.46,-10.57,1.054,114.24,1,95.2,46.9,0,0,0,0,0,0,0,0,0,0,95.2,0,0,0,0
9774,31.45,-1.37,16.01,-3.49,1,37.74,1,31.45,14.54,0,0,0,0,0,0,0,0,0,0,31.45,0,0,0,0
9774,31.45,-1.37,16.01,-3.49,1,37.74,1,31.45,11.36,0,0,0,0,0,0,0,0,0,0,31.45,0,0,0,0
9777,0,0,10.09,-2.64,1.0425,25.98,0,21.65,2.82,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
9777,0,0,10.09,-2.64,1.0425,25.98,0,21.65,7.57,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
9777,0,0,10.09,-2.64,1.0425,25.98,0,21.65,4.5,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
9777,21.65,10.09,10.09,-2.64,1.0425,25.98,1,21.65,4.24,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
9777,0,0,10.09,-2.64,1.0425,25.98,0,21.65,9.85,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
9777,0,0,10.09,-2.64,1.0425,25.98,0,21.65,6.79,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
9779,29.95,2.46,15.24,-3.32,1.043,35.94,1,29.95,3.53,0,0,0,0,0,0,0,0,0,0,29.95,0,0,0,0
9779,29.95,2.46,15.24,-3.32,1.043,35.94,1,29.95,3.02,0,0,0,0,0,0,0,0,0,0,29.95,0,0,0,0
9783,151.98,21.73,58.37,-7.45,1.051,182.4,1,152,35.12,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
9784,151.98,46.27,58.37,-7.45,1.051,182.4,1,152,49.86,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
9785,151.98,38.22,58.37,-7.45,1.051,182.4,1,152,67.13,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
9786,151.98,27.4,58.37,-7.45,1.051,182.4,1,152,17.11,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
9787,0,0,58.37,-7.45,1.04,182.4,0,152,55.84,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
9788,151.98,29.89,58.37,-7.45,1.051,182.4,1,152,59.98,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
9791,0.67,0.26,0.26,-0.03,1.0425,0.8,1,0.67,0.28,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
9791,0.67,0.26,0.26,-0.03,1.0425,0.8,1,0.67,0.1,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
9791,0.67,0.26,0.26,-0.03,1.0425,0.8,1,0.67,0.15,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
9791,1,0.38,0.38,-0.05,1.0425,1.2,1,1,0.26,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9791,0,0,0.38,-0.05,1.0425,1.2,0,1,0.2,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9791,1,0.38,0.38,-0.05,1.0425,1.2,1,1,0.41,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9791,1,0.38,0.38,-0.05,1.0425,1.2,1,1,0.25,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
9793,2.5,0.96,0.96,-0.12,1.036,3,1,2.5,0.31,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
9793,0,0,3.15,-0.4,1.036,9.84,0,8.2,1.73,0,0,0,0,0,0,0,0,0,0,8.2,0,0,0,0
9793,8.2,3.15,3.15,-0.4,1.036,9.84,1,8.2,2.85,0,0,0,0,0,0,0,0,0,0,8.2,0,0,0,0
9796,28.3,-3.14,14.4,-3.14,1.04,33.96,1,28.3,8.91,0,0,0,0,0,0,0,0,0,0,28.3,0,0,0,0
9797,28.3,-3.14,14.4,-3.14,1.04,33.96,1,28.3,10.88,0,0,0,0,0,0,0,0,0,0,28.3,0,0,0,0
9801,30,-4.32,6.39,-4.32,1.034,36,1,30,13.26,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
9803,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.18,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
9803,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.34,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
9804,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.75,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
9805,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.65,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
9810,0.75,-0.04,0.29,-0.04,1.038,0.9,1,0.75,0.12,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
9810,0.75,-0.04,0.29,-0.04,1.038,0.9,1,0.75,0.15,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
9811,0.75,-0.04,0.29,-0.04,1.038,0.9,1,0.75,0.09,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
9811,0.75,-0.04,0.29,-0.04,1.038,0.9,1,0.75,0.14,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
9812,0.65,-0.03,0.25,-0.03,1.038,0.78,1,0.65,0.3,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
9812,0.65,-0.03,0.25,-0.03,1.038,0.78,1,0.65,0.18,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
9818,156.78,66.51,73.07,-19.13,1.0515,188.16,1,156.8,43.09,0,0,0,0,0,0,0,0,0,0,156.8,0,0,0,0
9819,156.78,73.07,73.07,-19.13,1.058,188.16,1,156.8,48.12,0,0,0,0,0,0,0,0,0,0,156.8,0,0,0,0
9820,156.78,53.2,73.07,-19.13,1.056,188.16,1,156.8,59.05,0,0,0,0,0,0,0,0,0,0,156.8,0,0,0,0
9821,156.78,65.12,73.07,-19.13,1.056,188.16,1,156.8,31.13,0,0,0,0,0,0,0,0,0,0,156.8,0,0,0,0
9825,19.25,-0.94,7.39,-0.94,1.0425,23.1,1,19.25,7.79,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
9825,19.25,-0.94,7.39,-0.94,1.0425,23.1,1,19.25,3.89,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
9829,7.3,-0.26,2.8,-0.36,1.022,8.76,1,7.3,2.01,0,0,0,0,0,0,0,0,0,0,7.3,0,0,0,0
9830,7.3,-0.23,2.8,-0.36,1.022,8.76,1,7.3,1.9,0,0,0,0,0,0,0,0,0,0,7.3,0,0,0,0
9830,7.3,-0.23,2.8,-0.36,1.022,8.76,1,7.3,3.13,0,0,0,0,0,0,0,0,0,0,7.3,0,0,0,0
9834,29.75,-4.28,6.34,-4.28,1.04,35.7,1,29.75,12.5,0,0,0,0,0,0,0,0,0,0,29.75,0,0,0,0
9834,29.75,-4.28,6.34,-4.28,1.04,35.7,1,29.75,5.27,0,0,0,0,0,0,0,0,0,0,29.75,0,0,0,0
9840,28,0.01,10.75,-1.37,1.04,33.6,1,28,9.71,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
9841,28,0.01,10.75,-1.37,1.04,33.6,1,28,6.47,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
9846,40.86,5.52,20.8,-4.54,1.0225,49.04,1,40.87,10.22,0,0,0,0,0,0,0,0,0,0,40.8667,0,0,0,0
9847,40.86,6.99,20.8,-4.54,1.0225,49.04,1,40.87,12.13,0,0,0,0,0,0,0,0,0,0,40.8667,0,0,0,0
9847,40.86,6.99,20.8,-4.54,1.0225,49.04,1,40.87,6.69,0,0,0,0,0,0,0,0,0,0,40.8667,0,0,0,0
9851,0,0,0.77,-0.1,1.0425,2.4,0,2,0.78,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9851,2,0.77,0.77,-0.1,1.0425,2.4,1,2,0.66,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9852,2,0.77,0.77,-0.1,1.045,2.4,1,2,0.21,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9852,1.5,0.58,0.58,-0.07,1.045,1.8,1,1.5,0.2,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
9853,0.5,0.19,0.19,-0.02,1.0525,0.6,1,0.5,0.09,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9854,0.5,0.19,0.19,-0.02,1.0525,0.6,1,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
9859,73.49,37.41,37.41,-8.16,1.0185,88.2,1,73.5,26.99,0,0,0,0,0,0,0,0,0,0,73.5,0,0,0,0
9860,73.49,37.41,37.41,-8.16,1.0185,88.2,1,73.5,7.38,0,0,0,0,0,0,0,0,0,0,73.5,0,0,0,0
9864,0,0,0.77,-0.1,1.04,2.4,0,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9864,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.58,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9868,404.79,71.72,155.46,-19.84,1.0043,485.82,1,404.85,151.29,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
9869,0,0,155.46,-19.84,1.06,485.82,0,404.85,140.31,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
9870,404.79,71.72,155.46,-19.84,1.006,485.82,1,404.85,133.73,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
9871,404.79,71.72,155.46,-19.84,1.0049,485.82,1,404.85,80.57,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
9872,404.79,71.73,155.46,-19.84,1.0044,485.82,1,404.85,118.72,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
9873,404.79,71.73,155.46,-19.84,1.0084,485.82,1,404.85,122.22,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
9881,223.24,62.44,113.65,-24.78,1.0477,267.93,1,223.27,85.34,0,0,0,0,0,0,0,0,0,0,223.275,0,0,0,0
9882,223.24,62.44,113.65,-24.78,1.0521,267.93,1,223.27,82.27,0,0,0,0,0,0,0,0,0,0,223.275,0,0,0,0
9883,223.24,62.44,113.65,-24.78,1.0522,267.93,1,223.27,32.47,0,0,0,0,0,0,0,0,0,0,223.275,0,0,0,0
9884,223.24,57.09,113.65,-24.78,1.0485,267.93,1,223.27,27.39,0,0,0,0,0,0,0,0,0,0,223.275,0,0,0,0
9888,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.6,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9889,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.72,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9891,2,-0.1,0.77,-0.1,1.022,2.4,1,2,0.74,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9894,47.69,-5.29,24.28,-5.29,1.038,57.24,1,47.7,11.28,0,0,0,0,0,0,0,0,0,0,47.7,0,0,0,0
9897,0,0,0.12,-0.01,1.04,0.36,0,0.3,0.06,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
9898,0,0,0.12,-0.01,1.04,0.36,0,0.3,0.08,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
9900,2.2,-0.11,0.84,-0.11,1.008,2.64,1,2.2,0.95,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
9900,2.2,-0.11,0.84,-0.11,1.008,2.64,1,2.2,0.51,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
9901,0.3,-0.01,0.12,-0.01,1.002,0.36,1,0.3,0.1,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
9901,0.3,-0.01,0.12,-0.01,1.002,0.36,1,0.3,0.09,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
9902,0,0,0.12,-0.01,1.04,0.36,0,0.3,0.13,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
9907,53.89,22.56,27.44,-5.98,1.052,64.68,1,53.9,20.14,0,0,0,0,0,0,0,0,0,0,53.9,0,0,0,0
9908,53.89,18.23,27.44,-5.98,1.052,64.68,1,53.9,20.97,0,0,0,0,0,0,0,0,0,0,53.9,0,0,0,0
9915,0,0,18.64,-12.6,1.04,105,0,87.5,30.62,0,0,0,0,0,0,0,0,0,0,87.5,0,0,0,0
9919,51.04,-5.67,25.98,-5.67,1.04,61.26,1,51.05,18.28,0,0,0,0,0,0,0,0,0,0,51.05,0,0,0,0
9920,51.04,-5.67,25.98,-5.67,1.04,61.26,1,51.05,20,0,0,0,0,0,0,0,0,0,0,51.05,0,0,0,0
9923,0,0,4.77,-1.04,1.038,11.25,0,9.38,3.67,0,0,0,0,0,0,0,0,0,0,9.375,0,0,0,0
9923,9.37,-1.04,4.77,-1.04,1.038,11.25,1,9.38,4.13,0,0,0,0,0,0,0,0,0,0,9.375,0,0,0,0
9923,9.37,-1.04,4.77,-1.04,1.038,11.25,1,9.38,2.47,0,0,0,0,0,0,0,0,0,0,9.375,0,0,0,0
9923,9.37,-1.04,4.77,-1.04,1.038,11.25,1,9.38,3.93,0,0,0,0,0,0,0,0,0,0,9.375,0,0,0,0
9926,8,-0.39,3.07,-0.39,1.036,9.6,1,8,2.73,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
9926,0,0,3.07,-0.39,1.036,9.6,0,8,2.85,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
9929,0,0,0.14,-0.02,1.043,0.44,0,0.37,0.11,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
9929,1.1,-0.05,0.42,-0.05,1.043,1.32,1,1.1,0.23,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
9929,1.1,-0.05,0.42,-0.05,1.043,1.32,1,1.1,0.24,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
9930,0.37,-0.02,0.14,-0.02,1.04,0.44,1,0.37,0.07,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
9931,0.37,-0.02,0.14,-0.02,1.04,0.44,1,0.37,0.1,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
9937,22,-1.08,8.45,-1.08,1.0425,26.4,1,22,8.19,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
9938,22,-1.08,8.45,-1.08,1.0405,26.4,1,22,4.87,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
9942,0.4,-0.02,0.15,-0.02,1.04,0.48,1,0.4,0.12,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
9943,0.4,-0.02,0.15,-0.02,1.04,0.48,1,0.4,0.13,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
9945,6.5,-0.32,2.5,-0.32,1.04,7.8,1,6.5,2.44,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
9945,6.5,-0.32,2.5,-0.32,1.04,7.8,1,6.5,0.83,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
9946,0,0,0.15,-0.02,1.04,0.48,0,0.4,0.2,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
9947,0,0,0.15,-0.02,1.04,0.48,0,0.4,0.2,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
9952,80.49,17.15,17.15,-11.59,1.0105,96.6,1,80.5,19.11,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
9953,0,0,17.15,-11.59,1.04,96.6,0,80.5,14.61,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
9954,0,0,17.15,-11.59,1.04,96.6,0,80.5,11,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
9955,80.49,17.15,17.15,-11.59,1.013,96.6,1,80.5,37.56,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
9962,10.87,-0.53,4.17,-0.53,1.043,13.04,1,10.87,3.17,0,0,0,0,0,0,0,0,0,0,10.8667,0,0,0,0
9962,10.87,-0.53,4.17,-0.53,1.043,13.04,1,10.87,3.56,0,0,0,0,0,0,0,0,0,0,10.8667,0,0,0,0
9963,10.87,-0.53,4.17,-0.53,1.043,13.04,1,10.87,3.68,0,0,0,0,0,0,0,0,0,0,10.8667,0,0,0,0
9967,9,-0.44,3.46,-0.44,1.04,10.8,1,9,2.9,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
9967,9,-0.44,3.46,-0.44,1.04,10.8,1,9,1.68,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
9970,9,3.46,3.46,-0.44,1.04,10.8,1,9,1.91,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
9971,9,3.46,3.46,-0.44,1.04,10.8,1,9,2.06,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
9976,15,-0.74,5.76,-0.74,1.04,18,1,15,2.87,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
9980,18,6.91,6.91,-0.88,1.05,21.6,1,18,2.3,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
9983,2,0.77,0.77,-0.1,1.044,2.4,1,2,0.44,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9983,2,0.77,0.77,-0.1,1.044,2.4,1,2,0.56,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9983,2,0.77,0.77,-0.1,1.044,2.4,1,2,0.38,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9986,2.73,-0.13,1.05,-0.13,1.036,3.28,1,2.73,1.32,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
9986,0,0,1.05,-0.13,1.036,3.28,0,2.73,0.73,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
9987,2.73,-0.13,1.05,-0.13,1.036,3.28,1,2.73,0.72,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
9990,0,0,0.77,-0.1,1.04,2.4,0,2,0.86,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
9990,5,-0.25,1.92,-0.25,1.04,6,1,5,2.34,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
9993,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.46,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
9994,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.12,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
9996,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.28,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
9996,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.43,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
9997,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.23,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
10001,8.4,-0.41,3.23,-0.41,1.044,10.08,1,8.4,2.1,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
10001,8.4,-0.41,3.23,-0.41,1.044,10.08,1,8.4,2.59,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
10001,0,0,3.23,-0.41,1.044,10.08,0,8.4,2.91,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
10001,8.4,-0.41,3.23,-0.41,1.044,10.08,1,8.4,1.41,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
10001,8.4,-0.41,3.23,-0.41,1.044,10.08,1,8.4,3.68,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
10005,0,0,1.15,-0.15,1.04,3.6,0,3,0.69,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
10007,0,0,0.69,-0.09,1.04,2.16,0,1.8,0.75,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
10007,0,0,1.54,-0.2,1.04,4.8,0,4,0.92,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
10007,4,-0.2,1.54,-0.2,1.04,4.8,1,4,1.83,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
10011,249.97,36.28,96,-12.25,1.051,300,1,250,111.07,0,0,0,0,0,0,0,0,0,0,250,0,0,0,0
10012,249.97,56.92,96,-12.25,1.0559,300,1,250,114.06,0,0,0,0,0,0,0,0,0,0,250,0,0,0,0
10013,249.97,56.92,96,-12.25,1.0498,300,1,250,83.05,0,0,0,0,0,0,0,0,0,0,250,0,0,0,0
10014,249.97,56.92,96,-12.25,1.0517,300,1,250,114.16,0,0,0,0,0,0,0,0,0,0,250,0,0,0,0
10015,0.7,0.27,0.27,-0.03,1.051,0.84,1,0.7,0.14,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
10015,0.7,0.27,0.27,-0.03,1.051,0.84,1,0.7,0.12,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
10020,0,0,93.2,-24.4,1.04,240,0,200,99.89,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
10021,0,0,93.2,-24.4,1.0475,240,0,200,89.12,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
10026,125.98,-18.14,26.84,-18.14,1.045,151.2,1,126,14.05,0,0,0,0,0,0,0,0,0,0,126,0,0,0,0
10030,11.5,2.44,2.45,-1.66,1.0505,13.8,1,11.5,2.41,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
10034,3.4,-0.17,1.31,-0.17,1.02,4.08,1,3.4,0.73,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
10041,32.1,13.86,16.34,-3.56,1.052,38.52,1,32.1,13.02,0,0,0,0,0,0,0,0,0,0,32.1,0,0,0,0
10041,32.1,13.86,16.34,-3.56,1.052,38.52,1,32.1,15.51,0,0,0,0,0,0,0,0,0,0,32.1,0,0,0,0
10044,0,0,1.15,-0.15,1.04,3.6,0,3,0.5,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
10051,5,-0.25,1.92,-0.25,1.0285,6,1,5,2.12,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
10052,5,-0.25,1.92,-0.25,1.0285,6,1,5,1.8,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
10055,0,0,3.45,-2.33,1.04,19.44,0,16.2,2.5,0,0,0,0,0,0,0,0,0,0,16.2,0,0,0,0
10057,0.33,-0.02,0.13,-0.02,1.04,0.4,1,0.33,0.14,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
10057,3.4,-0.17,1.31,-0.17,1.04,4.08,1,3.4,0.58,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
10057,0.33,-0.02,0.13,-0.02,1.04,0.4,1,0.33,0.04,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
10057,0.33,-0.02,0.13,-0.02,1.04,0.4,1,0.33,0.06,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
10057,0.5,-0.02,0.19,-0.02,1.04,0.6,1,0.5,0.05,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
10057,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.12,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
10057,0,0,0.21,-0.03,1.04,0.66,0,0.55,0.07,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
10057,0.55,-0.03,0.21,-0.03,1.04,0.66,1,0.55,0.15,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
10057,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.08,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
10057,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.35,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
10060,1.7,0.65,0.65,-0.08,1.04,2.04,1,1.7,0.79,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
10061,1.7,0.65,0.65,-0.08,1.04,2.04,1,1.7,0.3,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
10064,4,-0.2,1.54,-0.2,1.04,4.8,1,4,1.13,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
10067,3,-0.05,1.15,-0.15,1.028,3.6,1,3,1.3,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
10067,3,-0.05,1.15,-0.15,1.028,3.6,1,3,0.6,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
10071,21.6,-2.64,10.07,-2.64,1.038,25.92,1,21.6,9.17,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
10071,0,0,0.98,-0.26,1.038,2.52,0,2.1,0.34,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
10074,34.5,-4.97,7.35,-4.97,1.04,41.4,1,34.5,5.01,0,0,0,0,0,0,0,0,0,0,34.5,0,0,0,0
10077,6.9,-0.34,2.65,-0.34,1.04,8.28,1,6.9,2.64,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
10078,6.9,-0.34,2.65,-0.34,1.04,8.28,1,6.9,1.32,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
10081,0,0,0.25,-0.03,1.04,0.78,0,0.65,0.29,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
10081,0.65,-0.03,0.25,-0.03,1.04,0.78,1,0.65,0.32,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
10081,3.6,-0.18,1.38,-0.18,1.04,4.32,1,3.6,0.7,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
10085,0,0,305.28,-79.92,1.0447,786.12,0,655.1,70.59,0,0,0,0,0,0,0,0,0,0,655.1,0,0,0,0
10089,11,-0.54,4.22,-0.54,1.04,13.2,1,11,4.56,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
10089,11,-0.54,4.22,-0.54,1.04,13.2,1,11,1.96,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
10092,0,0,1.93,-0.42,1.04,4.56,0,3.8,0.51,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
10096,111.98,23.86,23.86,-16.13,1.0525,134.4,1,112,18.02,0,0,0,0,0,0,0,0,0,0,112,0,0,0,0
10100,37.49,-5.4,7.99,-5.4,1.029,45,1,37.5,18.01,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
10103,12.6,-0.62,4.84,-0.62,1.022,15.12,1,12.6,4.4,0,0,0,0,0,0,0,0,0,0,12.6,0,0,0,0
10103,0,0,0.19,-0.02,1.022,0.6,0,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
