GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
10104,0.5,-0.02,0.19,-0.02,1.02,0.6,1,0.5,0.24,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
10109,26.9,0.18,13.69,-2.99,1.0585,32.28,1,26.9,5.82,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
10112,1.2,0,0,0,1.04,1.44,1,1.2,0.47,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
10112,1.8,0,0,0,1.04,2.16,1,1.8,0.59,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
10112,0,0,0,0,1.04,2.4,0,2,0.76,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
10112,2.7,0,0,0,1.04,3.24,1,2.7,0.99,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
10114,44.09,-4.9,22.45,-4.9,1.04,52.92,1,44.1,14.75,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
10114,44.09,-4.9,22.45,-4.9,1.04,52.92,1,44.1,6.47,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
10117,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.22,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
10118,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.27,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
10120,0,0,0.27,-0.03,1.04,0.84,0,0.7,0.26,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
10121,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.18,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
10123,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.29,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
10124,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.23,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
10129,4,-0.2,1.54,-0.2,1.04,4.8,1,4,1.38,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
10131,5,-0.25,1.92,-0.25,1.04,6,1,5,2.23,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
10134,4.13,-0.2,1.59,-0.2,1.04,4.96,1,4.13,0.73,0,0,0,0,0,0,0,0,0,0,4.1333,0,0,0,0
10134,4.13,-0.2,1.59,-0.2,1.04,4.96,1,4.13,0.83,0,0,0,0,0,0,0,0,0,0,4.1333,0,0,0,0
10135,0,0,1.59,-0.2,1.04,4.96,0,4.13,0.86,0,0,0,0,0,0,0,0,0,0,4.1333,0,0,0,0
10139,25,-1.05,9.6,-1.22,1.04,30,1,25,4.25,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
10143,21,-1.03,8.06,-1.03,1.045,25.2,1,21,3.54,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
10146,5.7,-0.28,2.19,-0.28,1.038,6.84,1,5.7,2.31,0,0,0,0,0,0,0,0,0,0,5.7,0,0,0,0
10146,5.7,-0.28,2.19,-0.28,1.038,6.84,1,5.7,1.5,0,0,0,0,0,0,0,0,0,0,5.7,0,0,0,0
10148,0,0,0.73,-0.09,1.04,2.28,0,1.9,0.58,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
10148,1.9,-0.09,0.73,-0.09,1.04,2.28,1,1.9,0.87,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
10148,0,0,0.73,-0.09,1.04,2.28,0,1.9,0.84,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
10152,3.8,-0.19,1.46,-0.19,1.0375,4.56,1,3.8,0.61,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
10156,106.49,-15.34,22.68,-15.34,1.038,127.8,1,106.5,38.59,0,0,0,0,0,0,0,0,0,0,106.5,0,0,0,0
10158,1.1,-0.13,0.51,-0.13,1.04,1.32,1,1.1,0.14,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
10158,1.12,-0.14,0.52,-0.14,1.04,1.34,1,1.12,0.24,0,0,0,0,0,0,0,0,0,0,1.12,0,0,0,0
10158,1.12,-0.14,0.52,-0.14,1.04,1.34,1,1.12,0.34,0,0,0,0,0,0,0,0,0,0,1.12,0,0,0,0
10158,1.12,-0.14,0.52,-0.14,1.04,1.34,1,1.12,0.37,0,0,0,0,0,0,0,0,0,0,1.12,0,0,0,0
10158,1.12,-0.14,0.52,-0.14,1.04,1.34,1,1.12,0.46,0,0,0,0,0,0,0,0,0,0,1.12,0,0,0,0
10158,1.12,-0.14,0.52,-0.14,1.04,1.34,1,1.12,0.21,0,0,0,0,0,0,0,0,0,0,1.12,0,0,0,0
10160,0,0,3.78,-0.48,1.0425,11.8,0,9.83,4.2,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
10160,0,0,3.78,-0.48,1.0425,11.8,0,9.83,2.01,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
10160,9.83,-0.48,3.78,-0.48,1.0425,11.8,1,9.83,3.01,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
10160,9.83,-0.48,3.78,-0.48,1.0425,11.8,1,9.83,2.45,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
10160,9.83,-0.48,3.78,-0.48,1.0425,11.8,1,9.83,2.03,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
10160,0,0,3.78,-0.48,1.0425,11.8,0,9.83,1.09,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
11401,1169.84,427.63,430.56,-95.94,1.0111,1404,1,1170,464.87,0,0,0,0,0,0,0,0,0,0,1170,0,0,0,0
11402,1169.84,427.63,430.56,-95.94,1.0099,1404,1,1170,273.76,0,0,0,0,0,0,0,0,0,0,1170,0,0,0,0
11407,0,0,0,0,1.04,9,0,7.5,3.17,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
11408,1,0,0,0,1.008,1.2,1,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11411,0,0,0,0,1.04,12,0,10,3.29,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
11414,1.1,0,0,0,1.04,1.32,1,1.1,0.46,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
11415,0,0,0,0,1.04,1.68,0,1.4,0.18,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
11417,1.4,0,0,0,1.04,1.68,1,1.4,0.28,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
11418,5,0,0,0,1.04,6,1,5,1.74,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
11423,163.18,-13.62,76.05,-19.91,1.0425,195.84,1,163.2,57.46,0,0,0,0,0,0,0,0,0,0,163.2,0,0,0,0
11430,80.99,25.37,41.23,-8.99,1.046,97.2,1,81,24.25,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
11431,80.99,21.21,41.23,-8.99,1.046,97.2,1,81,13.99,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
11432,80.99,19.11,41.23,-8.99,1.046,97.2,1,81,17.87,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
11435,0,0,7.64,-1.67,1.04,18,0,15,3.87,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
11435,0,0,7.64,-1.67,1.04,18,0,15,3.85,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
11438,0,0,1.53,-0.33,1.04,3.6,0,3,0.98,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11439,0,0,2.55,-0.55,1.04,6,0,5,0.89,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
11444,7.5,0,0,0,1.04,9,1,7.5,1.12,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
11444,0,0,0,0,1.04,1.8,0,1.5,0.29,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
11445,1.1,0,0,0,1.04,1.32,1,1.1,0.53,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
11445,0,0,0,0,1.04,0.3,0,0.25,0.11,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
11446,0,0,0,0,1.04,0.3,0,0.25,0.12,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
11446,0.25,0,0,0,1.04,0.3,1,0.25,0.05,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
11447,0,0,0,0,1.04,0.3,0,0.25,0.08,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
11447,0.25,0,0,0,1.04,0.3,1,0.25,0.09,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
11448,0.25,0,0,0,1.04,0.3,1,0.25,0.11,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
11451,5,0,0,0,1.04,6,1,5,1.74,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
11453,38.39,9.46,19.55,-4.26,1.035,46.08,1,38.4,10.47,0,0,0,0,0,0,0,0,0,0,38.4,0,0,0,0
11453,38.39,9.46,19.55,-4.26,1.035,46.08,1,38.4,13.16,0,0,0,0,0,0,0,0,0,0,38.4,0,0,0,0
11456,0,0,4.02,-0.88,1.04,9.48,0,7.9,1.84,0,0,0,0,0,0,0,0,0,0,7.9,0,0,0,0
11457,0,0,4.02,-0.88,1.04,9.48,0,7.9,1.25,0,0,0,0,0,0,0,0,0,0,7.9,0,0,0,0
11461,0,0,2.6,-0.57,1.04,6.12,0,5.1,2.47,0,0,0,0,0,0,0,0,0,0,5.1,0,0,0,0
11461,0,0,2.6,-0.57,1.04,6.12,0,5.1,1.6,0,0,0,0,0,0,0,0,0,0,5.1,0,0,0,0
11464,2.6,0,0,0,1.04,3.12,1,2.6,0.37,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
11464,2.5,0,0,0,1.04,3,1,2.5,0.72,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
11468,47.89,24.38,24.38,-5.32,1.0755,57.48,1,47.9,12.93,0,0,0,0,0,0,0,0,0,0,47.9,0,0,0,0
11468,47.89,24.38,24.38,-5.32,1.0755,57.48,1,47.9,18.16,0,0,0,0,0,0,0,0,0,0,47.9,0,0,0,0
11469,47.89,24.37,24.38,-5.32,1.0855,57.48,1,47.9,6.56,0,0,0,0,0,0,0,0,0,0,47.9,0,0,0,0
11469,47.89,24.37,24.38,-5.32,1.0855,57.48,1,47.9,6.23,0,0,0,0,0,0,0,0,0,0,47.9,0,0,0,0
11472,0,0,0,0,1.04,0.9,0,0.75,0.29,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
11472,0,0,0,0,1.04,0.9,0,0.75,0.31,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
11472,0,0,0,0,1.04,2.46,0,2.05,0.75,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
11472,0,0,0,0,1.04,2.46,0,2.05,0.75,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
11472,3.1,0,0,0,1.04,3.72,1,3.1,0.87,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
11472,4.3,0,0,0,1.04,5.16,1,4.3,1.84,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
11475,0,0,7.33,-1.6,1.04,17.28,0,14.4,4.24,0,0,0,0,0,0,0,0,0,0,14.4,0,0,0,0
11475,0,0,7.33,-1.6,1.04,17.28,0,14.4,1.5,0,0,0,0,0,0,0,0,0,0,14.4,0,0,0,0
11478,33.75,17.18,17.18,-3.75,1.0445,40.5,1,33.75,14.77,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
11478,33.75,17.18,17.18,-3.75,1.0445,40.5,1,33.75,6.36,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
11479,33.75,17.18,17.18,-3.75,1.042,40.5,1,33.75,11.56,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
11479,33.75,17.18,17.18,-3.75,1.042,40.5,1,33.75,7.64,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
11486,113.03,-8.17,57.54,-12.55,1.038,135.66,1,113.05,54.78,0,0,0,0,0,0,0,0,0,0,113.05,0,0,0,0
11487,113.03,-12.55,57.54,-12.55,1.038,135.66,1,113.05,44.18,0,0,0,0,0,0,0,0,0,0,113.05,0,0,0,0
11488,113.03,-10.37,57.54,-12.55,1.038,135.66,1,113.05,49.18,0,0,0,0,0,0,0,0,0,0,113.05,0,0,0,0
11489,113.03,-12.55,57.54,-12.55,1.038,135.66,1,113.05,34.39,0,0,0,0,0,0,0,0,0,0,113.05,0,0,0,0
11493,100.82,32.04,51.32,-11.19,1.009,121,1,100.83,14.43,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
11494,100.82,28.91,51.32,-11.19,1.009,121,1,100.83,13.41,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
11495,100.82,33.17,51.32,-11.19,1.009,121,1,100.83,18.81,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
11496,100.82,32.23,51.32,-11.19,1.009,121,1,100.83,36,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
11497,100.82,24.77,51.32,-11.19,1.009,121,1,100.83,20.83,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
11498,100.82,38.25,51.32,-11.19,1.009,121,1,100.83,13.39,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
11502,0,0,0,0,1.04,2.4,0,2,0.74,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11503,1.9,0,0,0,1.04,2.28,1,1.9,0.69,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
11504,0,0,0,0,1.04,1.56,0,1.3,0.49,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11508,41.79,15.84,19.48,-5.1,1.0495,50.16,1,41.8,15.64,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
11512,0,0,8.39,-2.2,1.04,21.6,0,18,4.15,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
11514,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.28,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11514,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.94,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11514,0,0,0.93,-0.24,1.04,2.4,0,2,0.93,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11517,115.18,52.36,53.68,-14.05,1.0122,138.24,1,115.2,46.69,0,0,0,0,0,0,0,0,0,0,115.2,0,0,0,0
11518,1.2,-0.1,0.56,-0.15,1.008,1.44,1,1.2,0.16,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
11522,4.1,0,0,0,1.012,4.92,1,4.1,0.93,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
11523,1.3,0,0,0,1.012,1.56,1,1.3,0.39,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11526,71.19,36.24,36.24,-7.9,1.045,85.44,1,71.2,34.79,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
11532,1,0,0,0,1.04,1.2,1,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11533,1.4,0,0,0,1.04,1.68,1,1.4,0.38,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
11535,3.5,0,0,0,1.04,4.2,1,3.5,1.55,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
11538,3,0,0,0,1.04,3.6,1,3,0.9,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11538,16,0,0,0,1.04,19.2,1,16,6.13,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
11541,7.9,0,0,0,1.04,9.48,1,7.9,1.29,0,0,0,0,0,0,0,0,0,0,7.9,0,0,0,0
11541,3,0,0,0,1.04,3.6,1,3,0.82,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11542,2,0,0,0,1.04,2.4,1,2,0.94,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11548,1290.52,176.59,474.98,-105.84,1.0467,1548.84,1,1290.7,333.91,0,0,0,0,0,0,0,0,0,0,1290.7,0,0,0,0
11555,0,0,0,0,1.04,3.12,0,2.6,1.14,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
11555,1.3,0,0,0,1.04,1.56,1,1.3,0.59,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11556,0.5,0,0,0,1.04,0.6,1,0.5,0.08,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
11556,0.5,0,0,0,1.04,0.6,1,0.5,0.06,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
11557,0.5,0,0,0,1.04,0.6,1,0.5,0.12,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
11557,0.5,0,0,0,1.04,0.6,1,0.5,0.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
11558,0.3,0,0,0,1.04,0.36,1,0.3,0.08,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
11559,0.3,0,0,0,1.04,0.36,1,0.3,0.07,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
11559,0.3,0,0,0,1.04,0.36,1,0.3,0.03,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
11560,0,0,0,0,1.04,0.36,0,0.3,0.14,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
11563,1.2,0,0,0,1.04,1.44,1,1.2,0.38,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
11563,0,0,0,0,1.04,2.04,0,1.7,0.53,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
11563,0,0,0,0,1.04,2.88,0,2.4,1.05,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
11563,3.8,0,0,0,1.04,4.56,1,3.8,1.42,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
11570,549.92,61.81,202.4,-45.1,1.0651,660,1,550,256.04,0,0,0,0,0,0,0,0,0,0,550,0,0,0,0
11576,26.6,9.63,13.54,-2.95,1.0205,31.92,1,26.6,6.72,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
11576,26.6,9.63,13.54,-2.95,1.0205,31.92,1,26.6,6.67,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
11577,26.6,10.86,13.54,-2.95,1.0205,31.92,1,26.6,11.09,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
11577,26.6,10.86,13.54,-2.95,1.0205,31.92,1,26.6,3.96,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
11578,26.6,12.27,13.54,-2.95,1.0205,31.92,1,26.6,11.19,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
11578,26.6,12.27,13.54,-2.95,1.0205,31.92,1,26.6,12.98,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
11579,0,0,2.09,-0.46,1.04,4.92,0,4.1,1.17,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
11582,8,0,0,0,1.04,9.6,1,8,2.58,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
11583,0,0,0,0,1.04,0.24,0,0.2,0.09,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
11584,1,0,0,0,1.04,1.2,1,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11588,52.99,24.7,24.7,-6.47,1.041,63.6,1,53,20,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
11588,52.99,24.7,24.7,-6.47,1.041,63.6,1,53,17.11,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
11588,52.99,24.7,24.7,-6.47,1.041,63.6,1,53,18.78,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
11588,52.99,24.7,24.7,-6.47,1.041,63.6,1,53,12.86,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
11596,0,0,0,0,1.04,4.2,0,3.5,1.3,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
11597,1.8,0,0,0,1.04,2.16,1,1.8,0.37,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
11598,2.1,0,0,0,1.04,2.52,1,2.1,0.87,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
11602,0,0,0,0,1.04,0.6,0,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
11602,0.5,0,0,0,1.04,0.6,1,0.5,0.15,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
11602,0.5,0,0,0,1.04,0.6,1,0.5,0.19,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
11602,0.5,0,0,0,1.04,0.6,1,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
11602,0,0,0,0,1.04,1.44,0,1.2,0.29,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
11602,10.1,0,0,0,1.04,12.12,1,10.1,1.9,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
11609,191.47,29.11,97.47,-21.26,1.045,229.8,1,191.5,27.13,0,0,0,0,0,0,0,0,0,0,191.5,0,0,0,0
11610,191.47,38.75,97.47,-21.26,1.045,229.8,1,191.5,94.15,0,0,0,0,0,0,0,0,0,0,191.5,0,0,0,0
11616,205.25,70.1,104.48,-22.79,1.0566,246.33,1,205.28,66.24,0,0,0,0,0,0,0,0,0,0,205.275,0,0,0,0
11617,205.25,23.48,104.48,-22.79,1.054,246.33,1,205.28,47.69,0,0,0,0,0,0,0,0,0,0,205.275,0,0,0,0
11618,205.25,33.82,104.48,-22.79,1.054,246.33,1,205.28,81.21,0,0,0,0,0,0,0,0,0,0,205.275,0,0,0,0
11619,205.25,70.1,104.48,-22.79,1.0557,246.33,1,205.28,96.87,0,0,0,0,0,0,0,0,0,0,205.275,0,0,0,0
11622,1.5,0,0,0,1.04,1.8,1,1.5,0.28,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
11622,2.05,0,0,0,1.04,2.46,1,2.05,0.28,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
11622,2.05,0,0,0,1.04,2.46,1,2.05,0.21,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
11626,67.24,34.23,34.23,-7.46,1.0625,80.7,1,67.25,31.43,0,0,0,0,0,0,0,0,0,0,67.25,0,0,0,0
11627,67.24,34.23,34.23,-7.46,1.06,80.7,1,67.25,32.74,0,0,0,0,0,0,0,0,0,0,67.25,0,0,0,0
11631,46.33,23.58,23.58,-5.14,1.065,55.6,1,46.33,5.84,0,0,0,0,0,0,0,0,0,0,46.3333,0,0,0,0
11631,46.33,23.58,23.58,-5.14,1.065,55.6,1,46.33,18.08,0,0,0,0,0,0,0,0,0,0,46.3333,0,0,0,0
11632,46.33,23.58,23.58,-5.14,1.06,55.6,1,46.33,23.09,0,0,0,0,0,0,0,0,0,0,46.3333,0,0,0,0
11636,1.2,0,0,0,1.04,1.44,1,1.2,0.38,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
11637,1.5,0,0,0,1.04,1.8,1,1.5,0.16,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
11639,2.5,0,0,0,1.04,3,1,2.5,1.17,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
11643,27,12.58,12.58,-3.29,1.009,32.4,1,27,5.24,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
11645,6.3,0,0,0,1.04,7.56,1,6.3,1.31,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
11647,1,0,0,0,1.04,1.2,1,1,0.27,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11647,1,0,0,0,1.04,1.2,1,1,0.37,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11647,1,0,0,0,1.04,1.2,1,1,0.48,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11647,1.3,0,0,0,1.04,1.56,1,1.3,0.49,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11647,1.7,0,0,0,1.04,2.04,1,1.7,0.71,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
11647,1.7,0,0,0,1.04,2.04,1,1.7,0.34,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
11649,85.32,10.97,43.43,-9.47,1.043,102.4,1,85.33,42.56,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
11649,85.32,10.97,43.43,-9.47,1.043,102.4,1,85.33,23,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
11649,85.32,10.97,43.43,-9.47,1.043,102.4,1,85.33,11.46,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
11649,85.32,10.97,43.43,-9.47,1.043,102.4,1,85.33,28.21,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
11649,85.32,10.97,43.43,-9.47,1.043,102.4,1,85.33,36.73,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
11649,85.32,10.97,43.43,-9.47,1.043,102.4,1,85.33,41.99,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
11652,0,0,3.97,-0.87,1.04,9.36,0,7.8,3.1,0,0,0,0,0,0,0,0,0,0,7.8,0,0,0,0
11655,0,0,0,0,1.04,3.36,0,2.8,0.61,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
11656,7,0,0,0,1.04,8.4,1,7,1.06,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
11659,52.99,6.62,24.7,-6.47,1.041,63.6,1,53,17.26,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
11663,51.39,-5.71,26.16,-5.71,1.0085,61.68,1,51.4,8.35,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
11664,51.39,-0.22,26.16,-5.71,1.0045,61.68,1,51.4,21.64,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
11665,51.39,-5.71,26.16,-5.71,1.0085,61.68,1,51.4,10.22,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
11666,51.39,-5.71,26.16,-5.71,1.0085,61.68,1,51.4,14.39,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
11667,51.39,-0.19,26.16,-5.71,1.0045,61.68,1,51.4,15.86,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
11670,1.5,0,0,0,1.04,1.8,1,1.5,0.42,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
11670,2.9,0,0,0,1.04,3.48,1,2.9,0.79,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
11670,4.1,0,0,0,1.04,4.92,1,4.1,0.69,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
11671,1,0,0,0,1.04,1.2,1,1,0.17,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11672,1.4,0,0,0,1.04,1.68,1,1.4,0.67,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
11676,36.87,-4.5,17.19,-4.5,1.04,44.26,1,36.88,6.63,0,0,0,0,0,0,0,0,0,0,36.88,0,0,0,0
11676,36.87,-4.5,17.19,-4.5,1.04,44.26,1,36.88,15.81,0,0,0,0,0,0,0,0,0,0,36.88,0,0,0,0
11677,36.87,-4.5,17.19,-4.5,1.0435,44.26,1,36.88,4.14,0,0,0,0,0,0,0,0,0,0,36.88,0,0,0,0
11677,36.87,-4.5,17.19,-4.5,1.0435,44.26,1,36.88,18.06,0,0,0,0,0,0,0,0,0,0,36.88,0,0,0,0
11677,36.87,-4.5,17.19,-4.5,1.0435,44.26,1,36.88,11.32,0,0,0,0,0,0,0,0,0,0,36.88,0,0,0,0
11685,41.89,-4.65,21.33,-4.65,1.04,50.28,1,41.9,6.45,0,0,0,0,0,0,0,0,0,0,41.9,0,0,0,0
11686,0,0,21.33,-4.65,1.04,50.28,0,41.9,5.4,0,0,0,0,0,0,0,0,0,0,41.9,0,0,0,0
11695,70.19,22.14,35.73,-7.79,1.051,84.24,1,70.2,33.44,0,0,0,0,0,0,0,0,0,0,70.2,0,0,0,0
11696,70.19,21.14,35.73,-7.79,1.051,84.24,1,70.2,23.21,0,0,0,0,0,0,0,0,0,0,70.2,0,0,0,0
11697,70.19,22.88,35.73,-7.79,1.051,84.24,1,70.2,21.3,0,0,0,0,0,0,0,0,0,0,70.2,0,0,0,0
11698,70.19,17.99,35.73,-7.79,1.051,84.24,1,70.2,13.35,0,0,0,0,0,0,0,0,0,0,70.2,0,0,0,0
11699,70.19,22,35.73,-7.79,1.051,84.24,1,70.2,32.21,0,0,0,0,0,0,0,0,0,0,70.2,0,0,0,0
11703,8,0,0,0,1.04,9.6,1,8,1.28,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
11706,0,0,0,0,1.04,2.64,0,2.2,0.62,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
11706,2.3,0,0,0,1.04,2.76,1,2.3,1.14,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
11706,0,0,0,0,1.04,2.76,0,2.3,0.7,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
11708,0,0,0,0,1.04,2.82,0,2.35,0.26,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
11708,0,0,0,0,1.04,2.82,0,2.35,0.39,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
11708,0,0,0,0,1.04,3.24,0,2.7,0.35,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
11708,3,0,0,0,1.04,3.6,1,3,1.25,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11714,225.9,43.28,115,-25.08,1.028,271.12,1,225.93,53.24,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
11715,225.9,32.04,115,-25.08,1.0449,271.12,1,225.93,98.07,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
11716,225.9,39.98,115,-25.08,1.046,271.12,1,225.93,31,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
11717,225.9,32.04,115,-25.08,1.0275,271.12,1,225.93,49.18,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
11718,225.9,32.04,115,-25.08,1.0267,271.12,1,225.93,94.14,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
11719,225.9,39.45,115,-25.08,1.046,271.12,1,225.93,39.86,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
11722,68.19,34.71,34.71,-7.57,1.041,81.84,1,68.2,31.21,0,0,0,0,0,0,0,0,0,0,68.2,0,0,0,0
11726,1.5,0,0,0,1.04,1.8,1,1.5,0.27,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
11726,10,0,0,0,1.04,12,1,10,1.6,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
11729,3,0,0,0,1.04,3.6,1,3,1.27,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11730,3,0,0,0,1.04,3.6,1,3,0.63,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11733,1.8,0,0,0,1.04,2.16,1,1.8,0.2,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
11733,0,0,0,0,1.04,4.32,0,3.6,1.75,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
11736,0,0,2.7,-0.59,1.04,6.36,0,5.3,2.07,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
11737,0,0,2.7,-0.59,1.04,6.36,0,5.3,0.98,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
11741,0,0,0,0,1.04,1.2,0,1,0.3,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11742,0,0,0,0,1.04,1.56,0,1.3,0.39,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11744,5.5,0,0,0,1.04,6.6,1,5.5,2.34,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
11747,60.49,30.79,30.79,-6.72,1.0395,72.6,1,60.5,20.81,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
11747,60.49,30.79,30.79,-6.72,1.0395,72.6,1,60.5,12.37,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
11747,60.49,30.79,30.79,-6.72,1.0395,72.6,1,60.5,13.97,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
11747,60.49,30.79,30.79,-6.72,1.0395,72.6,1,60.5,26.71,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
11752,0,0,8.62,-2.26,1.04,22.2,0,18.5,1.99,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
11757,83.59,42.55,42.55,-9.28,1.0285,100.32,1,83.6,11.67,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
11758,83.59,42.55,42.55,-9.28,1.0285,100.32,1,83.6,32.4,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
11759,83.59,42.55,42.55,-9.28,1.0285,100.32,1,83.6,20.6,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
11760,83.59,42.55,42.55,-9.28,1.0285,100.32,1,83.6,31.58,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
11761,83.59,42.55,42.55,-9.28,1.0285,100.32,1,83.6,36.3,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
11762,83.59,42.55,42.55,-9.28,1.0285,100.32,1,83.6,24.8,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
11765,0,0,9.47,-2.06,1.04,22.32,0,18.6,7.78,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
11768,4.1,0,0,0,1.04,4.92,1,4.1,0.65,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
11768,2.2,0,0,0,1.04,2.64,1,2.2,0.94,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
11769,0,0,0,0,1.04,1.68,0,1.4,0.68,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
11775,0,0,152.1,-39.82,1.0441,391.68,0,326.4,128.78,0,0,0,0,0,0,0,0,0,0,326.4,0,0,0,0
11776,0,0,152.1,-39.82,1.0441,391.68,0,326.4,159.59,0,0,0,0,0,0,0,0,0,0,326.4,0,0,0,0
11780,41.49,21.12,21.12,-4.61,1.055,49.8,1,41.5,4.85,0,0,0,0,0,0,0,0,0,0,41.5,0,0,0,0
11780,41.49,21.12,21.12,-4.61,1.055,49.8,1,41.5,4.19,0,0,0,0,0,0,0,0,0,0,41.5,0,0,0,0
11783,7.5,0,0,0,1.04,9,1,7.5,3.43,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
11786,4.1,1.57,1.57,-0.2,1.04,4.92,1,4.1,0.68,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
11786,4.1,1.57,1.57,-0.2,1.04,4.92,1,4.1,1.98,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
11787,4.1,1.57,1.57,-0.2,1.04,4.92,1,4.1,1.46,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
11787,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.24,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
11788,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.29,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
11788,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.16,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
11789,0.6,0.23,0.23,-0.03,1.05,0.72,1,0.6,0.25,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
11793,0,0,2.24,-0.49,1.04,5.28,0,4.4,1.27,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
11794,0,0,3.16,-0.69,1.04,7.44,0,6.2,3.09,0,0,0,0,0,0,0,0,0,0,6.2,0,0,0,0
11797,96.09,-4.18,48.91,-10.67,1.037,115.32,1,96.1,28.03,0,0,0,0,0,0,0,0,0,0,96.1,0,0,0,0
11797,96.09,-4.18,48.91,-10.67,1.037,115.32,1,96.1,12.76,0,0,0,0,0,0,0,0,0,0,96.1,0,0,0,0
11797,96.09,-4.18,48.91,-10.67,1.037,115.32,1,96.1,28.41,0,0,0,0,0,0,0,0,0,0,96.1,0,0,0,0
11797,96.09,-4.18,48.91,-10.67,1.037,115.32,1,96.1,23.52,0,0,0,0,0,0,0,0,0,0,96.1,0,0,0,0
11800,4.2,0,0,0,1.04,5.04,1,4.2,1.3,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
11800,0,0,0,0,1.04,2.16,0,1.8,0.73,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
11805,0,0,112.91,-29.56,1.038,290.76,0,242.3,61.49,0,0,0,0,0,0,0,0,0,0,242.3,0,0,0,0
11811,0,0,132.81,-34.77,1.045,342,0,285,28.52,0,0,0,0,0,0,0,0,0,0,285,0,0,0,0
11819,150.98,30.96,57.98,-7.4,1.0335,181.2,1,151,30.16,0,0,0,0,0,0,0,0,0,0,151,0,0,0,0
11820,150.98,13.73,57.98,-7.4,1.0368,181.2,1,151,56.83,0,0,0,0,0,0,0,0,0,0,151,0,0,0,0
11821,150.98,40.44,57.98,-7.4,1.0335,181.2,1,151,71.71,0,0,0,0,0,0,0,0,0,0,151,0,0,0,0
11824,0,0,0,0,1.04,13.68,0,11.4,3.15,0,0,0,0,0,0,0,0,0,0,11.4,0,0,0,0
11827,0,0,12.36,-3.24,1.0415,31.84,0,26.53,5.34,0,0,0,0,0,0,0,0,0,0,26.5333,0,0,0,0
11827,26.53,-3.24,12.36,-3.24,1.0415,31.84,1,26.53,12.19,0,0,0,0,0,0,0,0,0,0,26.5333,0,0,0,0
11827,26.53,-3.24,12.36,-3.24,1.0415,31.84,1,26.53,11.98,0,0,0,0,0,0,0,0,0,0,26.5333,0,0,0,0
11831,27,-3,13.74,-3,1.036,32.4,1,27,7.55,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
11834,0,0,4.84,-1.05,1.04,11.4,0,9.5,1.94,0,0,0,0,0,0,0,0,0,0,9.5,0,0,0,0
11834,0,0,0.51,-0.11,1.04,1.2,0,1,0.24,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11837,5,0,0,0,1.04,6,1,5,1.41,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
11844,112.78,24.7,57.42,-12.52,1.048,135.36,1,112.8,38.59,0,0,0,0,0,0,0,0,0,0,112.8,0,0,0,0
11847,52.99,26.98,26.98,-5.88,1.0395,63.6,1,53,18.01,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
11847,52.99,26.98,26.98,-5.88,1.0395,63.6,1,53,19.91,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
11847,52.99,26.98,26.98,-5.88,1.0395,63.6,1,53,20.46,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
11851,0,0,3.05,-0.67,1.04,7.2,0,6,0.83,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
11853,1.2,0,0,0,1.04,1.44,1,1.2,0.56,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
11853,4,0,0,0,1.04,4.8,1,4,0.86,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
11856,115.18,40.01,53.68,-14.05,1.0675,138.24,1,115.2,30.53,0,0,0,0,0,0,0,0,0,0,115.2,0,0,0,0
11861,143.38,52.23,72.99,-15.92,1.054,172.08,1,143.4,20.93,0,0,0,0,0,0,0,0,0,0,143.4,0,0,0,0
11862,143.38,44.59,72.99,-15.92,1.054,172.08,1,143.4,23.65,0,0,0,0,0,0,0,0,0,0,143.4,0,0,0,0
11863,143.38,52.55,72.99,-15.92,1.054,172.08,1,143.4,49.39,0,0,0,0,0,0,0,0,0,0,143.4,0,0,0,0
11864,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.37,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
11865,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.21,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
11869,33.6,4.88,15.66,-4.1,1.039,40.32,1,33.6,9.32,0,0,0,0,0,0,0,0,0,0,33.6,0,0,0,0
11869,33.6,4.88,15.66,-4.1,1.039,40.32,1,33.6,11.14,0,0,0,0,0,0,0,0,0,0,33.6,0,0,0,0
11873,1.5,0.7,0.7,-0.18,1.04,1.8,1,1.5,0.33,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
11873,1.5,0.7,0.7,-0.18,1.04,1.8,1,1.5,0.55,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
11873,1.5,0.7,0.7,-0.18,1.04,1.8,1,1.5,0.74,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
11873,1.5,0.7,0.7,-0.18,1.04,1.8,1,1.5,0.3,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
11876,1.9,0,0,0,1.04,2.28,1,1.9,0.61,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
11877,4.9,0,0,0,1.04,5.88,1,4.9,2.07,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
11880,12,0,0,0,1.04,14.4,1,12,3.4,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
11883,251.3,35.56,127.93,-27.9,1.0585,301.6,1,251.33,50.75,0,0,0,0,0,0,0,0,0,0,251.3333,0,0,0,0
11884,0,0,127.93,-27.9,1.044,301.6,0,251.33,54.15,0,0,0,0,0,0,0,0,0,0,251.3333,0,0,0,0
11885,251.3,36.07,127.93,-27.9,1.0562,301.6,1,251.33,109.19,0,0,0,0,0,0,0,0,0,0,251.3333,0,0,0,0
11891,115.58,33.38,58.84,-12.83,1.051,138.72,1,115.6,29.41,0,0,0,0,0,0,0,0,0,0,115.6,0,0,0,0
11892,115.58,48.62,58.84,-12.83,1.051,138.72,1,115.6,18.75,0,0,0,0,0,0,0,0,0,0,115.6,0,0,0,0
11895,1,0,0,0,1.04,1.2,1,1,0.13,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11895,2,0,0,0,1.04,2.4,1,2,0.26,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11895,2.4,0,0,0,1.04,2.88,1,2.4,0.34,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
11895,2.7,0,0,0,1.04,3.24,1,2.7,0.46,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
11898,0,0,307.42,-80.48,1.035,791.64,0,659.7,164.22,0,0,0,0,0,0,0,0,0,0,659.7,0,0,0,0
11900,1.7,0,0,0,1.04,2.04,1,1.7,0.51,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
11900,2.3,0,0,0,1.04,2.76,1,2.3,0.41,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
11900,2.7,0,0,0,1.04,3.24,1,2.7,0.77,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
11903,74.99,32.81,38.17,-8.33,1.0765,90,1,75,32.5,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
11904,74.99,38.17,38.17,-8.33,1.074,90,1,75,28.36,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
11905,74.99,28.66,38.17,-8.33,1.0765,90,1,75,32.14,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
11909,233.43,31.77,118.83,-25.91,1.0525,280.16,1,233.47,56.22,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
11910,233.43,31.77,118.83,-25.91,1.0565,280.16,1,233.47,112.86,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
11911,233.43,31.77,118.83,-25.91,1.0528,280.16,1,233.47,63.52,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
11912,233.43,31.77,118.83,-25.91,1.053,280.16,1,233.47,62.27,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
11913,233.43,31.77,118.83,-25.91,1.0544,280.16,1,233.47,61.04,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
11914,233.43,31.77,118.83,-25.91,1.0545,280.16,1,233.47,54.86,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
11918,0,0,8.67,-2.27,1.04,22.32,0,18.6,6.03,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
11920,0,0,8.67,-2.27,1.04,22.32,0,18.6,4.5,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
11921,0,0,8.67,-2.27,1.04,22.32,0,18.6,5.21,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
11925,1,0,0,0,1.04,1.2,1,1,0.14,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11925,0,0,0,0,1.04,7.92,0,6.6,2.74,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
11928,3.7,0,0,0,1.04,4.44,1,3.7,0.93,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
11928,1.2,0,0,0,1.04,1.44,1,1.2,0.39,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
11929,1.2,0,0,0,1.04,1.44,1,1.2,0.49,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
11929,1.1,0,0,0,1.04,1.32,1,1.1,0.27,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
11932,1.5,-0.22,0.32,-0.22,1.038,1.8,1,1.5,0.39,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
11932,7.5,-1.08,1.6,-1.08,1.038,9,1,7.5,1.71,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
11936,37.13,17.31,17.31,-4.53,1.0265,44.57,1,37.14,12.2,0,0,0,0,0,0,0,0,0,0,37.14,0,0,0,0
11936,37.13,17.31,17.31,-4.53,1.0265,44.57,1,37.14,18.13,0,0,0,0,0,0,0,0,0,0,37.14,0,0,0,0
11937,37.13,17.31,17.31,-4.53,1.0265,44.57,1,37.14,7.89,0,0,0,0,0,0,0,0,0,0,37.14,0,0,0,0
11937,37.13,17.31,17.31,-4.53,1.0265,44.57,1,37.14,4.27,0,0,0,0,0,0,0,0,0,0,37.14,0,0,0,0
11938,37.13,17.31,17.31,-4.53,1.0265,44.57,1,37.14,5.69,0,0,0,0,0,0,0,0,0,0,37.14,0,0,0,0
11942,162.33,-18.02,82.64,-18.02,1.0109,194.82,1,162.35,38.19,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
11943,162.33,-5.74,82.64,-18.02,1.018,194.82,1,162.35,22.5,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
11944,162.33,-4.29,82.64,-18.02,1.018,194.82,1,162.35,46.56,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
11945,162.33,-0.61,82.64,-18.02,1.018,194.82,1,162.35,28.43,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
11946,162.33,-8.13,82.64,-18.02,1.018,194.82,1,162.35,73.63,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
11947,162.33,-4.72,82.64,-18.02,1.018,194.82,1,162.35,73.06,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
11950,99.19,-8.65,50.49,-11.01,1.037,119.04,1,99.2,26.7,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
11950,99.19,-8.65,50.49,-11.01,1.037,119.04,1,99.2,33.74,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
11950,99.19,-8.65,50.49,-11.01,1.037,119.04,1,99.2,22.15,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
11950,99.19,-8.65,50.49,-11.01,1.037,119.04,1,99.2,30.05,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
11950,99.19,-8.65,50.49,-11.01,1.037,119.04,1,99.2,42.9,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
11950,99.19,-8.65,50.49,-11.01,1.037,119.04,1,99.2,35.1,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
11953,78.49,39.5,39.96,-8.71,1.09,94.2,1,78.5,27.99,0,0,0,0,0,0,0,0,0,0,78.5,0,0,0,0
11954,78.49,39.96,39.96,-8.71,1.0725,94.2,1,78.5,29.55,0,0,0,0,0,0,0,0,0,0,78.5,0,0,0,0
11957,0,0,1.78,-0.39,1.04,4.2,0,3.5,1.57,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
11957,0,0,1.78,-0.39,1.04,4.2,0,3.5,1.36,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
11957,0,0,1.78,-0.39,1.04,4.2,0,3.5,0.59,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
11963,5.2,0,0,0,1.04,6.24,1,5.2,2.37,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
11963,1.1,0,0,0,1.04,1.32,1,1.1,0.27,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
11970,18,0,0,0,1.04,21.6,1,18,8.04,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
11970,0,0,0,0,1.04,3.84,0,3.2,1.17,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
13662,60.49,27.72,30.79,-6.72,1.048,72.6,1,60.5,6.3,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
13666,66.99,-1.22,31.22,-8.17,1.0405,80.4,1,67,12.82,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
13669,21.2,3.01,9.88,-2.59,1.0495,25.44,1,21.2,4.02,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
13669,21.2,3.01,9.88,-2.59,1.0495,25.44,1,21.2,2.57,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
13670,21.2,5.34,9.88,-2.59,1.0495,25.44,1,21.2,5.81,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
13674,204.64,-22.72,104.18,-22.72,1.0203,245.6,1,204.67,40.17,0,0,0,0,0,0,0,0,0,0,204.6667,0,0,0,0
13675,204.64,-22.72,104.18,-22.72,1.0212,245.6,1,204.67,71.12,0,0,0,0,0,0,0,0,0,0,204.6667,0,0,0,0
13676,204.64,-22.72,104.18,-22.72,1.025,245.6,1,204.67,74.52,0,0,0,0,0,0,0,0,0,0,204.6667,0,0,0,0
13682,1.67,-0.2,0.78,-0.2,1.04,2,1,1.67,0.32,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
13683,1.67,-0.2,0.78,-0.2,1.04,2,1,1.67,0.19,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
13685,27,12.58,12.58,-3.29,1.0265,32.4,1,27,9.03,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
13685,27,12.58,12.58,-3.29,1.0265,32.4,1,27,6.44,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
13686,1.67,0.02,0.78,-0.2,1.031,2,1,1.67,0.27,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
13690,101.99,-14.69,21.73,-14.69,1.0285,122.4,1,102,18.79,0,0,0,0,0,0,0,0,0,0,102,0,0,0,0
13691,0,0,0.68,-0.46,1.04,3.84,0,3.2,0.6,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
13695,3,0,0,0,1.04,3.6,1,3,1.24,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
13695,1.9,0,0,0,1.04,2.28,1,1.9,0.94,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
13696,0.93,0,0,0,1.04,1.12,1,0.93,0.15,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
13696,0,0,0,0,1.04,1.12,0,0.93,0.17,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
13697,0,0,0,0,1.04,1.12,0,0.93,0.41,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
13705,980.66,163.61,360.93,-80.43,1.0484,1176.96,1,980.8,390.59,0,0,0,0,0,0,0,0,0,0,980.8,0,0,0,0
13709,48.63,7.97,24.75,-5.4,1.042,58.36,1,48.63,23.16,0,0,0,0,0,0,0,0,0,0,48.6333,0,0,0,0
13709,48.63,7.97,24.75,-5.4,1.042,58.36,1,48.63,20.56,0,0,0,0,0,0,0,0,0,0,48.6333,0,0,0,0
13709,48.63,7.97,24.75,-5.4,1.042,58.36,1,48.63,5.98,0,0,0,0,0,0,0,0,0,0,48.6333,0,0,0,0
13718,68.99,14.7,14.7,-9.94,1.0315,82.8,1,69,24.36,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
13722,10.1,0,0,0,1.04,12.12,1,10.1,4.38,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
13722,3,0,0,0,1.04,3.6,1,3,1.21,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
13723,1.8,0,0,0,1.04,2.16,1,1.8,0.49,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
13723,0,0,0,0,1.04,1.2,0,1,0.3,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
13726,65.79,30.66,30.66,-8.03,1.04,78.96,1,65.8,12.23,0,0,0,0,0,0,0,0,0,0,65.8,0,0,0,0
13726,65.79,30.66,30.66,-8.03,1.04,78.96,1,65.8,10.14,0,0,0,0,0,0,0,0,0,0,65.8,0,0,0,0
13731,139.98,33.65,71.26,-15.54,1.045,168,1,140,47.66,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
13732,139.98,31.71,71.26,-15.54,1.0405,168,1,140,62.62,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
13733,139.98,49.46,71.26,-15.54,1.045,168,1,140,36.71,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
13734,139.98,29.56,71.26,-15.54,1.045,168,1,140,18.34,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
13740,1297.82,-106.44,477.66,-106.44,1.026,1557.6,1,1298,541.06,0,0,0,0,0,0,0,0,0,0,1298,0,0,0,0
13741,1297.82,-106.44,477.66,-106.44,1.028,1557.6,1,1298,457.01,0,0,0,0,0,0,0,0,0,0,1298,0,0,0,0
13744,0.65,0,0,0,1.04,0.78,1,0.65,0.08,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
13744,0,0,0,0,1.04,3.12,0,2.6,0.37,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
13744,2.9,0,0,0,1.04,3.48,1,2.9,1.3,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
13744,3,0,0,0,1.04,3.6,1,3,0.96,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
13744,0,0,0,0,1.04,6,0,5,1.91,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
13744,0,0,0,0,1.04,0.78,0,0.65,0.09,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
13744,0,0,0,0,1.04,1.2,0,1,0.17,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
13744,1,0,0,0,1.04,1.2,1,1,0.23,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
13744,0,0,0,0,1.04,1.2,0,1,0.43,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
13744,0,0,0,0,1.04,1.2,0,1,0.25,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
13744,1.3,0,0,0,1.04,1.56,1,1.3,0.17,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
13744,1.5,0,0,0,1.04,1.8,1,1.5,0.73,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
13744,2,0,0,0,1.04,2.4,1,2,0.4,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
13749,217.17,48.04,110.55,-24.11,1.0249,260.64,1,217.2,62.2,0,0,0,0,0,0,0,0,0,0,217.2,0,0,0,0
13750,217.17,48.04,110.55,-24.11,1.0267,260.64,1,217.2,34.45,0,0,0,0,0,0,0,0,0,0,217.2,0,0,0,0
13751,217.17,55.78,110.55,-24.11,1.0265,260.64,1,217.2,95.07,0,0,0,0,0,0,0,0,0,0,217.2,0,0,0,0
13755,42.87,-4.76,21.82,-4.76,1.04,51.45,1,42.88,9.19,0,0,0,0,0,0,0,0,0,0,42.875,0,0,0,0
13755,42.87,-4.76,21.82,-4.76,1.04,51.45,1,42.88,13.66,0,0,0,0,0,0,0,0,0,0,42.875,0,0,0,0
13759,42.87,5.69,21.82,-4.76,1.04,51.45,1,42.88,19.84,0,0,0,0,0,0,0,0,0,0,42.875,0,0,0,0
13760,42.87,5.69,21.82,-4.76,1.04,51.45,1,42.88,8.44,0,0,0,0,0,0,0,0,0,0,42.875,0,0,0,0
13767,0,0,7.46,-1.95,1.04,19.2,0,16,6.04,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13767,0,0,7.46,-1.95,1.04,19.2,0,16,3.05,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13773,0,0,275.73,-72.19,1.0457,710.04,0,591.7,137.44,0,0,0,0,0,0,0,0,0,0,591.7,0,0,0,0
13774,0,0,275.73,-72.19,1.0457,710.04,0,591.7,184.87,0,0,0,0,0,0,0,0,0,0,591.7,0,0,0,0
13775,0,0,275.73,-72.19,1.0457,710.04,0,591.7,231.57,0,0,0,0,0,0,0,0,0,0,591.7,0,0,0,0
13778,19.6,9.13,9.13,-2.39,1.038,23.52,1,19.6,8.29,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
13783,224.47,19.51,114.27,-24.92,1.0584,269.4,1,224.5,62.2,0,0,0,0,0,0,0,0,0,0,224.5,0,0,0,0
13784,224.47,16.9,114.27,-24.92,1.0585,269.4,1,224.5,76.91,0,0,0,0,0,0,0,0,0,0,224.5,0,0,0,0
13785,224.47,19.51,114.27,-24.92,1.0579,269.4,1,224.5,59.87,0,0,0,0,0,0,0,0,0,0,224.5,0,0,0,0
13786,224.47,19.51,114.27,-24.92,1.0579,269.4,1,224.5,90.44,0,0,0,0,0,0,0,0,0,0,224.5,0,0,0,0
13789,24,-2.66,12.22,-2.66,1.04,28.8,1,24,11.71,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
13793,41.21,-2.02,15.83,-2.02,1.04,49.46,1,41.22,10.99,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
13794,41.21,-2.02,15.83,-2.02,1.0395,49.46,1,41.22,18.97,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
13794,41.21,-2.02,15.83,-2.02,1.0395,49.46,1,41.22,8.84,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
13794,41.21,-2.02,15.83,-2.02,1.0395,49.46,1,41.22,19.93,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
13794,41.21,-2.02,15.83,-2.02,1.0395,49.46,1,41.22,14.52,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
13794,41.21,-2.02,15.83,-2.02,1.0395,49.46,1,41.22,15.43,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
13799,18.6,-0.42,8.67,-2.27,1.04,22.32,1,18.6,6.69,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
13800,18.6,-0.42,8.67,-2.27,1.04,22.32,1,18.6,8.89,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
13805,18.6,8.67,8.67,-2.27,1.017,22.32,1,18.6,4.99,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
13808,19.9,9.27,9.27,-2.43,1.04,23.88,1,19.9,3.53,0,0,0,0,0,0,0,0,0,0,19.9,0,0,0,0
13808,19.9,9.27,9.27,-2.43,1.04,23.88,1,19.9,2.47,0,0,0,0,0,0,0,0,0,0,19.9,0,0,0,0
13811,0,0,7.46,-1.95,1.04,19.2,0,16,3.48,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13811,0,0,7.46,-1.95,1.04,19.2,0,16,4.75,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13812,0,0,7.46,-1.95,1.04,19.2,0,16,4.59,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13812,0,0,7.46,-1.95,1.04,19.2,0,16,3.7,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13815,0,0,7.46,-1.95,1.04,19.2,0,16,5.68,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13816,0,0,7.46,-1.95,1.04,19.2,0,16,2.28,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13818,16,7.46,7.46,-1.95,1.04,19.2,1,16,5.36,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13819,16,7.46,7.46,-1.95,1.04,19.2,1,16,4.59,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13824,47.29,-5.77,22.04,-5.77,1.044,56.76,1,47.3,8.1,0,0,0,0,0,0,0,0,0,0,47.3,0,0,0,0
13831,134.08,62.49,62.49,-16.36,1.055,160.92,1,134.1,59.51,0,0,0,0,0,0,0,0,0,0,134.1,0,0,0,0
13835,20,-2.44,9.32,-2.44,1.038,24,1,20,5.93,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
13840,1138.34,136.03,418.97,-93.36,1.0478,1366.2,1,1138.5,206.13,0,0,0,0,0,0,0,0,0,0,1138.5,0,0,0,0
13841,1138.34,136.03,418.97,-93.36,1.048,1366.2,1,1138.5,192.48,0,0,0,0,0,0,0,0,0,0,1138.5,0,0,0,0
13847,1310.72,477.85,482.41,-107.49,1.0197,1573.08,1,1310.9,576.21,0,0,0,0,0,0,0,0,0,0,1310.9,0,0,0,0
13848,1310.72,477.85,482.41,-107.49,1.0181,1573.08,1,1310.9,558.19,0,0,0,0,0,0,0,0,0,0,1310.9,0,0,0,0
13851,0,0,0.92,-0.2,1.04,2.16,0,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
13851,0,0,1.36,-0.3,1.04,3.2,0,2.67,1.18,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
13851,0,0,1.36,-0.3,1.04,3.2,0,2.67,0.75,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
13851,0,0,1.36,-0.3,1.04,3.2,0,2.67,1.24,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
13851,0,0,1.36,-0.3,1.04,3.2,0,2.67,0.87,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
13851,0,0,1.36,-0.3,1.04,3.2,0,2.67,1.26,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
13851,0,0,1.36,-0.3,1.04,3.2,0,2.67,0.58,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
13856,213.47,98.94,99.49,-26.05,1.0086,256.2,1,213.5,55.37,0,0,0,0,0,0,0,0,0,0,213.5,0,0,0,0
13857,213.47,98.94,99.49,-26.05,1.0098,256.2,1,213.5,84.41,0,0,0,0,0,0,0,0,0,0,213.5,0,0,0,0
13863,16,2.27,7.46,-1.95,1.0445,19.2,1,16,4.77,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13864,16,1.74,7.46,-1.95,1.0445,19.2,1,16,6.9,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13868,50.49,25.7,25.7,-5.61,1.06,60.6,1,50.5,15.84,0,0,0,0,0,0,0,0,0,0,50.5,0,0,0,0
13874,27,9.9,12.58,-3.29,1.033,32.4,1,27,13.41,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
13874,27,9.9,12.58,-3.29,1.033,32.4,1,27,4.89,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
13880,64.49,13.74,13.74,-9.29,1.05,77.4,1,64.5,6.94,0,0,0,0,0,0,0,0,0,0,64.5,0,0,0,0
13886,242.63,71.33,123.52,-26.94,1.0545,291.2,1,242.67,82.21,0,0,0,0,0,0,0,0,0,0,242.6667,0,0,0,0
13887,242.63,63.47,123.52,-26.94,1.0528,291.2,1,242.67,30.64,0,0,0,0,0,0,0,0,0,0,242.6667,0,0,0,0
13888,242.63,52.97,123.52,-26.94,1.05,291.2,1,242.67,72.1,0,0,0,0,0,0,0,0,0,0,242.6667,0,0,0,0
13894,93.99,43.8,43.8,-11.47,1.049,112.8,1,94,26.32,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
13902,222.97,112.53,113.51,-24.75,1.0119,267.6,1,223,100.47,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
13903,222.97,112.53,113.51,-24.75,1.0087,267.6,1,223,68.28,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
13904,222.97,112.53,113.51,-24.75,1.0098,267.6,1,223,66.06,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
13905,222.97,113.51,113.51,-24.75,1.0205,267.6,1,223,49.57,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
13906,222.97,112.53,113.51,-24.75,1.0097,267.6,1,223,28.05,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
13907,222.97,112.53,113.51,-24.75,1.0129,267.6,1,223,94.14,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
13910,58.99,27.49,27.49,-7.2,1.046,70.8,1,59,28.06,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
13915,18.5,-1.05,8.62,-2.26,1.039,22.2,1,18.5,4.13,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
13915,18.5,-1.05,8.62,-2.26,1.039,22.2,1,18.5,6.17,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
13921,0,0,6.56,-1.72,1.04,16.9,0,14.08,6.22,0,0,0,0,0,0,0,0,0,0,14.08,0,0,0,0
13921,0,0,6.56,-1.72,1.04,16.9,0,14.08,5.03,0,0,0,0,0,0,0,0,0,0,14.08,0,0,0,0
13921,0,0,6.56,-1.72,1.04,16.9,0,14.08,4.34,0,0,0,0,0,0,0,0,0,0,14.08,0,0,0,0
13921,0,0,6.56,-1.72,1.04,16.9,0,14.08,4.67,0,0,0,0,0,0,0,0,0,0,14.08,0,0,0,0
13921,0,0,6.56,-1.72,1.04,16.9,0,14.08,3.36,0,0,0,0,0,0,0,0,0,0,14.08,0,0,0,0
13926,143.58,50.82,66.92,-17.52,1.0481,172.32,1,143.6,60.47,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
13927,143.58,50.82,66.92,-17.52,1.0503,172.32,1,143.6,23.32,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
13928,143.58,34.85,66.92,-17.52,1.045,172.32,1,143.6,41.7,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
13929,143.58,60.29,66.92,-17.52,1.045,172.32,1,143.6,69.17,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
13930,143.58,45.11,66.92,-17.52,1.045,172.32,1,143.6,45.5,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
13931,143.58,41.17,66.92,-17.52,1.045,172.32,1,143.6,55.15,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
13937,100.49,-14.47,21.41,-14.47,1.0185,120.6,1,100.5,19.43,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
13940,16,-1.95,7.46,-1.95,1.0435,19.2,1,16,2.9,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13940,16,-1.95,7.46,-1.95,1.0435,19.2,1,16,7.53,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
13942,19.6,-0.96,7.53,-0.96,1.038,23.52,1,19.6,9.24,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
13944,0,0,41.19,-10.78,1.04,106.08,0,88.4,19.73,0,0,0,0,0,0,0,0,0,0,88.4,0,0,0,0
13952,17.56,-2.14,8.19,-2.14,1.0465,21.08,1,17.57,5.74,0,0,0,0,0,0,0,0,0,0,17.5667,0,0,0,0
13952,17.56,-2.14,8.19,-2.14,1.0465,21.08,1,17.57,5.15,0,0,0,0,0,0,0,0,0,0,17.5667,0,0,0,0
13952,17.56,-2.14,8.19,-2.14,1.0465,21.08,1,17.57,6.42,0,0,0,0,0,0,0,0,0,0,17.5667,0,0,0,0
13957,64.66,8.31,30.13,-7.89,1.0495,77.6,1,64.67,25.93,0,0,0,0,0,0,0,0,0,0,64.6667,0,0,0,0
13958,64.66,6.84,30.13,-7.89,1.0495,77.6,1,64.67,15.7,0,0,0,0,0,0,0,0,0,0,64.6667,0,0,0,0
13959,64.66,7.79,30.13,-7.89,1.0495,77.6,1,64.67,25.06,0,0,0,0,0,0,0,0,0,0,64.6667,0,0,0,0
13962,0,0,0.81,-0.18,1.036,1.92,0,1.6,0.3,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
13962,0,0,1.93,-0.42,1.036,4.56,0,3.8,1.7,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
13962,96.29,-9.32,49.02,-10.69,1.036,115.56,1,96.3,32.04,0,0,0,0,0,0,0,0,0,0,96.3,0,0,0,0
13962,96.29,-9.32,49.02,-10.69,1.036,115.56,1,96.3,17.83,0,0,0,0,0,0,0,0,0,0,96.3,0,0,0,0
13965,0,0,4.43,-0.97,1.04,10.44,0,8.7,3.58,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
13965,0,0,4.43,-0.97,1.04,10.44,0,8.7,1.55,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
13966,0,0,4.43,-0.97,1.04,10.44,0,8.7,2.86,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
13966,0,0,4.43,-0.97,1.04,10.44,0,8.7,1.26,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
13967,0,0,4.43,-0.97,1.04,10.44,0,8.7,4.06,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
13967,0,0,4.43,-0.97,1.04,10.44,0,8.7,3.55,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
13975,216.64,72.21,110.28,-24.05,1.0245,260,1,216.67,80.34,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
13976,216.64,74.12,110.28,-24.05,1.0227,260,1,216.67,67.89,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
13977,216.64,74.12,110.28,-24.05,1.0252,260,1,216.67,52.72,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
13978,216.64,93.07,110.28,-24.05,1.0245,260,1,216.67,81.57,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
13979,216.64,108.21,110.28,-24.05,1.0245,260,1,216.67,39.6,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
13980,216.64,74.12,110.28,-24.05,1.0232,260,1,216.67,92.59,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
13983,47.99,-5.86,22.37,-5.86,1.038,57.6,1,48,20.62,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
13988,140.98,30.03,30.03,-20.3,1.045,169.2,1,141,28.85,0,0,0,0,0,0,0,0,0,0,141,0,0,0,0
13992,22.3,-2.48,11.35,-2.48,1.04,26.76,1,22.3,8.27,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
13993,22.3,-2.48,11.35,-2.48,1.04,26.76,1,22.3,3.52,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
13995,22.3,-2.48,11.35,-2.48,1.0325,26.76,1,22.3,3.21,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
13995,22.3,-2.48,11.35,-2.48,1.0325,26.76,1,22.3,3.64,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
13999,24,5.11,5.11,-3.46,1.0425,28.8,1,24,5.05,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
14004,99.19,17.61,46.23,-12.1,1.048,119.04,1,99.2,29.36,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
14010,178.64,26.36,68.61,-8.75,1.052,214.4,1,178.67,29.87,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
14011,178.64,29.02,68.61,-8.75,1.0499,214.4,1,178.67,69.1,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
14012,178.64,27.97,68.61,-8.75,1.052,214.4,1,178.67,40.4,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
14013,178.64,28.08,68.61,-8.75,1.052,214.4,1,178.67,62.46,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
14014,178.64,29.02,68.61,-8.75,1.053,214.4,1,178.67,26.88,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
14015,178.64,29.02,68.61,-8.75,1.0509,214.4,1,178.67,51.98,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
14018,91.05,-6.46,42.44,-11.11,1.035,109.28,1,91.07,45.27,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
14018,91.05,-6.46,42.44,-11.11,1.035,109.28,1,91.07,16.01,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
14018,91.05,-6.46,42.44,-11.11,1.035,109.28,1,91.07,35.99,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
14018,91.05,-6.46,42.44,-11.11,1.035,109.28,1,91.07,28.55,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
14018,91.05,-6.46,42.44,-11.11,1.035,109.28,1,91.07,19.05,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
14018,91.05,-6.46,42.44,-11.11,1.035,109.28,1,91.07,13.52,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
14021,18.6,8.67,8.67,-2.27,1.07,22.32,1,18.6,2.63,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
14021,18.6,8.67,8.67,-2.27,1.07,22.32,1,18.6,6.14,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
14022,18.6,8.67,8.67,-2.27,1.055,22.32,1,18.6,3.7,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
14022,18.6,8.67,8.67,-2.27,1.055,22.32,1,18.6,2.08,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
14026,2.7,0.45,1.26,-0.33,1,3.24,1,2.7,1.17,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
14026,2.7,0.45,1.26,-0.33,1,3.24,1,2.7,0.57,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
14027,2.7,-0.33,1.26,-0.33,1,3.24,1,2.7,1.1,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
14033,282.2,173.42,251.03,-65.72,1.0185,646.44,1,538.7,111.12,0,0,0,0,0,0,0,0,0,0,538.7,0,0,0,0
14034,0,0,251.03,-65.72,1.041,646.44,0,538.7,78.64,0,0,0,0,0,0,0,0,0,0,538.7,0,0,0,0
14035,0,0,251.03,-65.72,1.041,646.44,0,538.7,255.16,0,0,0,0,0,0,0,0,0,0,538.7,0,0,0,0
14038,26,-3.74,5.54,-3.74,1.038,31.2,1,26,10.07,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
14041,18.5,-1.78,8.62,-2.26,1.024,22.2,1,18.5,5.91,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
14048,850.38,153.15,432.9,-94.41,1.0357,1020.6,1,850.5,118.26,0,0,0,0,0,0,0,0,0,0,850.5,0,0,0,0
14049,850.38,153.15,432.9,-94.41,1.0365,1020.6,1,850.5,152.49,0,0,0,0,0,0,0,0,0,0,850.5,0,0,0,0
14055,209,87.11,106.39,-23.2,1.0225,250.83,1,209.03,26.61,0,0,0,0,0,0,0,0,0,0,209.025,0,0,0,0
14056,209,80.78,106.39,-23.2,1.0225,250.83,1,209.03,51.17,0,0,0,0,0,0,0,0,0,0,209.025,0,0,0,0
14057,209,76.12,106.39,-23.2,1.0261,250.83,1,209.03,88.3,0,0,0,0,0,0,0,0,0,0,209.025,0,0,0,0
14058,209,76.12,106.39,-23.2,1.0217,250.83,1,209.03,22.13,0,0,0,0,0,0,0,0,0,0,209.025,0,0,0,0
14063,27,12.58,12.58,-3.29,1.06,32.4,1,27,6.12,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
14067,18.5,8.62,8.62,-2.26,1.0425,22.2,1,18.5,7.35,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
14067,18.5,8.62,8.62,-2.26,1.0425,22.2,1,18.5,6.33,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
14073,58.79,18.29,29.93,-6.53,1.045,70.56,1,58.8,25.47,0,0,0,0,0,0,0,0,0,0,58.8,0,0,0,0
14074,58.79,17.32,29.93,-6.53,1.045,70.56,1,58.8,6.14,0,0,0,0,0,0,0,0,0,0,58.8,0,0,0,0
14075,0,0,1.32,-0.29,1.04,3.12,0,2.6,0.99,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
14078,20,3.11,9.32,-2.44,1.039,24,1,20,6.49,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
14078,20,3.11,9.32,-2.44,1.039,24,1,20,3.42,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
14078,20,3.11,9.32,-2.44,1.039,24,1,20,4.87,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
14080,36,16.78,16.78,-4.39,1.05,43.2,1,36,8.34,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
14090,259.16,103.69,131.93,-28.77,1.038,311.04,1,259.2,110.03,0,0,0,0,0,0,0,0,0,0,259.2,0,0,0,0
14091,259.16,50.3,131.93,-28.77,1.047,311.04,1,259.2,103.19,0,0,0,0,0,0,0,0,0,0,259.2,0,0,0,0
14092,259.16,106.31,131.93,-28.77,1.0365,311.04,1,259.2,78.43,0,0,0,0,0,0,0,0,0,0,259.2,0,0,0,0
14095,0,0,1.5,-0.33,1.041,3.54,0,2.95,0.85,0,0,0,0,0,0,0,0,0,0,2.95,0,0,0,0
14095,0,0,1.5,-0.33,1.041,3.54,0,2.95,0.77,0,0,0,0,0,0,0,0,0,0,2.95,0,0,0,0
14095,43.99,-4.88,22.4,-4.88,1.041,52.8,1,44,7,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
14097,0,0,7.68,-0.98,1.04,24,0,20,5.27,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
14098,20,-0.98,7.68,-0.98,1.0435,24,1,20,6.07,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
14105,21.2,9.88,9.88,-2.59,1.0405,25.44,1,21.2,2.59,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
14106,21.2,9.88,9.88,-2.59,1.0405,25.44,1,21.2,7.36,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
14106,21.2,9.88,9.88,-2.59,1.0405,25.44,1,21.2,3.22,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
14109,19.25,8.97,8.97,-2.35,1.04,23.1,1,19.25,8.67,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
14109,19.25,8.97,8.97,-2.35,1.04,23.1,1,19.25,6.88,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
14109,19.25,8.97,8.97,-2.35,1.04,23.1,1,19.25,5.1,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
