GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
14109,19.25,8.97,8.97,-2.35,1.04,23.1,1,19.25,5.81,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
14112,18,8.39,8.39,-2.2,1.065,21.6,1,18,2.1,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
14112,18,8.39,8.39,-2.2,1.065,21.6,1,18,7.21,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
14114,69.57,26.72,26.72,-3.41,1.043,83.5,1,69.58,33.54,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
14114,69.57,26.72,26.72,-3.41,1.043,83.5,1,69.58,18.28,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
14114,69.57,26.72,26.72,-3.41,1.043,83.5,1,69.58,26.26,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
14114,69.57,26.72,26.72,-3.41,1.043,83.5,1,69.58,32.89,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
14114,0,0,26.72,-3.41,1.043,83.5,0,69.58,30.2,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
14114,0,0,26.72,-3.41,1.043,83.5,0,69.58,34.19,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
15812,74.49,34.72,34.72,-9.09,1.044,89.4,1,74.5,34.05,0,0,0,0,0,0,0,0,0,0,74.5,0,0,0,0
15812,74.49,34.72,34.72,-9.09,1.044,89.4,1,74.5,34.69,0,0,0,0,0,0,0,0,0,0,74.5,0,0,0,0
15822,202.59,272.61,272.61,-71.37,1.0595,702,1,585,106.93,0,0,0,0,0,0,0,0,0,0,585,0,0,0,0
15828,58.89,29.98,29.98,-6.54,1.0565,70.68,1,58.9,15.45,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
15829,58.89,29.98,29.98,-6.54,1.0565,70.68,1,58.9,7.72,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
15830,58.89,29.98,29.98,-6.54,1.0565,70.68,1,58.9,17.38,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
15831,58.89,29.98,29.98,-6.54,1.0565,70.68,1,58.9,12.85,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
15832,58.89,29.98,29.98,-6.54,1.0565,70.68,1,58.9,22.69,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
15835,97.99,45.67,45.67,-11.96,1.041,117.6,1,98,32.75,0,0,0,0,0,0,0,0,0,0,98,0,0,0,0
15843,10.4,-0.97,2.22,-1.5,1.036,12.48,1,10.4,3.16,0,0,0,0,0,0,0,0,0,0,10.4,0,0,0,0
15843,9,-0.97,1.92,-1.3,1.036,10.8,1,9,2.98,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
15848,156.48,57.24,72.93,-19.09,1.0493,187.8,1,156.5,28.06,0,0,0,0,0,0,0,0,0,0,156.5,0,0,0,0
15849,156.48,25.53,72.93,-19.09,1.048,187.8,1,156.5,58.03,0,0,0,0,0,0,0,0,0,0,156.5,0,0,0,0
15850,156.48,28.13,72.93,-19.09,1.048,187.8,1,156.5,49.04,0,0,0,0,0,0,0,0,0,0,156.5,0,0,0,0
15851,156.48,35.13,72.93,-19.09,1.048,187.8,1,156.5,38.08,0,0,0,0,0,0,0,0,0,0,156.5,0,0,0,0
15859,10.85,4.17,4.17,-0.53,1.044,13.02,1,10.85,3.23,0,0,0,0,0,0,0,0,0,0,10.85,0,0,0,0
15860,10.85,0.26,4.17,-0.53,1.042,13.02,1,10.85,5.42,0,0,0,0,0,0,0,0,0,0,10.85,0,0,0,0
15860,1.3,0.26,0.5,-0.06,1.042,1.56,1,1.3,0.2,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
15861,0,0,0.27,-0.03,1.04,0.84,0,0.7,0.3,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
15861,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.2,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
15862,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.28,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
15862,0,0,0.27,-0.03,1.04,0.84,0,0.7,0.1,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
15865,0,0,2.04,-0.53,1.04,5.25,0,4.37,1.89,0,0,0,0,0,0,0,0,0,0,4.375,0,0,0,0
15866,0,0,0.93,-0.24,1.04,2.4,0,2,0.27,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
15866,0,0,0.93,-0.24,1.04,2.4,0,2,0.29,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
15866,0,0,1.4,-0.37,1.04,3.6,0,3,0.84,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
15866,0,0,1.4,-0.37,1.04,3.6,0,3,1.09,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
15866,0,0,2.04,-0.53,1.04,5.25,0,4.37,1.88,0,0,0,0,0,0,0,0,0,0,4.375,0,0,0,0
15866,0,0,2.04,-0.53,1.04,5.25,0,4.37,0.82,0,0,0,0,0,0,0,0,0,0,4.375,0,0,0,0
15866,0,0,2.04,-0.53,1.04,5.25,0,4.37,2.02,0,0,0,0,0,0,0,0,0,0,4.375,0,0,0,0
15869,49.99,-7.2,10.65,-7.2,1.04,60,1,50,15.14,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
15879,10,3.84,3.84,-0.49,1.045,12,1,10,3.98,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
15880,10,3.84,3.84,-0.49,1.045,12,1,10,3.02,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
15881,10,-0.49,3.84,-0.49,1.042,12,1,10,3.95,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
15885,0,0,8.05,-5.44,1.04,45.36,0,37.8,3.93,0,0,0,0,0,0,0,0,0,0,37.8,0,0,0,0
15888,94.69,15.4,44.13,-11.55,1.043,113.64,1,94.7,10.51,0,0,0,0,0,0,0,0,0,0,94.7,0,0,0,0
15892,62.49,13.31,13.31,-9,1.0385,75,1,62.5,19.83,0,0,0,0,0,0,0,0,0,0,62.5,0,0,0,0
15899,115.98,11.19,54.06,-14.15,1.047,139.2,1,116,56.71,0,0,0,0,0,0,0,0,0,0,116,0,0,0,0
15900,115.98,7.78,54.06,-14.15,1.047,139.2,1,116,12.85,0,0,0,0,0,0,0,0,0,0,116,0,0,0,0
15901,115.98,-4.09,54.06,-14.15,1.045,139.2,1,116,22.8,0,0,0,0,0,0,0,0,0,0,116,0,0,0,0
15907,0,0,60.03,-7.66,1.04,187.6,0,156.33,36.74,0,0,0,0,0,0,0,0,0,0,156.3333,0,0,0,0
15908,156.31,-7.66,60.03,-7.66,1.0171,187.6,1,156.33,41.64,0,0,0,0,0,0,0,0,0,0,156.3333,0,0,0,0
15909,156.31,-2.07,60.03,-7.66,1.0245,187.6,1,156.33,31.22,0,0,0,0,0,0,0,0,0,0,156.3333,0,0,0,0
15913,0,0,14.91,-10.08,1.04,84,0,70,26.43,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
15922,30,-4.32,6.39,-4.32,1.038,36,1,30,9.08,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
15927,29.4,3.37,6.26,-4.23,1.04,35.28,1,29.4,5.59,0,0,0,0,0,0,0,0,0,0,29.4,0,0,0,0
15930,50.39,-7.26,10.74,-7.26,1.0425,60.48,1,50.4,17.51,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
15935,43.79,3.59,22.29,-4.86,1.04,52.56,1,43.8,15.31,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
15936,43.79,3.59,22.29,-4.86,1.04,52.56,1,43.8,11.35,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
15940,0.55,0.26,0.26,-0.07,1.0415,0.66,1,0.55,0.2,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
15940,0.55,0.26,0.26,-0.07,1.0415,0.66,1,0.55,0.23,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
15940,3.2,1.49,1.49,-0.39,1.0415,3.84,1,3.2,1.6,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
15940,3.2,1.49,1.49,-0.39,1.0415,3.84,1,3.2,0.89,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
15940,4.4,2.05,2.05,-0.54,1.0415,5.28,1,4.4,1.22,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
15940,25.5,11.88,11.88,-3.11,1.0415,30.6,1,25.5,9.98,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
15940,25.5,11.88,11.88,-3.11,1.0415,30.6,1,25.5,4.02,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
15940,25.5,11.88,11.88,-3.11,1.0415,30.6,1,25.5,7.63,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
15947,185.31,47.01,94.33,-20.57,1.034,222.4,1,185.33,79.2,0,0,0,0,0,0,0,0,0,0,185.3333,0,0,0,0
15948,185.31,42.47,94.33,-20.57,1.033,222.4,1,185.33,38.23,0,0,0,0,0,0,0,0,0,0,185.3333,0,0,0,0
15949,185.31,47.01,94.33,-20.57,1.0333,222.4,1,185.33,27.06,0,0,0,0,0,0,0,0,0,0,185.3333,0,0,0,0
15955,0,0,436.18,-114.19,1.0462,1123.2,0,936,447.56,0,0,0,0,0,0,0,0,0,0,936,0,0,0,0
15956,0,0,436.18,-114.19,1.0462,1123.2,0,936,373.17,0,0,0,0,0,0,0,0,0,0,936,0,0,0,0
15962,117.98,30.82,54.99,-14.4,1.052,141.6,1,118,44.42,0,0,0,0,0,0,0,0,0,0,118,0,0,0,0
15965,55.19,11.76,11.76,-7.95,1.04,66.24,1,55.2,15.31,0,0,0,0,0,0,0,0,0,0,55.2,0,0,0,0
15971,187.01,-37.51,296.84,-77.71,1.0225,764.4,1,637,74.44,0,0,0,0,0,0,0,0,0,0,637,0,0,0,0
15977,235.14,179.33,425.78,-111.47,1.0422,1096.44,1,913.7,235,0,0,0,0,0,0,0,0,0,0,913.7,0,0,0,0
15978,168.61,179.33,425.78,-111.47,1.043,1096.44,1,913.7,168.47,0,0,0,0,0,0,0,0,0,0,913.7,0,0,0,0
15979,273.67,179.33,425.78,-111.47,1.0415,1096.44,1,913.7,113.56,0,0,0,0,0,0,0,0,0,0,913.7,0,0,0,0
15983,15,3.2,3.2,-2.16,1.046,18,1,15,6.95,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
15983,34.5,7.35,7.35,-4.97,1.046,41.4,1,34.5,13.25,0,0,0,0,0,0,0,0,0,0,34.5,0,0,0,0
15988,30,-2.35,6.39,-4.32,1.038,36,1,30,7.5,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
15995,923.27,117.24,339.81,-75.72,1.0569,1108.08,1,923.4,191.55,0,0,0,0,0,0,0,0,0,0,923.4,0,0,0,0
15996,923.27,117.24,339.81,-75.72,1.0571,1108.08,1,923.4,220.49,0,0,0,0,0,0,0,0,0,0,923.4,0,0,0,0
16002,43.79,16.98,22.29,-4.86,1.04,52.56,1,43.8,15.81,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
16003,43.79,16.98,22.29,-4.86,1.04,52.56,1,43.8,18.9,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
16010,43.79,17.59,22.29,-4.86,1.052,52.56,1,43.8,20.1,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
16011,43.79,-3.89,22.29,-4.86,1.047,52.56,1,43.8,9.74,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
16014,0,0,15.97,-10.8,1.04,90,0,75,11.34,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
16022,443.48,44.46,436.18,-114.19,1.0458,1123.2,1,936,443.34,0,0,0,0,0,0,0,0,0,0,936,0,0,0,0
16023,169.61,44.46,436.18,-114.19,1.046,1123.2,1,936,169.47,0,0,0,0,0,0,0,0,0,0,936,0,0,0,0
16026,37.99,2.28,8.09,-5.47,1.039,45.6,1,38,12.03,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
16031,288.56,13.73,312.53,-81.82,1.0645,804.8,1,670.67,192.96,0,0,0,0,0,0,0,0,0,0,670.6667,0,0,0,0
16032,161.71,13.73,312.53,-81.82,1.0648,804.8,1,670.67,161.61,0,0,0,0,0,0,0,0,0,0,670.6667,0,0,0,0
16033,174.64,13.73,312.53,-81.82,1.0639,804.8,1,670.67,174.54,0,0,0,0,0,0,0,0,0,0,670.6667,0,0,0,0
16039,214.67,-1.77,109.28,-23.83,1.0089,257.64,1,214.7,41.5,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
16040,214.67,-1.77,109.28,-23.83,1.0088,257.64,1,214.7,29.82,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
16041,214.67,-1.77,109.28,-23.83,1.0152,257.64,1,214.7,29.85,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
16044,6.8,-0.33,2.61,-0.33,1.0425,8.16,1,6.8,2.78,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
16046,6,-0.29,2.3,-0.29,1.0465,7.2,1,6,1.66,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
16046,0,0,2.61,-0.33,1.0465,8.16,0,6.8,2.13,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
16046,8.9,-0.44,3.42,-0.44,1.0465,10.68,1,8.9,3.34,0,0,0,0,0,0,0,0,0,0,8.9,0,0,0,0
16046,8.9,-0.44,3.42,-0.44,1.0465,10.68,1,8.9,3.32,0,0,0,0,0,0,0,0,0,0,8.9,0,0,0,0
16049,0,0,1.22,-0.27,1.0425,2.88,0,2.4,0.73,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16049,0,0,1.22,-0.27,1.0425,2.88,0,2.4,0.73,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16049,0,0,1.22,-0.27,1.0425,2.88,0,2.4,0.78,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16049,6,3.05,3.05,-0.67,1.0425,7.2,1,6,2.27,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
16049,6,3.05,3.05,-0.67,1.0425,7.2,1,6,2.38,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
16049,0,0,3.05,-0.67,1.0425,7.2,0,6,2.45,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
16049,6,3.05,3.05,-0.67,1.0425,7.2,1,6,0.88,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
16049,7,3.56,3.56,-0.78,1.0425,8.4,1,7,1.67,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
16052,3,-0.33,1.4,-0.37,1.0045,3.6,1,3,0.41,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
16052,3,-0.33,1.4,-0.37,1.0045,3.6,1,3,0.95,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
16053,3,-0.23,1.4,-0.37,1.0125,3.6,1,3,0.56,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
16053,0,0,1.4,-0.37,1.0125,3.6,0,3,0.45,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
16054,0,0,1.4,-0.37,1.04,3.6,0,3,1.45,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
16054,0,0,1.4,-0.37,1.04,3.6,0,3,1.04,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
16055,3,-0.37,1.4,-0.37,1.0045,3.6,1,3,0.93,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
16055,3,-0.37,1.4,-0.37,1.0045,3.6,1,3,0.95,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
16056,2,-0.15,0.93,-0.24,1.0125,2.4,1,2,0.88,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
16056,2,-0.15,0.93,-0.24,1.0125,2.4,1,2,0.98,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
16057,2,-0.24,0.93,-0.24,1.0045,2.4,1,2,0.89,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
16060,0.4,0.15,0.15,-0.02,1.05,0.48,1,0.4,0.19,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
16060,0.4,0.15,0.15,-0.02,1.05,0.48,1,0.4,0.16,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
16060,4.6,1.77,1.77,-0.23,1.05,5.52,1,4.6,0.9,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
16060,7.5,2.88,2.88,-0.37,1.05,9,1,7.5,3.47,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
16061,7.5,0.5,2.88,-0.37,1.048,9,1,7.5,3.71,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
16062,0.4,-0.02,0.15,-0.02,1.0485,0.48,1,0.4,0.18,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
16062,2.6,-0.13,1,-0.13,1.0485,3.12,1,2.6,0.62,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
16062,2.6,-0.13,1,-0.13,1.0485,3.12,1,2.6,1.13,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
16062,4.6,-0.23,1.77,-0.23,1.0485,5.52,1,4.6,2,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
16062,4.6,-0.23,1.77,-0.23,1.0485,5.52,1,4.6,2.12,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
16062,4.6,-0.23,1.77,-0.23,1.0485,5.52,1,4.6,0.51,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
16065,0,0,26.84,-7.03,1.04,69.12,0,57.6,26.47,0,0,0,0,0,0,0,0,0,0,57.6,0,0,0,0
16072,139.38,29.69,29.69,-20.07,1.049,167.28,1,139.4,52.35,0,0,0,0,0,0,0,0,0,0,139.4,0,0,0,0
16078,53.09,19.31,24.74,-6.48,1.046,63.72,1,53.1,5.86,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
16081,79.99,17.04,17.04,-11.52,1.0425,96,1,80,32.9,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
16087,0,0,4.92,-0.63,1.04,15.36,0,12.8,2.46,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
16087,0,0,4.92,-0.63,1.04,15.36,0,12.8,3.45,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
16088,0,0,4.92,-0.63,1.04,15.36,0,12.8,4.8,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
16088,12.8,-0.63,4.92,-0.63,1.04,15.36,1,12.8,4.85,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
16089,6.1,-0.3,2.34,-0.3,1.04,7.32,1,6.1,1.84,0,0,0,0,0,0,0,0,0,0,6.1,0,0,0,0
16089,6.1,-0.3,2.34,-0.3,1.04,7.32,1,6.1,1.97,0,0,0,0,0,0,0,0,0,0,6.1,0,0,0,0
16092,84.96,20.82,43.25,-9.43,1.042,101.97,1,84.97,22.2,0,0,0,0,0,0,0,0,0,0,84.975,0,0,0,0
16092,84.96,20.82,43.25,-9.43,1.042,101.97,1,84.97,12.63,0,0,0,0,0,0,0,0,0,0,84.975,0,0,0,0
16092,84.96,20.82,43.25,-9.43,1.042,101.97,1,84.97,11.4,0,0,0,0,0,0,0,0,0,0,84.975,0,0,0,0
16092,84.96,20.82,43.25,-9.43,1.042,101.97,1,84.97,28.98,0,0,0,0,0,0,0,0,0,0,84.975,0,0,0,0
16097,171.98,87.55,87.55,-19.09,1.0265,206.4,1,172,76.64,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
16098,171.98,87.55,87.55,-19.09,1.0265,206.4,1,172,42.99,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
16099,171.98,87.55,87.55,-19.09,1.0265,206.4,1,172,71.37,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
16100,171.98,87.55,87.55,-19.09,1.0265,206.4,1,172,17.25,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
16103,52.49,11.18,11.18,-7.56,1.04,63,1,52.5,23.65,0,0,0,0,0,0,0,0,0,0,52.5,0,0,0,0
16242,18.6,-2.27,8.67,-2.27,1.037,22.32,1,18.6,6.86,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
16246,11.8,0,0,0,1.04,14.16,1,11.8,1.8,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
16246,0,0,0,0,1.04,12,0,10,3.13,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
16247,4,0,0,0,1.04,4.8,1,4,0.83,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
16247,1.3,0,0,0,1.04,1.56,1,1.3,0.63,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
16248,1.2,0,0,0,1.04,1.44,1,1.2,0.56,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
16252,4.5,2.29,2.29,-0.5,1.0425,5.4,1,4.5,1.16,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
16252,4.5,2.29,2.29,-0.5,1.0425,5.4,1,4.5,1.17,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
16253,0,0,2.29,-0.5,1.04,5.4,0,4.5,1.32,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
16253,0,0,2.29,-0.5,1.04,5.4,0,4.5,0.84,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
16254,0,0,2.29,-0.5,1.04,5.4,0,4.5,0.91,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
16254,4.5,2.29,2.29,-0.5,1.04,5.4,1,4.5,0.83,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
16255,3.1,1.58,1.58,-0.34,1.04,3.72,1,3.1,0.37,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
16255,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.67,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
16259,26,12.12,12.12,-3.17,1.065,31.2,1,26,10.52,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
16259,26,12.12,12.12,-3.17,1.065,31.2,1,26,4.6,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
16260,18.5,8.62,8.62,-2.26,1.06,22.2,1,18.5,9.09,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
16260,12.5,5.82,5.82,-1.53,1.06,15,1,12.5,1.43,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
16263,50.39,0.35,25.65,-5.59,1.042,60.48,1,50.4,11.04,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
16263,50.39,0.35,25.65,-5.59,1.042,60.48,1,50.4,15.99,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
16263,50.39,0.35,25.65,-5.59,1.042,60.48,1,50.4,13.84,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
16266,47.99,23.4,24.43,-5.33,1.0135,57.6,1,48,9.82,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
16266,47.99,23.4,24.43,-5.33,1.0135,57.6,1,48,18.65,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
16268,45.09,22.96,22.96,-5.01,1.04,54.12,1,45.1,10.77,0,0,0,0,0,0,0,0,0,0,45.1,0,0,0,0
16271,198.81,-5.23,101.21,-22.07,1.0315,238.6,1,198.83,66.69,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
16272,198.81,-11.47,101.21,-22.07,1.0315,238.6,1,198.83,45.14,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
16273,198.81,-1.67,101.21,-22.07,1.0315,238.6,1,198.83,21.5,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
16274,198.81,-17,101.21,-22.07,1.0175,238.6,1,198.83,45.52,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
16275,198.81,-17,101.21,-22.07,1.0307,238.6,1,198.83,97.86,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
16276,198.81,-4.72,101.21,-22.07,1.0315,238.6,1,198.83,54.01,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
16280,0,0,17.31,-3.77,1.04,40.8,0,34,4.86,0,0,0,0,0,0,0,0,0,0,34,0,0,0,0
16280,0,0,17.31,-3.77,1.04,40.8,0,34,9.73,0,0,0,0,0,0,0,0,0,0,34,0,0,0,0
16282,91.99,-2.25,46.83,-10.21,1.035,110.4,1,92,39.17,0,0,0,0,0,0,0,0,0,0,92,0,0,0,0
16282,91.99,-2.25,46.83,-10.21,1.035,110.4,1,92,30.28,0,0,0,0,0,0,0,0,0,0,92,0,0,0,0
16285,20,9.32,9.32,-2.44,1.0425,24,1,20,9.02,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
16288,248.83,154.18,207.6,-54.35,1.0135,534.6,1,445.5,117.65,0,0,0,0,0,0,0,0,0,0,445.5,0,0,0,0
16290,0,0,25.45,-5.55,1.04,60,0,50,21.34,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
16293,0,0,118.39,-25.82,1.036,279.12,0,232.6,82.03,0,0,0,0,0,0,0,0,0,0,232.6,0,0,0,0
16294,232.57,21.64,118.39,-25.82,1.0644,279.12,1,232.6,42.78,0,0,0,0,0,0,0,0,0,0,232.6,0,0,0,0
16295,232.57,-1.79,118.39,-25.82,1.054,279.12,1,232.6,28.32,0,0,0,0,0,0,0,0,0,0,232.6,0,0,0,0
17288,90.29,-11.02,42.08,-11.02,1.04,108.36,1,90.3,18.58,0,0,0,0,0,0,0,0,0,0,90.3,0,0,0,0
17288,90.29,-11.02,42.08,-11.02,1.04,108.36,1,90.3,23.84,0,0,0,0,0,0,0,0,0,0,90.3,0,0,0,0
17296,162.98,81.96,82.97,-18.09,1.0063,195.6,1,163,28.69,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
17297,162.98,82.97,82.97,-18.09,1.048,195.6,1,163,47.59,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
17301,191.97,35.98,97.73,-21.31,1.0553,230.4,1,192,35.94,0,0,0,0,0,0,0,0,0,0,192,0,0,0,0
17304,121.48,61.84,61.84,-13.49,1.0525,145.8,1,121.5,19.37,0,0,0,0,0,0,0,0,0,0,121.5,0,0,0,0
17308,914.22,45.98,336.48,-74.98,1.041,1097.22,1,914.35,307.25,0,0,0,0,0,0,0,0,0,0,914.35,0,0,0,0
17309,914.22,45.98,336.48,-74.98,1.041,1097.22,1,914.35,228.43,0,0,0,0,0,0,0,0,0,0,914.35,0,0,0,0
17312,1,0,0,0,1.04,1.2,1,1,0.36,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17312,1.5,0,0,0,1.04,1.8,1,1.5,0.69,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
17312,2,0,0,0,1.04,2.4,1,2,0.58,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17315,199.87,4.24,93.15,-24.39,1.036,239.88,1,199.9,64.3,0,0,0,0,0,0,0,0,0,0,199.9,0,0,0,0
17316,199.87,10.11,93.15,-24.39,1.0393,239.88,1,199.9,90.53,0,0,0,0,0,0,0,0,0,0,199.9,0,0,0,0
17319,5.7,2.9,2.9,-0.63,1.04,6.84,1,5.7,1.56,0,0,0,0,0,0,0,0,0,0,5.7,0,0,0,0
17322,2.3,1.07,1.07,-0.28,1.04,2.76,1,2.3,0.97,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
17323,0,0,1.07,-0.28,1.04,2.76,0,2.3,0.48,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
17325,0,0,1.07,-0.28,1.04,2.76,0,2.3,0.48,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
17328,10,-0.49,3.84,-0.49,1.04,12,1,10,4.46,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
17328,10,-0.49,3.84,-0.49,1.04,12,1,10,1.45,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
17331,10,-1.14,2.13,-1.44,1.024,12,1,10,3.03,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
17334,0,0,0,0,1.04,16.44,0,13.7,5.74,0,0,0,0,0,0,0,0,0,0,13.7,0,0,0,0
17337,103.49,51.11,52.68,-11.49,1.029,124.2,1,103.5,24.99,0,0,0,0,0,0,0,0,0,0,103.5,0,0,0,0
17341,6.47,-0.79,3.01,-0.79,1.04,7.76,1,6.47,2.81,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
17342,6.47,-0.79,3.01,-0.79,1.04,7.76,1,6.47,1.21,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
17344,6.47,-0.79,3.01,-0.79,1.038,7.76,1,6.47,2.21,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
17345,6.47,-0.79,3.01,-0.79,1.036,7.76,1,6.47,1.87,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
17345,6.47,-0.79,3.01,-0.79,1.036,7.76,1,6.47,0.99,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
17346,6.47,-0.79,3.01,-0.79,1.038,7.76,1,6.47,2.71,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
17351,228.97,81.31,106.71,-27.94,1.0554,274.8,1,229,80.58,0,0,0,0,0,0,0,0,0,0,229,0,0,0,0
17354,96.25,49,49,-10.69,1.04,115.52,1,96.27,26.55,0,0,0,0,0,0,0,0,0,0,96.2667,0,0,0,0
17354,96.25,49,49,-10.69,1.04,115.52,1,96.27,15.25,0,0,0,0,0,0,0,0,0,0,96.2667,0,0,0,0
17354,96.25,49,49,-10.69,1.04,115.52,1,96.27,37.64,0,0,0,0,0,0,0,0,0,0,96.2667,0,0,0,0
17362,39.99,0.68,8.52,-5.76,1.0405,48,1,40,13.51,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
17366,0,0,2.89,-0.76,1.04,7.44,0,6.2,1.07,0,0,0,0,0,0,0,0,0,0,6.2,0,0,0,0
17367,0,0,2.89,-0.76,1.04,7.44,0,6.2,2.04,0,0,0,0,0,0,0,0,0,0,6.2,0,0,0,0
17370,0,0,0.87,-0.19,1.04,2.04,0,1.7,0.41,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
17370,0,0,2.75,-0.6,1.04,6.48,0,5.4,2.09,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
17372,6.67,3.39,3.39,-0.74,1.04,8,1,6.67,1.49,0,0,0,0,0,0,0,0,0,0,6.6667,0,0,0,0
17372,6.67,3.39,3.39,-0.74,1.04,8,1,6.67,2.43,0,0,0,0,0,0,0,0,0,0,6.6667,0,0,0,0
17372,6.67,3.39,3.39,-0.74,1.04,8,1,6.67,1.92,0,0,0,0,0,0,0,0,0,0,6.6667,0,0,0,0
17376,69.99,14.91,14.91,-10.08,1.0475,84,1,70,18.44,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
17379,15.26,-1.69,7.77,-1.69,1.034,18.32,1,15.27,2.2,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
17379,0,0,7.77,-1.69,1.034,18.32,0,15.27,3.34,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
17379,15.26,-1.69,7.77,-1.69,1.034,18.32,1,15.27,1.99,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
17379,15.26,-1.69,7.77,-1.69,1.034,18.32,1,15.27,4.87,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
17380,15.26,0.06,7.77,-1.69,1.04,18.32,1,15.27,2.55,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
17381,0,0,7.77,-1.69,1.04,18.32,0,15.27,4.24,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
17386,49.33,3.77,22.99,-6.02,1.04,59.2,1,49.33,20.74,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
17387,49.33,3.77,22.99,-6.02,1.04,59.2,1,49.33,13.65,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
17389,49.33,-0.96,22.99,-6.02,1.036,59.2,1,49.33,12.48,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
17389,49.33,-0.96,22.99,-6.02,1.036,59.2,1,49.33,10.64,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
17390,49.33,0.57,22.99,-6.02,1.036,59.2,1,49.33,14.59,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
17390,49.33,0.57,22.99,-6.02,1.036,59.2,1,49.33,20.38,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
17395,193.12,-21.44,98.31,-21.44,1.036,231.78,1,193.15,85.53,0,0,0,0,0,0,0,0,0,0,193.15,0,0,0,0
17396,193.12,-21.44,98.31,-21.44,1.036,231.78,1,193.15,24.98,0,0,0,0,0,0,0,0,0,0,193.15,0,0,0,0
17397,193.12,-21.44,98.31,-21.44,1.034,231.78,1,193.15,21.12,0,0,0,0,0,0,0,0,0,0,193.15,0,0,0,0
17398,193.12,-9.53,98.31,-21.44,1.04,231.78,1,193.15,54.85,0,0,0,0,0,0,0,0,0,0,193.15,0,0,0,0
17402,132.78,67.6,67.6,-14.74,1.0417,159.36,1,132.8,19.52,0,0,0,0,0,0,0,0,0,0,132.8,0,0,0,0
17404,0,0,0,0,1.04,32.4,0,27,6.43,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
17407,215.32,-6.33,100.35,-26.27,1.0329,258.42,1,215.35,29.71,0,0,0,0,0,0,0,0,0,0,215.35,0,0,0,0
17408,215.32,3.18,100.35,-26.27,1.0405,258.42,1,215.35,29.9,0,0,0,0,0,0,0,0,0,0,215.35,0,0,0,0
17412,0,0,319.21,-83.57,1.04,822,0,685,277.21,0,0,0,0,0,0,0,0,0,0,685,0,0,0,0
17413,0,0,319.21,-83.57,1.04,822,0,685,285.4,0,0,0,0,0,0,0,0,0,0,685,0,0,0,0
17416,19,-2.32,8.85,-2.32,1.036,22.8,1,19,8.69,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
17418,1,0,0,0,1.04,1.2,1,1,0.5,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17418,1.4,0,0,0,1.04,1.68,1,1.4,0.33,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
17418,2,0,0,0,1.04,2.4,1,2,0.76,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17418,2.1,0,0,0,1.04,2.52,1,2.1,0.76,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
17419,0.8,0,0,0,1.04,0.96,1,0.8,0.18,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
17420,0,0,0,0,1.04,1.2,0,1,0.37,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17422,1,0,0,0,1.04,1.2,1,1,0.37,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17423,1,0,0,0,1.04,1.2,1,1,0.43,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17429,195.97,29.57,91.34,-23.91,1.0516,235.2,1,196,48,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
17430,195.97,12.07,91.34,-23.91,1.045,235.2,1,196,50.79,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
17431,195.97,15.83,91.34,-23.91,1.045,235.2,1,196,77,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
17434,20.7,9.65,9.65,-2.53,1.04,24.84,1,20.7,8.3,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
17434,20.7,9.65,9.65,-2.53,1.04,24.84,1,20.7,9.85,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
17435,20.7,5.98,9.65,-2.53,1.04,24.84,1,20.7,7.56,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
17436,20.7,5.98,9.65,-2.53,1.04,24.84,1,20.7,5.73,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
17441,72.19,36.75,36.75,-8.01,1.07,86.64,1,72.2,8.16,0,0,0,0,0,0,0,0,0,0,72.2,0,0,0,0
17442,0,0,1.07,-0.23,1.04,2.52,0,2.1,1.04,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
17446,25,6.78,11.65,-3.05,1.04,30,1,25,6.36,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
17447,25,6.78,11.65,-3.05,1.04,30,1,25,10.2,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
17453,232.8,136.4,169.62,-44.41,1.0747,436.8,1,364,145.28,0,0,0,0,0,0,0,0,0,0,364,0,0,0,0
17454,235.02,136.4,169.62,-44.41,1.0592,436.8,1,364,41.47,0,0,0,0,0,0,0,0,0,0,364,0,0,0,0
17457,0.85,0.4,0.4,-0.1,1.04,1.02,1,0.85,0.15,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
17457,0.85,0.4,0.4,-0.1,1.04,1.02,1,0.85,0.25,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
17457,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.15,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17457,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.43,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17457,0,0,1.35,-0.35,1.04,3.48,0,2.9,0.48,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
17457,0,0,1.35,-0.35,1.04,3.48,0,2.9,1.14,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
17457,0,0,1.35,-0.35,1.04,3.48,0,2.9,1.31,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
17457,0,0,1.35,-0.35,1.04,3.48,0,2.9,1.38,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
17461,250.45,273.72,291.72,-76.37,1.0347,751.2,1,626,250.36,0,0,0,0,0,0,0,0,0,0,626,0,0,0,0
17462,204.34,273.72,291.72,-76.37,1.0249,751.2,1,626,98.85,0,0,0,0,0,0,0,0,0,0,626,0,0,0,0
17466,247.47,33.81,115.33,-30.2,1.0503,297,1,247.5,38.42,0,0,0,0,0,0,0,0,0,0,247.5,0,0,0,0
17467,247.47,33.81,115.33,-30.2,1.0552,297,1,247.5,70.26,0,0,0,0,0,0,0,0,0,0,247.5,0,0,0,0
17470,1,0,0,0,1.04,1.2,1,1,0.18,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17470,2.8,0,0,0,1.04,3.36,1,2.8,0.75,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
17470,0,0,0,0,1.04,6.6,0,5.5,0.84,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
17472,16,-1.95,7.46,-1.95,1.036,19.2,1,16,1.95,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
17474,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.47,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
17474,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.36,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
17474,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.79,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
17474,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.27,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
17474,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.8,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
17481,5.83,2.97,2.97,-0.65,1.05,7,1,5.83,2.45,0,0,0,0,0,0,0,0,0,0,5.8333,0,0,0,0
17481,5.83,2.97,2.97,-0.65,1.05,7,1,5.83,1.66,0,0,0,0,0,0,0,0,0,0,5.8333,0,0,0,0
17482,0,0,2.97,-0.65,1.04,7,0,5.83,1.52,0,0,0,0,0,0,0,0,0,0,5.8333,0,0,0,0
17485,5.6,-0.68,2.61,-0.68,1.038,6.72,1,5.6,2.04,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
17485,5.6,-0.68,2.61,-0.68,1.038,6.72,1,5.6,0.64,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
17485,5.6,-0.68,2.61,-0.68,1.038,6.72,1,5.6,2.78,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
17485,5.6,-0.68,2.61,-0.68,1.038,6.72,1,5.6,0.74,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
17486,5.6,-0.68,2.61,-0.68,1.04,6.72,1,5.6,0.59,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
17487,5.6,-0.68,2.61,-0.68,1.04,6.72,1,5.6,2.73,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
17493,319.79,145.53,149.04,-39.02,1.0087,383.8,1,319.83,46.81,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
17494,319.79,145.53,149.04,-39.02,1.0118,383.8,1,319.83,40.08,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
17495,319.79,145.53,149.04,-39.02,1.0107,383.8,1,319.83,117.31,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
17496,319.79,145.53,149.04,-39.02,1.0076,383.8,1,319.83,153.55,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
17497,319.79,145.53,149.04,-39.02,1.0094,383.8,1,319.83,82.34,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
17498,319.79,145.53,149.04,-39.02,1.0095,383.8,1,319.83,38.99,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
17501,24,12.22,12.22,-2.66,1.04,28.8,1,24,5.7,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
17501,24,12.22,12.22,-2.66,1.04,28.8,1,24,7.82,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
17501,24,12.22,12.22,-2.66,1.04,28.8,1,24,7.04,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
17501,24,12.22,12.22,-2.66,1.04,28.8,1,24,10.88,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
17501,0,0,12.22,-2.66,1.04,28.8,0,24,4.88,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
17501,24,12.22,12.22,-2.66,1.04,28.8,1,24,4.35,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
17504,11,5.6,5.6,-1.22,1.0475,13.2,1,11,3.31,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
17504,11,5.6,5.6,-1.22,1.0475,13.2,1,11,1.69,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
17507,0,0,15.14,-3.97,1.04,39,0,32.5,7.73,0,0,0,0,0,0,0,0,0,0,32.5,0,0,0,0
17507,0,0,15.14,-3.97,1.04,39,0,32.5,13.87,0,0,0,0,0,0,0,0,0,0,32.5,0,0,0,0
17510,39.99,-5.33,8.52,-5.76,1.03,48,1,40,13.33,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
17512,53.09,-6.48,24.74,-6.48,1.038,63.72,1,53.1,22.38,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
17512,53.09,-6.48,24.74,-6.48,1.038,63.72,1,53.1,6.8,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
17512,53.09,-6.48,24.74,-6.48,1.038,63.72,1,53.1,26.17,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
17512,53.09,-6.48,24.74,-6.48,1.038,63.72,1,53.1,18.11,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
17516,88.45,-4.33,33.97,-4.33,1.04,106.16,1,88.47,37.77,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
17516,0,0,33.97,-4.33,1.04,106.16,0,88.47,31.87,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
17516,88.45,-4.33,33.97,-4.33,1.04,106.16,1,88.47,13,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
17516,88.45,-4.33,33.97,-4.33,1.04,106.16,1,88.47,14.09,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
17516,0,0,33.97,-4.33,1.04,106.16,0,88.47,40.44,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
17516,0,0,33.97,-4.33,1.04,106.16,0,88.47,41.53,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
17520,0,0,2.21,-0.48,1.04,5.21,0,4.34,0.9,0,0,0,0,0,0,0,0,0,0,4.34,0,0,0,0
17520,0,0,2.21,-0.48,1.04,5.21,0,4.34,1.19,0,0,0,0,0,0,0,0,0,0,4.34,0,0,0,0
17520,0,0,2.21,-0.48,1.04,5.21,0,4.34,0.63,0,0,0,0,0,0,0,0,0,0,4.34,0,0,0,0
17520,0,0,2.21,-0.48,1.04,5.21,0,4.34,2.14,0,0,0,0,0,0,0,0,0,0,4.34,0,0,0,0
17520,0,0,2.21,-0.48,1.04,5.21,0,4.34,0.49,0,0,0,0,0,0,0,0,0,0,4.34,0,0,0,0
18293,236.49,40.56,120.39,-26.25,1.0485,283.83,1,236.53,82.37,0,0,0,0,0,0,0,0,0,0,236.525,0,0,0,0
18294,236.49,54.6,120.39,-26.25,1.049,283.83,1,236.53,46.2,0,0,0,0,0,0,0,0,0,0,236.525,0,0,0,0
18295,236.49,54.6,120.39,-26.25,1.046,283.83,1,236.53,65.48,0,0,0,0,0,0,0,0,0,0,236.525,0,0,0,0
18296,236.49,41.36,120.39,-26.25,1.0485,283.83,1,236.53,117.24,0,0,0,0,0,0,0,0,0,0,236.525,0,0,0,0
18300,2,0.93,0.93,-0.24,1.0425,2.4,1,2,0.41,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
18303,43.99,12.85,22.4,-4.88,1.044,52.8,1,44,16.26,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
18303,43.99,12.85,22.4,-4.88,1.044,52.8,1,44,20.72,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
18309,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.69,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
18309,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.75,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
18310,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.73,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
18313,0,0,1.08,-0.14,1.04,3.36,0,2.8,0.52,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
18313,0,0,1.08,-0.14,1.04,3.36,0,2.8,0.46,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
18313,0,0,1.08,-0.14,1.04,3.36,0,2.8,0.58,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
18316,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
18318,0,0,7.18,-0.92,1.04,22.44,0,18.7,2.94,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
18319,0,0,7.18,-0.92,1.044,22.44,0,18.7,3.79,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
18319,0,0,7.18,-0.92,1.044,22.44,0,18.7,3.79,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
18319,18.7,-0.92,7.18,-0.92,1.044,22.44,1,18.7,5.83,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
18324,237.47,38.19,110.68,-28.98,1.0411,285,1,237.5,81.18,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
18325,237.47,38.19,110.68,-28.98,1.0461,285,1,237.5,100.79,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
18326,237.47,38.19,110.68,-28.98,1.0458,285,1,237.5,105.65,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
18329,0,0,0.25,-0.03,1.043,0.78,0,0.65,0.3,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
18329,0.65,0.25,0.25,-0.03,1.043,0.78,1,0.65,0.14,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
18331,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.2,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
18331,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.82,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
18334,127.08,5.15,64.69,-14.11,1.0045,152.52,1,127.1,14.73,0,0,0,0,0,0,0,0,0,0,127.1,0,0,0,0
18335,127.08,5.75,64.69,-14.11,1.0045,152.52,1,127.1,59.43,0,0,0,0,0,0,0,0,0,0,127.1,0,0,0,0
18338,0.9,0.42,0.42,-0.11,1.04,1.08,1,0.9,0.2,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
18342,101.81,20.01,51.83,-11.3,1.043,122.18,1,101.82,14.88,0,0,0,0,0,0,0,0,0,0,101.82,0,0,0,0
18343,101.81,18.16,51.83,-11.3,1.043,122.18,1,101.82,49.44,0,0,0,0,0,0,0,0,0,0,101.82,0,0,0,0
18344,101.81,19.17,51.83,-11.3,1.0475,122.18,1,101.82,39.47,0,0,0,0,0,0,0,0,0,0,101.82,0,0,0,0
18345,101.81,23.47,51.83,-11.3,1.0475,122.18,1,101.82,13.92,0,0,0,0,0,0,0,0,0,0,101.82,0,0,0,0
18346,101.81,18.9,51.83,-11.3,1.0439,122.18,1,101.82,38.9,0,0,0,0,0,0,0,0,0,0,101.82,0,0,0,0
18350,0,0,1.86,-0.49,1.04,4.8,0,4,1.29,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
18350,0,0,1.86,-0.49,1.04,4.8,0,4,0.78,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
18351,0,0,1.86,-0.49,1.04,4.8,0,4,1.81,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
18352,0,0,1.86,-0.49,1.04,4.8,0,4,0.57,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
18352,0,0,1.86,-0.49,1.04,4.8,0,4,0.88,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
18353,0,0,1.86,-0.49,1.04,4.8,0,4,0.46,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
18357,6.83,3.18,3.18,-0.83,1.0345,8.2,1,6.83,1.14,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
18358,6.83,3.18,3.18,-0.83,1.0345,8.2,1,6.83,1,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
18358,6.83,3.18,3.18,-0.83,1.0345,8.2,1,6.83,2.85,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
18362,0.53,0.2,0.2,-0.03,1.05,0.64,1,0.53,0.07,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
18363,0.53,0.2,0.2,-0.03,1.0475,0.64,1,0.53,0.22,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
18364,0.53,0.2,0.2,-0.03,1.0525,0.64,1,0.53,0.16,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
18368,0,0,0.2,-0.03,1.004,0.64,0,0.53,0.19,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
18368,0.53,0.02,0.2,-0.03,1.004,0.64,1,0.53,0.09,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
18369,0.53,0.17,0.2,-0.03,1,0.64,1,0.53,0.16,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
18376,168.73,-12.42,78.64,-20.59,1.0391,202.5,1,168.75,72.81,0,0,0,0,0,0,0,0,0,0,168.75,0,0,0,0
18377,0,0,78.64,-20.59,1.04,202.5,0,168.75,70.26,0,0,0,0,0,0,0,0,0,0,168.75,0,0,0,0
18380,1,-0.05,0.38,-0.05,1.038,1.2,1,1,0.29,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
18382,69.89,32.57,32.57,-8.53,1.043,83.88,1,69.9,24.12,0,0,0,0,0,0,0,0,0,0,69.9,0,0,0,0
18382,69.89,32.57,32.57,-8.53,1.043,83.88,1,69.9,7.54,0,0,0,0,0,0,0,0,0,0,69.9,0,0,0,0
18386,0,0,1.93,-0.42,1.04,4.56,0,3.8,0.63,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
18386,0,0,1.93,-0.42,1.04,4.56,0,3.8,1.79,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
18389,0,0,1.27,-0.28,1.04,3,0,2.5,0.52,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
18392,75.09,1.41,38.23,-8.34,1.036,90.12,1,75.1,15.12,0,0,0,0,0,0,0,0,0,0,75.1,0,0,0,0
18393,75.09,2.61,38.23,-8.34,1.036,90.12,1,75.1,18.63,0,0,0,0,0,0,0,0,0,0,75.1,0,0,0,0
18394,75.09,0.26,38.23,-8.34,1.036,90.12,1,75.1,10.4,0,0,0,0,0,0,0,0,0,0,75.1,0,0,0,0
18395,75.09,-1.16,38.23,-8.34,1.036,90.12,1,75.1,17.64,0,0,0,0,0,0,0,0,0,0,75.1,0,0,0,0
18400,476.93,63.69,183.17,-23.37,1.0495,572.4,1,477,212.23,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
18401,476.93,63.69,183.17,-23.37,1.0521,572.4,1,477,172.61,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
18402,476.93,63.69,183.17,-23.37,1.0506,572.4,1,477,201.31,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
18403,0,0,183.17,-23.37,1.041,572.4,0,477,163.06,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
18404,476.93,63.69,183.17,-23.37,1.0517,572.4,1,477,224.81,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
18405,476.93,63.69,183.17,-23.37,1.0486,572.4,1,477,234.79,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
18409,0.5,0.19,0.19,-0.02,1.055,0.6,1,0.5,0.09,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
18409,0,0,0.19,-0.02,1.055,0.6,0,0.5,0.25,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
18410,0.5,0.19,0.19,-0.02,1.045,0.6,1,0.5,0.21,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
18413,0,0,1.42,-0.18,1.04,4.44,0,3.7,1.26,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
18413,3.7,1.42,1.42,-0.18,1.04,4.44,1,3.7,1.32,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
18413,3.7,1.42,1.42,-0.18,1.04,4.44,1,3.7,0.43,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
18416,2.5,0.96,0.96,-0.12,1.0405,3,1,2.5,0.5,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
18417,0,0,0.96,-0.12,1.04,3,0,2.5,0.9,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
18417,0,0,0.96,-0.12,1.04,3,0,2.5,0.47,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
18418,0,0,0.96,-0.12,1.038,3,0,2.5,1.06,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
18418,2.5,0.96,0.96,-0.12,1.038,3,1,2.5,0.61,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
18423,186.31,56.86,94.84,-20.68,1.054,223.6,1,186.33,51.56,0,0,0,0,0,0,0,0,0,0,186.3333,0,0,0,0
18424,186.31,30.1,94.84,-20.68,1.054,223.6,1,186.33,20.08,0,0,0,0,0,0,0,0,0,0,186.3333,0,0,0,0
18425,186.31,40.25,94.84,-20.68,1.054,223.6,1,186.33,50.73,0,0,0,0,0,0,0,0,0,0,186.3333,0,0,0,0
18429,6.8,3.17,3.17,-0.83,1.0525,8.16,1,6.8,2.97,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
18429,6.8,3.17,3.17,-0.83,1.0525,8.16,1,6.8,1.59,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
18430,6.8,3.17,3.17,-0.83,1.0475,8.16,1,6.8,2.36,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
18431,6.8,3.17,3.17,-0.83,1.05,8.16,1,6.8,1.64,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
18434,0,0,2.8,-0.73,1.038,7.2,0,6,0.76,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
18434,6,-0.73,2.8,-0.73,1.038,7.2,1,6,2.84,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
18435,6,-0.3,2.8,-0.73,1.04,7.2,1,6,1.27,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
18436,0,0,2.8,-0.73,1.04,7.2,0,6,2.04,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
18440,0.2,0.08,0.08,-0.01,1.04,0.24,1,0.2,0.04,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
18440,0.2,0.08,0.08,-0.01,1.04,0.24,1,0.2,0.03,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
18446,0,0,311.29,-81.5,1.0369,801.6,0,668,177.63,0,0,0,0,0,0,0,0,0,0,668,0,0,0,0
18449,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.32,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
18449,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.63,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
18449,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.53,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
18449,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.54,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
18449,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.61,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
18451,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.2,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
18452,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.07,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
18453,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.11,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
18457,5.4,2.07,2.07,-0.26,1.04,6.48,1,5.4,0.65,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
18457,0,0,2.07,-0.26,1.04,6.48,0,5.4,1.76,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
18457,5.4,2.07,2.07,-0.26,1.04,6.48,1,5.4,0.58,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
18457,5.4,2.07,2.07,-0.26,1.04,6.48,1,5.4,1.86,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
18461,20.7,-2.53,9.65,-2.53,1.04,24.84,1,20.7,5.73,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
18462,20.7,-2.53,9.65,-2.53,1.04,24.84,1,20.7,2.11,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
18464,20.7,9.65,9.65,-2.53,1.045,24.84,1,20.7,3.55,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
18464,20.7,9.65,9.65,-2.53,1.045,24.84,1,20.7,7.08,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
18469,0,0,7.68,-0.98,1.04,24,0,20,7.93,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
18470,20,7.68,7.68,-0.98,1.04,24,1,20,2.86,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
18473,2.5,0.96,0.96,-0.12,1.04,3,1,2.5,1.09,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
18473,0,0,0.96,-0.12,1.04,3,0,2.5,0.72,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
18477,117.69,39.34,197.58,-51.73,1.0546,508.8,1,424,117.62,0,0,0,0,0,0,0,0,0,0,424,0,0,0,0
18478,168.46,39.34,197.58,-51.73,1.0514,508.8,1,424,168.4,0,0,0,0,0,0,0,0,0,0,424,0,0,0,0
18481,56.99,5.99,29.01,-6.33,1.045,68.4,1,57,25.43,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
18481,56.99,5.99,29.01,-6.33,1.045,68.4,1,57,11.84,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
18481,56.99,5.99,29.01,-6.33,1.045,68.4,1,57,9.45,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
18481,56.99,5.99,29.01,-6.33,1.045,68.4,1,57,23.64,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
18481,56.99,5.99,29.01,-6.33,1.045,68.4,1,57,16.35,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
18485,0,0,1.79,-0.23,1.04,5.6,0,4.67,2.29,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
18485,0,0,1.79,-0.23,1.04,5.6,0,4.67,2,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
18485,0,0,1.79,-0.23,1.04,5.6,0,4.67,1.02,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
18488,0,0,10.37,-2.71,1.04,26.7,0,22.25,11.07,0,0,0,0,0,0,0,0,0,0,22.25,0,0,0,0
18489,22.25,-2.31,10.37,-2.71,1.002,26.7,1,22.25,3.27,0,0,0,0,0,0,0,0,0,0,22.25,0,0,0,0
18492,0,0,0.52,-0.07,1.04,1.62,0,1.35,0.26,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
18492,0,0,0.52,-0.07,1.04,1.62,0,1.35,0.25,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
18492,1.35,0.52,0.52,-0.07,1.04,1.62,1,1.35,0.47,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
18492,1.35,0.52,0.52,-0.07,1.04,1.62,1,1.35,0.43,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
18496,368,187.34,187.34,-40.85,1.0187,441.66,1,368.05,136.84,0,0,0,0,0,0,0,0,0,0,368.05,0,0,0,0
18497,368,187.34,187.34,-40.85,1.0163,441.66,1,368.05,105.86,0,0,0,0,0,0,0,0,0,0,368.05,0,0,0,0
18498,368,187.34,187.34,-40.85,1.019,441.66,1,368.05,181.92,0,0,0,0,0,0,0,0,0,0,368.05,0,0,0,0
18499,368,187.34,187.34,-40.85,1.0182,441.66,1,368.05,169.09,0,0,0,0,0,0,0,0,0,0,368.05,0,0,0,0
18503,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.21,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
18507,49.46,-2.42,19,-2.42,1.0365,59.36,1,49.47,8.38,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
18507,49.46,-2.42,19,-2.42,1.0365,59.36,1,49.47,12.59,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
18508,49.46,-2.42,19,-2.42,1.0365,59.36,1,49.47,11.68,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
18508,0,0,19,-2.42,1.0365,59.36,0,49.47,12.13,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
18509,49.46,10.73,19,-2.42,1.0045,59.36,1,49.47,22.87,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
18510,0,0,19,-2.42,1.04,59.36,0,49.47,9.07,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
19383,2.9,1.11,1.11,-0.14,1.04,3.48,1,2.9,0.42,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
19387,186.97,-20.76,95.18,-20.76,1.0511,224.4,1,187,89.78,0,0,0,0,0,0,0,0,0,0,187,0,0,0,0
19389,57.39,14.71,26.75,-7,1.038,68.88,1,57.4,25.77,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
19389,57.39,14.71,26.75,-7,1.038,68.88,1,57.4,19.15,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
19392,4,1.86,1.86,-0.49,1.04,4.8,1,4,1.2,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
19395,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.3,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19395,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.44,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19396,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.58,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19399,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.65,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
19399,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.33,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
19399,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
19399,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.25,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
19400,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.45,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
19401,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.76,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
19409,125.32,35.05,63.79,-13.91,1.0089,150.4,1,125.33,17.27,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
19410,125.32,51.09,63.79,-13.91,1.009,150.4,1,125.33,29.12,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
19411,125.32,54.96,63.79,-13.91,1.009,150.4,1,125.33,40.82,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
19412,125.32,47.56,63.79,-13.91,1.009,150.4,1,125.33,29.92,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
19413,125.32,54.57,63.79,-13.91,1.009,150.4,1,125.33,25.56,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
19414,125.32,35.05,63.79,-13.91,1.0081,150.4,1,125.33,52.36,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
19419,0,0,157.61,-41.26,1.0436,405.87,0,338.23,79.89,0,0,0,0,0,0,0,0,0,0,338.225,0,0,0,0
19420,0,0,157.61,-41.26,1.0436,405.87,0,338.23,156.38,0,0,0,0,0,0,0,0,0,0,338.225,0,0,0,0
19421,0,0,157.61,-41.26,1.0436,405.87,0,338.23,139.32,0,0,0,0,0,0,0,0,0,0,338.225,0,0,0,0
19422,0,0,157.61,-41.26,1.0436,405.87,0,338.23,123.64,0,0,0,0,0,0,0,0,0,0,338.225,0,0,0,0
19426,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.73,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
19427,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.79,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
19431,111.63,12.92,56.83,-12.39,1.0405,133.98,1,111.65,47.85,0,0,0,0,0,0,0,0,0,0,111.65,0,0,0,0
19432,111.63,9.63,56.83,-12.39,1.0405,133.98,1,111.65,18.91,0,0,0,0,0,0,0,0,0,0,111.65,0,0,0,0
19433,111.63,9.65,56.83,-12.39,1.0405,133.98,1,111.65,51.22,0,0,0,0,0,0,0,0,0,0,111.65,0,0,0,0
19434,111.63,12.13,56.83,-12.39,1.0405,133.98,1,111.65,21.03,0,0,0,0,0,0,0,0,0,0,111.65,0,0,0,0
19437,1,0.38,0.38,-0.05,1.043,1.2,1,1,0.47,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
19440,16.85,-2.06,7.85,-2.06,1.0395,20.22,1,16.85,3.93,0,0,0,0,0,0,0,0,0,0,16.85,0,0,0,0
19440,16.85,-2.06,7.85,-2.06,1.0395,20.22,1,16.85,5.41,0,0,0,0,0,0,0,0,0,0,16.85,0,0,0,0
19441,16.85,-1.98,7.85,-2.06,1.0395,20.22,1,16.85,6.22,0,0,0,0,0,0,0,0,0,0,16.85,0,0,0,0
19441,16.85,-1.98,7.85,-2.06,1.0395,20.22,1,16.85,2.96,0,0,0,0,0,0,0,0,0,0,16.85,0,0,0,0
19445,204.31,94.68,104.01,-22.68,1.0138,245.2,1,204.33,65.83,0,0,0,0,0,0,0,0,0,0,204.3333,0,0,0,0
19446,204.31,94.68,104.01,-22.68,1.0073,245.2,1,204.33,26,0,0,0,0,0,0,0,0,0,0,204.3333,0,0,0,0
19447,204.31,81.73,104.01,-22.68,1.009,245.2,1,204.33,86.54,0,0,0,0,0,0,0,0,0,0,204.3333,0,0,0,0
19450,12,-1.46,5.59,-1.46,1.04,14.4,1,12,4.32,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
19452,1.22,0.57,0.57,-0.15,1.04,1.46,1,1.22,0.36,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
19452,1.22,0.57,0.57,-0.15,1.04,1.46,1,1.22,0.13,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
19452,1.22,0.57,0.57,-0.15,1.04,1.46,1,1.22,0.28,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
19452,1.22,0.57,0.57,-0.15,1.04,1.46,1,1.22,0.18,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
19452,0,0,0.57,-0.15,1.04,1.46,0,1.22,0.28,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
19452,0,0,0.57,-0.15,1.04,1.46,0,1.22,0.15,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
19454,1.25,0.48,0.48,-0.06,1.04,1.5,1,1.25,0.35,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
19454,0,0,0.48,-0.06,1.04,1.5,0,1.25,0.33,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
19457,0,0,6.62,-1.44,1.04,15.6,0,13,5.45,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
19460,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.82,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
19461,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,1.07,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
19463,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.42,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
19464,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.5,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
19465,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.8,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
19466,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.73,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
19470,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.83,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19471,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.7,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19473,1.8,-0.22,0.84,-0.22,1.039,2.16,1,1.8,0.49,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19473,1.8,-0.22,0.84,-0.22,1.039,2.16,1,1.8,0.9,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19474,1.8,-0.22,0.84,-0.22,1.039,2.16,1,1.8,0.68,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19474,1.8,-0.22,0.84,-0.22,1.039,2.16,1,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19479,162.98,63.43,75.96,-19.89,1.0585,195.6,1,163,69.53,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
19480,162.98,32.99,75.96,-19.89,1.0598,195.6,1,163,52.59,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
19481,162.98,67.95,75.96,-19.89,1.0585,195.6,1,163,25.01,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
19482,162.98,68.27,75.96,-19.89,1.0585,195.6,1,163,73.82,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
19483,162.98,32.99,75.96,-19.89,1.0562,195.6,1,163,79.97,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
19484,162.98,60.04,75.96,-19.89,1.0585,195.6,1,163,35.92,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
19487,20.7,9.65,9.65,-2.53,1.0365,24.84,1,20.7,4.34,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
19487,20.7,9.65,9.65,-2.53,1.0365,24.84,1,20.7,2.49,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
19488,20.7,-1.29,9.65,-2.53,1.04,24.84,1,20.7,4.91,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
19488,20.7,-1.29,9.65,-2.53,1.04,24.84,1,20.7,7.13,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
19493,979.56,97.46,360.53,-80.34,0.9987,1175.64,1,979.7,300.48,0,0,0,0,0,0,0,0,0,0,979.7,0,0,0,0
19494,979.56,97.46,360.53,-80.34,1.0008,1175.64,1,979.7,485.02,0,0,0,0,0,0,0,0,0,0,979.7,0,0,0,0
19497,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.76,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19497,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.84,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19501,178.48,15.69,90.86,-19.81,1.0423,214.2,1,178.5,41.94,0,0,0,0,0,0,0,0,0,0,178.5,0,0,0,0
19502,178.48,33.33,90.86,-19.81,1.0475,214.2,1,178.5,24.21,0,0,0,0,0,0,0,0,0,0,178.5,0,0,0,0
19503,178.48,34.58,90.86,-19.81,1.0475,214.2,1,178.5,51.27,0,0,0,0,0,0,0,0,0,0,178.5,0,0,0,0
19504,178.48,35.35,90.86,-19.81,1.0475,214.2,1,178.5,88.77,0,0,0,0,0,0,0,0,0,0,178.5,0,0,0,0
19505,178.48,30.49,90.86,-19.81,1.0475,214.2,1,178.5,60.89,0,0,0,0,0,0,0,0,0,0,178.5,0,0,0,0
19509,109.98,55.56,55.99,-12.21,1.009,132,1,110,17.07,0,0,0,0,0,0,0,0,0,0,110,0,0,0,0
19510,109.98,55.99,55.99,-12.21,1.009,132,1,110,31.23,0,0,0,0,0,0,0,0,0,0,110,0,0,0,0
19511,109.98,55.99,55.99,-12.21,1.009,132,1,110,36.96,0,0,0,0,0,0,0,0,0,0,110,0,0,0,0
19514,67.07,-5.94,31.26,-8.18,1.045,80.5,1,67.08,33.37,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
19514,67.07,-5.94,31.26,-8.18,1.045,80.5,1,67.08,23.04,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
19514,67.07,-5.94,31.26,-8.18,1.045,80.5,1,67.08,15.99,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
19514,67.07,-5.94,31.26,-8.18,1.045,80.5,1,67.08,24.2,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
19514,67.07,-5.94,31.26,-8.18,1.045,80.5,1,67.08,8.01,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
19514,67.07,-5.94,31.26,-8.18,1.045,80.5,1,67.08,20.09,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
19520,4,1.86,1.86,-0.49,1.04,4.8,1,4,1.67,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
19523,91.89,14.73,46.78,-10.2,1.0315,110.28,1,91.9,18.43,0,0,0,0,0,0,0,0,0,0,91.9,0,0,0,0
19524,91.89,14.53,46.78,-10.2,1.0315,110.28,1,91.9,24.29,0,0,0,0,0,0,0,0,0,0,91.9,0,0,0,0
19525,91.89,11.89,46.78,-10.2,1.0315,110.28,1,91.9,30.85,0,0,0,0,0,0,0,0,0,0,91.9,0,0,0,0
19526,91.89,15.43,46.78,-10.2,1.0315,110.28,1,91.9,17.06,0,0,0,0,0,0,0,0,0,0,91.9,0,0,0,0
19530,129.58,58.15,65.97,-14.39,1.009,155.52,1,129.6,28.45,0,0,0,0,0,0,0,0,0,0,129.6,0,0,0,0
19531,129.58,61.75,65.97,-14.39,1.009,155.52,1,129.6,21.6,0,0,0,0,0,0,0,0,0,0,129.6,0,0,0,0
19532,129.58,62.44,65.97,-14.39,1.009,155.52,1,129.6,38.62,0,0,0,0,0,0,0,0,0,0,129.6,0,0,0,0
19536,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.65,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
19536,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.44,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
19539,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.75,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
19542,176.43,-19.59,89.81,-19.59,1.0466,211.74,1,176.45,43.78,0,0,0,0,0,0,0,0,0,0,176.45,0,0,0,0
19543,176.43,-19.59,89.81,-19.59,1.035,211.74,1,176.45,24.44,0,0,0,0,0,0,0,0,0,0,176.45,0,0,0,0
19548,0,0,120.37,-31.51,1.0403,309.96,0,258.3,117.51,0,0,0,0,0,0,0,0,0,0,258.3,0,0,0,0
19555,176.35,39.73,89.77,-19.58,1.0445,211.65,1,176.37,78.68,0,0,0,0,0,0,0,0,0,0,176.375,0,0,0,0
19556,176.35,36.68,89.77,-19.58,1.0445,211.65,1,176.37,57.21,0,0,0,0,0,0,0,0,0,0,176.375,0,0,0,0
