GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
19557,176.35,35.25,89.77,-19.58,1.0445,211.65,1,176.37,51.64,0,0,0,0,0,0,0,0,0,0,176.375,0,0,0,0
19558,176.35,17.89,89.77,-19.58,1.0401,211.65,1,176.37,78.1,0,0,0,0,0,0,0,0,0,0,176.375,0,0,0,0
19562,171.08,2.78,87.09,-18.99,1.036,205.32,1,171.1,85.21,0,0,0,0,0,0,0,0,0,0,171.1,0,0,0,0
19563,171.08,10.6,87.09,-18.99,1.0398,205.32,1,171.1,30.44,0,0,0,0,0,0,0,0,0,0,171.1,0,0,0,0
19564,171.08,2.45,87.09,-18.99,1.036,205.32,1,171.1,34.45,0,0,0,0,0,0,0,0,0,0,171.1,0,0,0,0
19567,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.42,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
19567,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.45,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
19568,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.62,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
19569,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.23,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
19574,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.58,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
19575,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.77,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
19575,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.27,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
19576,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.81,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
19577,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.81,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
19578,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.6,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
19583,847.38,48.8,311.88,-69.49,1.0459,1017,1,847.5,370.14,0,0,0,0,0,0,0,0,0,0,847.5,0,0,0,0
19584,847.38,48.8,311.88,-69.49,1.0456,1017,1,847.5,97.13,0,0,0,0,0,0,0,0,0,0,847.5,0,0,0,0
19588,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.46,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
19588,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.71,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
19592,46.39,23.62,23.62,-5.15,1.0245,55.68,1,46.4,16.12,0,0,0,0,0,0,0,0,0,0,46.4,0,0,0,0
19596,27,-3.29,12.58,-3.29,1.0465,32.4,1,27,5.97,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
19600,187.47,38.76,87.37,-22.88,1.0045,225,1,187.5,65.43,0,0,0,0,0,0,0,0,0,0,187.5,0,0,0,0
19601,0,0,87.37,-22.88,1.0415,225,0,187.5,22.66,0,0,0,0,0,0,0,0,0,0,187.5,0,0,0,0
19605,162.35,75.67,75.67,-19.81,1.0135,194.85,1,162.37,42.08,0,0,0,0,0,0,0,0,0,0,162.375,0,0,0,0
19606,162.35,74.67,75.67,-19.81,1.0094,194.85,1,162.37,63.79,0,0,0,0,0,0,0,0,0,0,162.375,0,0,0,0
19607,162.35,75.67,75.67,-19.81,1.0135,194.85,1,162.37,39.2,0,0,0,0,0,0,0,0,0,0,162.375,0,0,0,0
19608,162.35,75.67,75.67,-19.81,1.0135,194.85,1,162.37,30.39,0,0,0,0,0,0,0,0,0,0,162.375,0,0,0,0
19613,881.88,114.6,411.01,-107.6,1.05,1058.4,1,882,422.95,0,0,0,0,0,0,0,0,0,0,882,0,0,0,0
19616,92.09,-9.47,46.88,-10.22,1.038,110.52,1,92.1,23.39,0,0,0,0,0,0,0,0,0,0,92.1,0,0,0,0
19616,92.09,-9.47,46.88,-10.22,1.038,110.52,1,92.1,18.54,0,0,0,0,0,0,0,0,0,0,92.1,0,0,0,0
19616,92.09,-9.47,46.88,-10.22,1.038,110.52,1,92.1,15.9,0,0,0,0,0,0,0,0,0,0,92.1,0,0,0,0
19616,92.09,-9.47,46.88,-10.22,1.038,110.52,1,92.1,18.95,0,0,0,0,0,0,0,0,0,0,92.1,0,0,0,0
19618,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.59,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
19620,57.39,26.75,26.75,-7,1.04,68.88,1,57.4,14.54,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
19620,57.39,26.75,26.75,-7,1.04,68.88,1,57.4,6.65,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
19623,20.05,4.91,9.34,-2.45,1.0225,24.06,1,20.05,8.31,0,0,0,0,0,0,0,0,0,0,20.05,0,0,0,0
19623,20.05,4.91,9.34,-2.45,1.0225,24.06,1,20.05,3.1,0,0,0,0,0,0,0,0,0,0,20.05,0,0,0,0
19625,3.84,1.79,1.79,-0.47,1.04,4.61,1,3.84,0.78,0,0,0,0,0,0,0,0,0,0,3.84,0,0,0,0
19625,3.84,1.79,1.79,-0.47,1.04,4.61,1,3.84,1.55,0,0,0,0,0,0,0,0,0,0,3.84,0,0,0,0
19625,3.84,1.79,1.79,-0.47,1.04,4.61,1,3.84,0.7,0,0,0,0,0,0,0,0,0,0,3.84,0,0,0,0
19625,3.84,1.79,1.79,-0.47,1.04,4.61,1,3.84,0.76,0,0,0,0,0,0,0,0,0,0,3.84,0,0,0,0
19625,3.84,1.79,1.79,-0.47,1.04,4.61,1,3.84,1.06,0,0,0,0,0,0,0,0,0,0,3.84,0,0,0,0
19628,0,0,0.73,-0.19,1.04,1.89,0,1.58,0.2,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
19628,0,0,0.73,-0.19,1.04,1.89,0,1.58,0.53,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
19629,0,0,0.73,-0.19,1.04,1.89,0,1.58,0.76,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
19630,0,0,0.73,-0.19,1.04,1.89,0,1.58,0.31,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
19637,100.99,20.6,51.41,-11.21,1.009,121.2,1,101,13.93,0,0,0,0,0,0,0,0,0,0,101,0,0,0,0
19638,100.99,19.68,51.41,-11.21,1.009,121.2,1,101,10.43,0,0,0,0,0,0,0,0,0,0,101,0,0,0,0
19639,100.99,19.31,51.41,-11.21,1.009,121.2,1,101,37.01,0,0,0,0,0,0,0,0,0,0,101,0,0,0,0
19643,57.39,8.25,26.75,-7,1.054,68.88,1,57.4,25.47,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
19644,57.39,6.72,26.75,-7,1.054,68.88,1,57.4,8.55,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
19645,0,0,26.75,-7,1.04,68.88,0,57.4,14.46,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
19646,57.39,8.65,26.75,-7,1.054,68.88,1,57.4,16.85,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
19650,1.02,-0.13,0.48,-0.13,1.04,1.23,1,1.03,0.49,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
19651,1.02,-0.13,0.48,-0.13,1.04,1.23,1,1.03,0.14,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
19653,1.02,0.05,0.48,-0.13,1.028,1.23,1,1.03,0.49,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
19653,1.02,0.05,0.48,-0.13,1.028,1.23,1,1.03,0.29,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
21122,211.77,-16.4,107.81,-23.51,1.0323,254.16,1,211.8,64.09,0,0,0,0,0,0,0,0,0,0,211.8,0,0,0,0
21123,211.77,-16.4,107.81,-23.51,1.0344,254.16,1,211.8,95.43,0,0,0,0,0,0,0,0,0,0,211.8,0,0,0,0
21124,211.77,-16.4,107.81,-23.51,1.0327,254.16,1,211.8,64.85,0,0,0,0,0,0,0,0,0,0,211.8,0,0,0,0
21125,211.77,-16.4,107.81,-23.51,1.0327,254.16,1,211.8,62.74,0,0,0,0,0,0,0,0,0,0,211.8,0,0,0,0
21126,211.77,-16.4,107.81,-23.51,1.0339,254.16,1,211.8,47.08,0,0,0,0,0,0,0,0,0,0,211.8,0,0,0,0
21130,1.5,0,0,0,1.04,1.8,1,1.5,0.38,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
21131,2,0,0,0,1.04,2.4,1,2,0.44,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21133,2,0,0,0,1.04,2.4,1,2,0.84,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21136,1.3,0,0,0,1.04,1.56,1,1.3,0.44,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
21136,1.3,0,0,0,1.04,1.56,1,1.3,0.61,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
21137,1.3,0,0,0,1.04,1.56,1,1.3,0.22,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
21138,0,0,0,0,1.04,1.56,0,1.3,0.49,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
21138,0,0,0,0,1.04,1.56,0,1.3,0.18,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
21144,0,0,0,0,1.04,4.68,0,3.9,1.13,0,0,0,0,0,0,0,0,0,0,3.9,0,0,0,0
21144,0,0,0,0,1.04,0.6,0,0.5,0.14,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21145,0,0,0,0,1.04,0.6,0,0.5,0.24,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21145,0.5,0,0,0,1.04,0.6,1,0.5,0.24,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21146,0.5,0,0,0,1.04,0.6,1,0.5,0.08,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21151,4.75,2.21,2.21,-0.58,1.04,5.7,1,4.75,1.26,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
21152,4.75,2.21,2.21,-0.58,1.04,5.7,1,4.75,0.96,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
21154,4.75,2.21,2.21,-0.58,1.04,5.7,1,4.75,1.18,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
21154,4.75,2.21,2.21,-0.58,1.04,5.7,1,4.75,2.22,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
21155,4.75,2.21,2.21,-0.58,1.04,5.7,1,4.75,0.53,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
21156,4.75,2.21,2.21,-0.58,1.04,5.7,1,4.75,1.23,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
21164,21,8.06,8.06,-1.03,1.045,25.2,1,21,5.88,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
21165,21,-1.03,8.06,-1.03,1.0045,25.2,1,21,2.26,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
21165,21,-1.03,8.06,-1.03,1.0045,25.2,1,21,6.48,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
21166,21,8.06,8.06,-1.03,1.045,25.2,1,21,5.74,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
21170,5,0,0,0,1.04,6,1,5,1.63,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21170,0,0,0,0,1.04,6,0,5,1.89,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21173,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.7,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21174,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.63,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21175,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.34,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21180,5,0,0,0,1.04,6,1,5,2.21,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21180,3.5,0,0,0,1.04,4.2,1,3.5,1.36,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
21183,0,0,0,0,1.04,6,0,5,1.07,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21185,2,0,0,0,1.04,2.4,1,2,0.69,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21185,5,0,0,0,1.04,6,1,5,1.35,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21185,5,0,0,0,1.04,6,1,5,2.47,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21188,5,0,0,0,1.04,6,1,5,0.99,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21189,2,0,0,0,1.04,2.4,1,2,0.98,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21189,0.5,0,0,0,1.04,0.6,1,0.5,0.11,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21190,0.5,0,0,0,1.04,0.6,1,0.5,0.08,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21190,0.5,0,0,0,1.04,0.6,1,0.5,0.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21191,0.5,0,0,0,1.04,0.6,1,0.5,0.19,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21195,1.9,0,0,0,1.04,2.28,1,1.9,0.87,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
21196,0,0,0,0,1.04,6,0,5,1.1,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21199,0,0,0,0,1.04,6,0,5,0.99,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21201,0,0,16.17,-4.23,1.04,41.64,0,34.7,9.05,0,0,0,0,0,0,0,0,0,0,34.7,0,0,0,0
21203,1.1,0,0,0,1.04,1.32,1,1.1,0.2,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
21203,0,0,0,0,1.04,3,0,2.5,0.6,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
21203,5,0,0,0,1.04,6,1,5,0.77,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21206,5,0,0,0,1.04,6,1,5,0.97,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21207,5,0,0,0,1.04,6,1,5,2.07,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21210,0,0,0,0,1.04,1.56,0,1.3,0.6,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
21210,20,0,0,0,1.04,24,1,20,7.83,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
21215,59.99,14.53,30.54,-6.66,1.047,72,1,60,26.72,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
21216,59.99,14.19,30.54,-6.66,1.047,72,1,60,13.73,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
21217,59.99,8.96,30.54,-6.66,1.047,72,1,60,26.31,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
21224,199.37,91.66,101.49,-22.13,1.0132,239.28,1,199.4,39.14,0,0,0,0,0,0,0,0,0,0,199.4,0,0,0,0
21225,199.37,91.66,101.49,-22.13,1.0093,239.28,1,199.4,69.29,0,0,0,0,0,0,0,0,0,0,199.4,0,0,0,0
21226,199.37,101.49,101.49,-22.13,1.027,239.28,1,199.4,72.61,0,0,0,0,0,0,0,0,0,0,199.4,0,0,0,0
21230,5,0,0,0,1.04,6,1,5,1.93,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21232,0,0,0,0,1.04,0.6,0,0.5,0.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21232,0.5,0,0,0,1.04,0.6,1,0.5,0.06,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21232,0.5,0,0,0,1.04,0.6,1,0.5,0.19,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21232,0.5,0,0,0,1.04,0.6,1,0.5,0.14,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21232,2,0,0,0,1.04,2.4,1,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21232,2,0,0,0,1.04,2.4,1,2,0.51,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21232,0,0,0,0,1.04,6,0,5,2.31,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21238,2,0,0,0,1.04,2.4,1,2,0.59,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21240,0,0,0,0,1.04,2.4,0,2,0.83,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21240,5,0,0,0,1.04,6,1,5,2.27,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21247,5,0,0,0,1.024,6,1,5,2.13,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21252,1220.13,321.48,449.07,-100.06,1.012,1464.36,1,1220.3,247.38,0,0,0,0,0,0,0,0,0,0,1220.3,0,0,0,0
21253,1220.13,321.48,449.07,-100.06,1.0133,1464.36,1,1220.3,348.53,0,0,0,0,0,0,0,0,0,0,1220.3,0,0,0,0
21257,5,0,0,0,1.04,6,1,5,2.17,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21257,5,0,0,0,1.04,6,1,5,1.06,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21258,5,0,0,0,1.04,6,1,5,0.86,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21262,0,0,0,0,1.04,6,0,5,0.52,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21265,5,0,0,0,1.04,6,1,5,1.83,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21265,5,0,0,0,1.04,6,1,5,1.81,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21266,0,0,0,0,1.04,2.4,0,2,0.53,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21270,0,0,0,0,1.04,6,0,5,1.38,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21273,0,0,0,0,1.04,6,0,5,0.95,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21273,4.9,0,0,0,1.04,5.88,1,4.9,2.19,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
21276,5,0,0,0,1.04,6,1,5,1.39,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21281,950.77,101.53,349.93,-77.97,1.04,1141.08,1,950.9,137.03,0,0,0,0,0,0,0,0,0,0,950.9,0,0,0,0
21285,5,0,0,0,1.04,6,1,5,2.08,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21288,0,0,0,0,1.04,2.4,0,2,0.7,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21288,0,0,0,0,1.04,5.16,0,4.3,1.27,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
21297,174.37,28.28,298.03,-78.03,1.057,767.46,1,639.55,174.28,0,0,0,0,0,0,0,0,0,0,639.55,0,0,0,0
21298,310.96,28.28,298.03,-78.03,1.0543,767.46,1,639.55,310.86,0,0,0,0,0,0,0,0,0,0,639.55,0,0,0,0
21299,178.92,28.28,298.03,-78.03,1.0558,767.46,1,639.55,178.82,0,0,0,0,0,0,0,0,0,0,639.55,0,0,0,0
21300,0,0,298.03,-78.03,1.046,767.46,0,639.55,310.76,0,0,0,0,0,0,0,0,0,0,639.55,0,0,0,0
21303,57.29,-6.36,29.17,-6.36,1.042,68.76,1,57.3,6.4,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21303,57.29,-6.36,29.17,-6.36,1.042,68.76,1,57.3,26.52,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21303,57.29,-6.36,29.17,-6.36,1.042,68.76,1,57.3,25.68,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21303,57.29,-6.36,29.17,-6.36,1.042,68.76,1,57.3,16.52,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21303,57.29,-6.36,29.17,-6.36,1.042,68.76,1,57.3,13.16,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21303,57.29,-6.36,29.17,-6.36,1.042,68.76,1,57.3,8.35,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21305,15,7.64,7.64,-1.67,1.04,18,1,15,3.73,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
21305,15,7.64,7.64,-1.67,1.04,18,1,15,5.48,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
21307,1.3,0,0,0,1.04,1.56,1,1.3,0.3,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
21307,5,0,0,0,1.04,6,1,5,0.56,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21313,0,0,5.38,-0.69,1.045,16.8,0,14,2.55,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
21313,14,5.38,5.38,-0.69,1.045,16.8,1,14,4.8,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
21313,14,5.38,5.38,-0.69,1.045,16.8,1,14,5.63,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
21316,5,0,0,0,1.04,6,1,5,2.34,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21318,4,0,0,0,1.04,4.8,1,4,0.67,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
21318,0,0,0,0,1.04,6,0,5,2.23,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21320,57.39,26.75,26.75,-7,1.04,68.88,1,57.4,23.73,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
21320,57.39,26.75,26.75,-7,1.04,68.88,1,57.4,14.21,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
21326,277.74,-78.7,342.88,-89.77,1.0266,882.96,1,735.8,163.14,0,0,0,0,0,0,0,0,0,0,735.8,0,0,0,0
21329,5,0,0,0,1.04,6,1,5,1.95,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21332,3,1.05,1.4,-0.37,1.029,3.6,1,3,1.24,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
21332,3,1.05,1.4,-0.37,1.029,3.6,1,3,0.9,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
21333,3,1.1,1.4,-0.37,1.029,3.6,1,3,1.08,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
21333,3,1.1,1.4,-0.37,1.029,3.6,1,3,0.43,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
21334,3,1.28,1.4,-0.37,1.029,3.6,1,3,0.49,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
21334,3,1.28,1.4,-0.37,1.029,3.6,1,3,0.4,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
21338,3,0,0,0,1.04,3.6,1,3,0.49,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
21339,0,0,0,0,1.04,24,0,20,4.12,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
21342,5,0,0,0,1.04,6,1,5,1.92,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21345,5,0,0,0,1.04,6,1,5,2.35,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21345,5,0,0,0,1.04,6,1,5,1.46,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21349,5,0,0,0,1.04,6,1,5,1.77,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21352,5,0,0,0,1.04,6,1,5,1.19,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21357,57.29,24.27,29.17,-6.36,1.054,68.76,1,57.3,26.54,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21358,57.29,29.17,29.17,-6.36,1.054,68.76,1,57.3,22.52,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21359,57.29,28.01,29.17,-6.36,1.054,68.76,1,57.3,23.74,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21360,57.29,17.47,29.17,-6.36,1.054,68.76,1,57.3,14.63,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21361,57.29,20.59,29.17,-6.36,1.054,68.76,1,57.3,27.75,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21362,57.29,23.89,29.17,-6.36,1.054,68.76,1,57.3,13.01,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
21366,5,0,0,0,1.04,6,1,5,1.48,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21369,0,0,0,0,1.04,0.9,0,0.75,0.23,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
21370,0,0,0,0,1.04,0.9,0,0.75,0.15,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
21372,0.75,0,0,0,1.04,0.9,1,0.75,0.27,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
21373,0.75,0,0,0,1.04,0.9,1,0.75,0.27,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
21375,0,0,0,0,1.04,2.4,0,2,0.93,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21375,0.75,0,0,0,1.04,0.9,1,0.75,0.37,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
21376,0,0,0,0,1.04,0.9,0,0.75,0.09,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
21379,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.3,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21379,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.17,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21379,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.32,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21379,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.55,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21379,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.39,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21379,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.22,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21379,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.74,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21381,30.43,-3.71,14.18,-3.71,1.034,36.52,1,30.43,11.61,0,0,0,0,0,0,0,0,0,0,30.4333,0,0,0,0
21381,30.43,-3.71,14.18,-3.71,1.034,36.52,1,30.43,15.07,0,0,0,0,0,0,0,0,0,0,30.4333,0,0,0,0
21381,30.43,-3.71,14.18,-3.71,1.034,36.52,1,30.43,3.05,0,0,0,0,0,0,0,0,0,0,30.4333,0,0,0,0
21384,0,0,0,0,1.04,6,0,5,1.98,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21384,2,0,0,0,1.04,2.4,1,2,0.9,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21385,1,0,0,0,1.04,1.2,1,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21389,10.47,4.02,4.02,-0.51,1.028,12.56,1,10.47,2.62,0,0,0,0,0,0,0,0,0,0,10.4667,0,0,0,0
21389,10.47,4.02,4.02,-0.51,1.028,12.56,1,10.47,1.12,0,0,0,0,0,0,0,0,0,0,10.4667,0,0,0,0
21390,10.47,2.72,4.02,-0.51,1.023,12.56,1,10.47,3.28,0,0,0,0,0,0,0,0,0,0,10.4667,0,0,0,0
21393,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.23,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21393,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.4,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21393,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.81,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21393,0,0,1.03,-0.27,1.04,2.64,0,2.2,0.61,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
21393,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.85,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
21393,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,1.04,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
21393,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.37,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
21398,27.2,10.44,10.44,-1.33,1.0345,32.64,1,27.2,12.28,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
21398,27.2,10.44,10.44,-1.33,1.0345,32.64,1,27.2,7.29,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
21399,27.2,10.44,10.44,-1.33,1.0345,32.64,1,27.2,3.29,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
21399,27.2,10.44,10.44,-1.33,1.0345,32.64,1,27.2,9.1,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
21403,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.32,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21403,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.45,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21404,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.18,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21408,0,0,0,0,1.04,6,0,5,2.48,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21411,0,0,0,0,1.04,2.4,0,2,0.67,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21411,5,0,0,0,1.04,6,1,5,1.79,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21418,195.47,24.61,99.51,-21.7,1.0495,234.6,1,195.5,52.14,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
21419,195.47,35.5,99.51,-21.7,1.0495,234.6,1,195.5,51.11,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
21420,195.47,12.77,99.51,-21.7,1.0461,234.6,1,195.5,45.94,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
21421,195.47,20.95,99.51,-21.7,1.0495,234.6,1,195.5,23.8,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
21422,195.47,28.78,99.51,-21.7,1.0495,234.6,1,195.5,60.33,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
21426,1,0,0,0,1.04,1.2,1,1,0.42,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21427,1.9,0,0,0,1.04,2.28,1,1.9,0.23,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
21429,5.2,0,0,0,1.04,6.24,1,5.2,2.07,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
21429,3.5,0,0,0,1.04,4.2,1,3.5,1.71,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
21432,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.11,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21432,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.15,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21432,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.16,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21432,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.77,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21432,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.69,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21432,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.65,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
21434,5,0,0,0,1.04,6,1,5,2.23,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21436,0,0,0,0,1.04,6,0,5,1.78,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21438,0,0,0.47,-0.12,1.04,1.2,0,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21438,0,0,0.47,-0.12,1.04,1.2,0,1,0.38,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21438,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.29,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
21438,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.38,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
21438,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.29,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
21438,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.26,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
21440,5,0,0,0,1.04,6,1,5,1.89,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21442,57.79,-7.05,26.93,-7.05,1.038,69.36,1,57.8,25.27,0,0,0,0,0,0,0,0,0,0,57.8,0,0,0,0
21445,5,0,0,0,1.04,6,1,5,1.22,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21446,3.5,0,0,0,1.04,4.2,1,3.5,0.91,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
21446,1.2,0,0,0,1.04,1.44,1,1.2,0.37,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
21450,40.96,20.85,20.85,-4.55,1.04,49.16,1,40.97,20.34,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
21450,40.96,20.85,20.85,-4.55,1.04,49.16,1,40.97,12.67,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
21450,40.96,20.85,20.85,-4.55,1.04,49.16,1,40.97,17.35,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
21450,40.96,20.85,20.85,-4.55,1.04,49.16,1,40.97,6.23,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
21453,40.96,13.84,20.85,-4.55,1.04,49.16,1,40.97,14.36,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
21454,40.96,13.84,20.85,-4.55,1.04,49.16,1,40.97,15.85,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
21463,206.52,46.52,105.13,-22.93,1.0475,247.86,1,206.55,46.69,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
21464,206.52,60.7,105.13,-22.93,1.0475,247.86,1,206.55,44.05,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
21465,206.52,45.42,105.13,-22.93,1.052,247.86,1,206.55,101.6,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
21466,206.52,22.98,105.13,-22.93,1.043,247.86,1,206.55,39.83,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
21467,206.52,46,105.13,-22.93,1.052,247.86,1,206.55,74.33,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
21468,206.52,22.98,105.13,-22.93,1.0432,247.86,1,206.55,76.61,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
21471,4.8,0,0,0,1.04,5.76,1,4.8,0.66,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
21471,0,0,0,0,1.04,6,0,5,0.51,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21474,0,0,0,0,1.04,6,0,5,0.58,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21481,230.33,117.26,117.26,-25.57,1.0073,276.44,1,230.37,42.48,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
21482,230.33,117.26,117.26,-25.57,1.044,276.44,1,230.37,28.63,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
21483,230.33,117.26,117.26,-25.57,1.0093,276.44,1,230.37,34.49,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
21486,3.5,0,0,0,1.04,4.2,1,3.5,1.22,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
21486,4,0,0,0,1.04,4.8,1,4,0.54,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
21486,5,0,0,0,1.04,6,1,5,0.64,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21488,5,0,0,0,1.04,6,1,5,2.41,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21491,4,0,0,0,1.04,4.8,1,4,0.51,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
21492,5,0,0,0,1.04,6,1,5,2.16,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21494,5,0,0,0,1.04,6,1,5,2.14,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21498,1,0,0,0,1.04,1.2,1,1,0.16,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21499,2,0,0,0,1.04,2.4,1,2,0.71,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21501,5,0,0,0,1.04,6,1,5,2.32,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21505,44.14,13.18,20.57,-5.39,1.0345,52.98,1,44.15,18.42,0,0,0,0,0,0,0,0,0,0,44.15,0,0,0,0
21505,44.14,13.18,20.57,-5.39,1.0345,52.98,1,44.15,4.75,0,0,0,0,0,0,0,0,0,0,44.15,0,0,0,0
21507,44.14,11.3,20.57,-5.39,1.04,52.98,1,44.15,13.77,0,0,0,0,0,0,0,0,0,0,44.15,0,0,0,0
21508,44.14,11.3,20.57,-5.39,1.04,52.98,1,44.15,4.42,0,0,0,0,0,0,0,0,0,0,44.15,0,0,0,0
21513,0,0,0,0,1.04,6,0,5,0.91,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21517,17.5,4.82,8.16,-2.14,1.04,21,1,17.5,7.55,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
21518,17.5,4.82,8.16,-2.14,1.04,21,1,17.5,2.33,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
21520,17.5,-1.67,8.16,-2.14,1.04,21,1,17.5,2.27,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
21521,17.5,-1.67,8.16,-2.14,1.04,21,1,17.5,4.6,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
21527,242.84,4.22,232.53,-60.88,1.0406,598.8,1,499,71.99,0,0,0,0,0,0,0,0,0,0,499,0,0,0,0
21528,242.41,4.22,232.53,-60.88,1.0403,598.8,1,499,242.34,0,0,0,0,0,0,0,0,0,0,499,0,0,0,0
21529,257.81,4.22,232.53,-60.88,1.0406,598.8,1,499,197.46,0,0,0,0,0,0,0,0,0,0,499,0,0,0,0
21530,185.78,4.22,232.53,-60.88,1.0406,598.8,1,499,185.7,0,0,0,0,0,0,0,0,0,0,499,0,0,0,0
21536,0,0,503.33,-131.77,1.0385,1296.12,0,1080.1,501.87,0,0,0,0,0,0,0,0,0,0,1080.1,0,0,0,0
21537,0,0,503.33,-131.77,1.0385,1296.12,0,1080.1,474.41,0,0,0,0,0,0,0,0,0,0,1080.1,0,0,0,0
21540,25,-1.22,9.6,-1.22,1.0425,30,1,25,8.27,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
21541,0,0,0.2,-0.03,1.0495,0.64,0,0.53,0.2,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
21541,0.53,-0.03,0.2,-0.03,1.0495,0.64,1,0.53,0.09,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
21541,0,0,0.2,-0.03,1.0495,0.64,0,0.53,0.24,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
21541,25,-1.22,9.6,-1.22,1.0495,30,1,25,8.44,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
21541,0,0,9.6,-1.22,1.0495,30,0,25,10.99,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
21541,0,0,9.6,-1.22,1.0495,30,0,25,8.11,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
21548,182.27,79.02,84.95,-22.24,1.0041,218.76,1,182.3,50.4,0,0,0,0,0,0,0,0,0,0,182.3,0,0,0,0
21551,0.4,0.15,0.15,-0.02,1.04,0.48,1,0.4,0.11,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
21551,0.4,0.15,0.15,-0.02,1.04,0.48,1,0.4,0.1,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
21551,0.4,0.15,0.15,-0.02,1.04,0.48,1,0.4,0.15,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
21551,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.22,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
21551,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.15,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
21551,0,0,0.29,-0.04,1.04,0.9,0,0.75,0.33,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
21551,0,0,0.29,-0.04,1.04,0.9,0,0.75,0.13,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
21551,0,0,0.84,-0.11,1.04,2.64,0,2.2,0.26,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
21551,2.2,0.84,0.84,-0.11,1.04,2.64,1,2.2,0.58,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
21560,12.4,0,0,0,1.04,14.88,1,12.4,3.77,0,0,0,0,0,0,0,0,0,0,12.4,0,0,0,0
21563,0,0,0,0,1.04,6,0,5,2.05,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21563,5,0,0,0,1.04,6,1,5,1.05,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21566,5,0,0,0,1.04,6,1,5,2.16,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21566,2,0,0,0,1.04,2.4,1,2,0.31,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
21570,5,0,0,0,1.04,6,1,5,1.43,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21572,4.8,0,0,0,1.04,5.76,1,4.8,1.26,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
21573,0,0,0,0,1.04,5.76,0,4.8,0.65,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
21573,5,0,0,0,1.04,6,1,5,1.71,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21577,8.6,3.3,3.3,-0.42,1.0525,10.32,1,8.6,1.4,0,0,0,0,0,0,0,0,0,0,8.6,0,0,0,0
21577,8.6,3.3,3.3,-0.42,1.0525,10.32,1,8.6,2.21,0,0,0,0,0,0,0,0,0,0,8.6,0,0,0,0
21578,8.6,3.3,3.3,-0.42,1.045,10.32,1,8.6,1.21,0,0,0,0,0,0,0,0,0,0,8.6,0,0,0,0
21581,5,0,0,0,1.04,6,1,5,0.62,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21583,0.83,0,0,0,1.04,1,1,0.83,0.34,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
21583,0.83,0,0,0,1.04,1,1,0.83,0.33,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
21583,0,0,0,0,1.04,1,0,0.83,0.41,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
21583,0.83,0,0,0,1.04,1,1,0.83,0.18,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
21583,0.83,0,0,0,1.04,1,1,0.83,0.26,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
21583,0.83,0,0,0,1.04,1,1,0.83,0.38,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
21587,0,0,0,0,1.022,6,0,5,0.68,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21587,5,0,0,0,1.022,6,1,5,1.31,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21588,0,0,0,0,1.04,5.88,0,4.9,1.74,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
21592,44.39,11.16,17.05,-2.18,1.043,53.28,1,44.4,6.17,0,0,0,0,0,0,0,0,0,0,44.4,0,0,0,0
21592,0,0,17.05,-2.18,1.043,53.28,0,44.4,15.8,0,0,0,0,0,0,0,0,0,0,44.4,0,0,0,0
21594,0,0,17.05,-2.18,1.04,53.28,0,44.4,13.91,0,0,0,0,0,0,0,0,0,0,44.4,0,0,0,0
21595,44.39,-2.18,17.05,-2.18,1.04,53.28,1,44.4,5.05,0,0,0,0,0,0,0,0,0,0,44.4,0,0,0,0
21599,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.43,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
21599,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.35,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
21599,2.3,1.07,1.07,-0.28,1.04,2.76,1,2.3,0.82,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
21599,2.3,1.07,1.07,-0.28,1.04,2.76,1,2.3,0.41,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
21599,2.3,1.07,1.07,-0.28,1.04,2.76,1,2.3,0.5,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
21599,2.3,1.07,1.07,-0.28,1.04,2.76,1,2.3,0.63,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
21602,5,0,0,0,1.04,6,1,5,1.06,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21605,5,0,0,0,1.04,6,1,5,0.6,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21608,5,0,0,0,1.04,6,1,5,0.58,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21608,2.5,0,0,0,1.04,3,1,2.5,0.3,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
21609,1,0,0,0,1.04,1.2,1,1,0.28,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21615,243.3,90.36,123.86,-27.01,1.0642,292,1,243.33,30.61,0,0,0,0,0,0,0,0,0,0,243.3333,0,0,0,0
21616,243.3,90.36,123.86,-27.01,1.063,292,1,243.33,102.72,0,0,0,0,0,0,0,0,0,0,243.3333,0,0,0,0
21617,243.3,90.36,123.86,-27.01,1.0606,292,1,243.33,25.39,0,0,0,0,0,0,0,0,0,0,243.3333,0,0,0,0
21623,1001.46,148.78,368.59,-82.13,1.0531,1201.92,1,1001.6,428.19,0,0,0,0,0,0,0,0,0,0,1001.6,0,0,0,0
21624,1001.46,148.78,368.59,-82.13,1.0566,1201.92,1,1001.6,351.9,0,0,0,0,0,0,0,0,0,0,1001.6,0,0,0,0
21628,28.8,6.64,14.66,-3.2,1.04,34.56,1,28.8,9.67,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
21629,28.8,6.64,14.66,-3.2,1.04,34.56,1,28.8,13.93,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
21633,3,0,0,0,1.04,3.6,1,3,1.42,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
21633,2.5,0,0,0,1.04,3,1,2.5,0.74,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
21637,230.33,52.85,117.26,-25.57,1.0315,276.44,1,230.37,34.66,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
21638,230.33,61.13,117.26,-25.57,1.0308,276.44,1,230.37,97.79,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
21639,230.33,61.13,117.26,-25.57,1.0355,276.44,1,230.37,91.71,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
21642,5,0,0,0,1.04,6,1,5,1.63,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21646,17.5,-1.94,8.91,-1.94,1.039,21,1,17.5,4.31,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
21647,0,0,8.91,-1.94,1.0515,21,0,17.5,3.34,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
21647,17.5,3.86,8.91,-1.94,1.0515,21,1,17.5,7.03,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
21655,208.47,25.72,106.13,-23.14,1.0495,250.2,1,208.5,88.06,0,0,0,0,0,0,0,0,0,0,208.5,0,0,0,0
21656,208.47,29.62,106.13,-23.14,1.0495,250.2,1,208.5,83.03,0,0,0,0,0,0,0,0,0,0,208.5,0,0,0,0
21657,208.47,41.19,106.13,-23.14,1.0561,250.2,1,208.5,65.57,0,0,0,0,0,0,0,0,0,0,208.5,0,0,0,0
21658,208.47,41.19,106.13,-23.14,1.0506,250.2,1,208.5,95.73,0,0,0,0,0,0,0,0,0,0,208.5,0,0,0,0
21659,208.47,46.72,106.13,-23.14,1.0495,250.2,1,208.5,62.03,0,0,0,0,0,0,0,0,0,0,208.5,0,0,0,0
21662,5,0,0,0,1.04,6,1,5,0.65,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21663,1.2,0,0,0,1.04,1.44,1,1.2,0.31,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
21664,4.9,0,0,0,1.04,5.88,1,4.9,1.25,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
21668,0,0,0,0,1.04,6,0,5,1.45,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21671,5,0,0,0,1.04,6,1,5,0.6,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21675,5,0,0,0,1.04,6,1,5,1.3,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21675,1.2,0,0,0,1.04,1.44,1,1.2,0.53,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
21679,34.7,16.17,16.17,-4.23,1.0415,41.64,1,34.7,12.29,0,0,0,0,0,0,0,0,0,0,34.7,0,0,0,0
21685,229.97,114.7,117.07,-25.53,1.047,276,1,230,66.17,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
21686,229.97,99.48,117.07,-25.53,1.0455,276,1,230,55.42,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
21687,229.97,111.5,117.07,-25.53,1.0495,276,1,230,59.86,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
21688,229.97,99.48,117.07,-25.53,1.0475,276,1,230,47.71,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
21694,197.91,100.75,100.75,-21.97,1.0684,237.52,1,197.93,87,0,0,0,0,0,0,0,0,0,0,197.9333,0,0,0,0
21695,197.91,100.75,100.75,-21.97,1.0625,237.52,1,197.93,89.37,0,0,0,0,0,0,0,0,0,0,197.9333,0,0,0,0
21696,197.91,100.75,100.75,-21.97,1.068,237.52,1,197.93,53.42,0,0,0,0,0,0,0,0,0,0,197.9333,0,0,0,0
21699,4.1,-0.2,1.57,-0.2,1.038,4.92,1,4.1,0.8,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
21699,4.1,-0.2,1.57,-0.2,1.038,4.92,1,4.1,1.32,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
21699,4.1,-0.2,1.57,-0.2,1.038,4.92,1,4.1,1.2,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
21699,0,0,1.57,-0.2,1.038,4.92,0,4.1,0.95,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
21699,4.1,-0.2,1.57,-0.2,1.038,4.92,1,4.1,1.5,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
21699,4.1,-0.2,1.57,-0.2,1.038,4.92,1,4.1,0.57,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
21701,0.5,0,0,0,1.04,0.6,1,0.5,0.12,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21701,0,0,0,0,1.04,0.6,0,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21701,0.5,0,0,0,1.04,0.6,1,0.5,0.19,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21701,0,0,0,0,1.04,0.6,0,0.5,0.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
21701,5,0,0,0,1.04,6,1,5,2.44,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21704,5,0,0,0,1.04,6,1,5,1.25,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21708,5,0,0,0,1.04,6,1,5,1.69,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
21709,5,0,0,0,1.04,6,1,5,1.32,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
22108,22.5,-1.1,8.64,-1.1,1.04,27,1,22.5,4.33,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
22109,22.5,-1.1,8.64,-1.1,1.04,27,1,22.5,3.22,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
22112,0,0,32.6,-4.16,1.039,101.88,0,84.9,27.16,0,0,0,0,0,0,0,0,0,0,84.9,0,0,0,0
22112,84.89,32.6,32.6,-4.16,1.039,101.88,1,84.9,39.45,0,0,0,0,0,0,0,0,0,0,84.9,0,0,0,0
22112,84.89,32.6,32.6,-4.16,1.039,101.88,1,84.9,21.13,0,0,0,0,0,0,0,0,0,0,84.9,0,0,0,0
22119,0,0,4.08,-1.07,1.04,10.5,0,8.75,2.17,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
22120,0,0,4.08,-1.07,1.04,10.5,0,8.75,3.69,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
22122,0,0,4.08,-1.07,1.04,10.5,0,8.75,3.03,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
22122,0,0,4.08,-1.07,1.04,10.5,0,8.75,0.96,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
22123,0,0,4.08,-1.07,1.04,10.5,0,8.75,3.44,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
22123,0,0,4.08,-1.07,1.04,10.5,0,8.75,3.97,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
22127,9.23,-0.45,3.55,-0.45,1.0085,11.08,1,9.23,2.43,0,0,0,0,0,0,0,0,0,0,9.2333,0,0,0,0
22127,9.23,-0.45,3.55,-0.45,1.0085,11.08,1,9.23,1.68,0,0,0,0,0,0,0,0,0,0,9.2333,0,0,0,0
22128,9.23,-0.45,3.55,-0.45,1.0225,11.08,1,9.23,2.33,0,0,0,0,0,0,0,0,0,0,9.2333,0,0,0,0
22132,3.5,0,0,0,1.04,4.2,1,3.5,0.52,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
22137,87.49,19.2,33.6,-4.29,1.0455,105,1,87.5,10.14,0,0,0,0,0,0,0,0,0,0,87.5,0,0,0,0
22138,87.49,20.88,33.6,-4.29,1.05,105,1,87.5,9.61,0,0,0,0,0,0,0,0,0,0,87.5,0,0,0,0
22139,87.49,20.37,33.6,-4.29,1.05,105,1,87.5,35.23,0,0,0,0,0,0,0,0,0,0,87.5,0,0,0,0
22140,0,0,33.6,-4.29,1.04,105,0,87.5,40.83,0,0,0,0,0,0,0,0,0,0,87.5,0,0,0,0
22144,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.2,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
22144,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.26,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
22145,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.29,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
22145,0,0,0.08,-0.01,1.04,0.24,0,0.2,0.06,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
22146,0.2,0.07,0.08,-0.01,1.05,0.24,1,0.2,0.04,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
22146,0.2,0.07,0.08,-0.01,1.05,0.24,1,0.2,0.08,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
22147,0.2,0.08,0.08,-0.01,1.04,0.24,1,0.2,0.02,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
22147,0,0,0.08,-0.01,1.04,0.24,0,0.2,0.08,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
22148,0.2,0.07,0.08,-0.01,1.06,0.24,1,0.2,0.08,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
22152,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.21,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
22153,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.05,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
22155,3,1.15,1.15,-0.15,1.04,3.6,1,3,0.3,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
22159,2.7,1.04,1.04,-0.13,1.0185,3.24,1,2.7,0.65,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
22159,2.7,1.04,1.04,-0.13,1.0185,3.24,1,2.7,0.71,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
22163,0,0,0.96,-0.12,1.006,3,0,2.5,0.38,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
22163,2.5,0.1,0.96,-0.12,1.006,3,1,2.5,0.69,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
22166,0,0,0,0,1.04,6,0,5,1.61,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
22168,8.5,3.26,3.26,-0.42,1.04,10.2,1,8.5,1.16,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
22168,8.5,3.26,3.26,-0.42,1.04,10.2,1,8.5,2.86,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
22168,8.5,3.26,3.26,-0.42,1.04,10.2,1,8.5,2.7,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
22170,0.2,0.09,0.09,-0.02,1.04,0.24,1,0.2,0.07,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
22170,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.38,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
22170,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.42,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22170,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.5,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22170,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.47,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22170,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.44,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
22170,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.85,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
22176,0,0,27.11,-3.46,1.04,84.72,0,70.6,11.23,0,0,0,0,0,0,0,0,0,0,70.6,0,0,0,0
22179,94.99,4.76,36.48,-4.65,1.038,114,1,95,46.11,0,0,0,0,0,0,0,0,0,0,95,0,0,0,0
22182,1,0,0,0,1.04,1.2,1,1,0.21,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
22183,0,0,0,0,1.04,1.2,0,1,0.26,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
22185,5,0,0,0,1.04,6,1,5,0.84,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
22185,0,0,0,0,1.04,2.04,0,1.7,0.36,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
22186,1,0,0,0,1.04,1.2,1,1,0.37,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
22186,1,0,0,0,1.04,1.2,1,1,0.24,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
22189,0,0,0,0,1.04,6,0,5,0.8,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
22192,0,0,0,0,1.04,4.8,0,4,1.29,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
22196,4,0,0,0,1.04,4.8,1,4,1.17,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
22196,2,0,0,0,1.04,2.4,1,2,0.69,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
22200,13.2,-0.65,5.07,-0.65,1.045,15.84,1,13.2,6.34,0,0,0,0,0,0,0,0,0,0,13.2,0,0,0,0
22200,0.6,-0.03,0.23,-0.03,1.045,0.72,1,0.6,0.21,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
22201,0.6,-0.03,0.23,-0.03,1.0475,0.72,1,0.6,0.12,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
22202,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.26,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
22206,0,0,8.29,-1.06,1.04,25.92,0,21.6,6.55,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
22210,28,-1.37,10.75,-1.37,1.036,33.6,1,28,3.28,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
22211,28,-1.37,10.75,-1.37,1.034,33.6,1,28,6.22,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
22211,28,-1.37,10.75,-1.37,1.034,33.6,1,28,13.88,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
22212,0,0,10.75,-1.37,1.036,33.6,0,28,12.13,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
22212,28,-1.37,10.75,-1.37,1.036,33.6,1,28,9.21,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
22216,18,6.91,6.91,-0.88,1.04,21.6,1,18,2.27,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
22216,18,6.91,6.91,-0.88,1.04,21.6,1,18,4.83,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
22222,1.8,0.84,0.84,-0.22,1.0465,2.16,1,1.8,0.75,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22222,1.05,0.49,0.49,-0.13,1.0465,1.26,1,1.05,0.46,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
22223,1.05,0.49,0.49,-0.13,1.0465,1.26,1,1.05,0.45,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
22223,1.05,0.49,0.49,-0.13,1.0465,1.26,1,1.05,0.43,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
22224,1.05,0.49,0.49,-0.13,1.049,1.26,1,1.05,0.43,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
22225,1,0.47,0.47,-0.12,1.049,1.2,1,1,0.13,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
22230,206.77,8.69,96.37,-25.23,1.053,248.16,1,206.8,43.26,0,0,0,0,0,0,0,0,0,0,206.8,0,0,0,0
22231,0,0,96.37,-25.23,1.038,248.16,0,206.8,80.12,0,0,0,0,0,0,0,0,0,0,206.8,0,0,0,0
22234,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.44,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22235,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.22,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22236,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.65,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22241,5,0,0,0,1.04,6,1,5,1.91,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
22247,230.97,107.65,107.65,-28.18,1.018,277.2,1,231,84.75,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
22248,230.97,107.65,107.65,-28.18,1.0107,277.2,1,231,71.74,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
22249,230.97,107.65,107.65,-28.18,1.0138,277.2,1,231,49.61,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
22250,230.97,107.65,107.65,-28.18,1.018,277.2,1,231,45.74,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
22251,0,0,107.65,-28.18,1.041,277.2,0,231,91.2,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
22254,21,0,0,0,1.04,25.2,1,21,8.87,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
22257,0,0,0,0,1.04,24,0,20,9.99,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
22260,10.8,4.15,4.15,-0.53,1.04,12.96,1,10.8,4.79,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
22266,292.23,44.71,148.76,-32.44,1.0493,350.72,1,292.27,94.01,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
22267,292.23,44.71,148.76,-32.44,1.0532,350.72,1,292.27,39.5,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
22268,292.23,44.71,148.76,-32.44,1.0548,350.72,1,292.27,134.37,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
22269,292.23,44.71,148.76,-32.44,1.051,350.72,1,292.27,114.32,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
22270,292.23,40.82,148.76,-32.44,1.0525,350.72,1,292.27,64.04,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
22271,292.23,44.71,148.76,-32.44,1.0509,350.72,1,292.27,60.73,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
22275,5,0,0,0,1.04,6,1,5,1.12,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
22282,211.72,107.78,107.78,-23.5,1.0215,254.1,1,211.75,84.58,0,0,0,0,0,0,0,0,0,0,211.75,0,0,0,0
22283,211.72,107.78,107.78,-23.5,1.0265,254.1,1,211.75,30.43,0,0,0,0,0,0,0,0,0,0,211.75,0,0,0,0
22287,1.8,0.69,0.69,-0.09,1.0385,2.16,1,1.8,0.49,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22287,1.8,0.69,0.69,-0.09,1.0385,2.16,1,1.8,0.35,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22291,5,0,0,0,1.04,6,1,5,1.57,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
22295,2.5,0.96,0.96,-0.12,1.045,3,1,2.5,0.38,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
22295,0,0,0.96,-0.12,1.045,3,0,2.5,0.79,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
22299,1.7,-0.21,0.79,-0.21,1.04,2.04,1,1.7,0.41,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
22300,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.81,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
22302,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.34,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
22305,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.47,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22305,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.46,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22305,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.31,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22305,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.9,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22308,43.19,16.59,16.59,-2.12,1.0365,51.84,1,43.2,6.36,0,0,0,0,0,0,0,0,0,0,43.2,0,0,0,0
22309,1.4,-0.07,0.54,-0.07,1.036,1.68,1,1.4,0.48,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
22313,6.4,2.46,2.46,-0.31,1.04,7.68,1,6.4,0.82,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
22315,1.97,0.15,0.92,-0.24,1.038,2.36,1,1.97,0.93,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
22315,1.97,0.15,0.92,-0.24,1.038,2.36,1,1.97,0.61,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
22315,1.97,0.15,0.92,-0.24,1.038,2.36,1,1.97,0.27,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
22315,1.97,0.15,0.92,-0.24,1.038,2.36,1,1.97,0.45,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
22315,1.97,0.15,0.92,-0.24,1.038,2.36,1,1.97,0.96,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
22315,1.97,0.15,0.92,-0.24,1.038,2.36,1,1.97,0.65,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
22317,9,3.46,3.46,-0.44,1.04,10.8,1,9,3.39,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
22319,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.26,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
22319,15,5.76,5.76,-0.74,1.04,18,1,15,4.84,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
22319,15,5.76,5.76,-0.74,1.04,18,1,15,4.7,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
22319,0,0,5.76,-0.74,1.04,18,0,15,2.48,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
22319,15,5.76,5.76,-0.74,1.04,18,1,15,3.54,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
22323,183.97,33.72,93.66,-20.42,1.0515,220.8,1,184,74.54,0,0,0,0,0,0,0,0,0,0,184,0,0,0,0
22324,183.97,37.57,93.66,-20.42,1.0515,220.8,1,184,35.32,0,0,0,0,0,0,0,0,0,0,184,0,0,0,0
22325,183.97,45.44,93.66,-20.42,1.0515,220.8,1,184,40.8,0,0,0,0,0,0,0,0,0,0,184,0,0,0,0
22326,183.97,6.02,93.66,-20.42,1.0432,220.8,1,184,54.51,0,0,0,0,0,0,0,0,0,0,184,0,0,0,0
22330,5,0,0,0,1.04,6,1,5,1,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
22330,1.2,0,0,0,1.04,1.44,1,1.2,0.33,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
23316,27.77,1.18,14.14,-3.08,1.04,33.33,1,27.77,6.12,0,0,0,0,0,0,0,0,0,0,27.775,0,0,0,0
23317,27.77,1.18,14.14,-3.08,1.04,33.33,1,27.77,3.16,0,0,0,0,0,0,0,0,0,0,27.775,0,0,0,0
23319,27.77,-3.08,14.14,-3.08,1.027,33.33,1,27.77,10.47,0,0,0,0,0,0,0,0,0,0,27.775,0,0,0,0
23319,27.77,-3.08,14.14,-3.08,1.027,33.33,1,27.77,5.18,0,0,0,0,0,0,0,0,0,0,27.775,0,0,0,0
23324,39.29,18.31,18.31,-4.79,1.04,47.16,1,39.3,6.48,0,0,0,0,0,0,0,0,0,0,39.3,0,0,0,0
23325,39.29,18.31,18.31,-4.79,1.0425,47.16,1,39.3,14.05,0,0,0,0,0,0,0,0,0,0,39.3,0,0,0,0
23325,39.29,18.31,18.31,-4.79,1.0425,47.16,1,39.3,12.99,0,0,0,0,0,0,0,0,0,0,39.3,0,0,0,0
23333,213.92,76.58,179.83,-47.08,1.0273,463.08,1,385.9,170.88,0,0,0,0,0,0,0,0,0,0,385.9,0,0,0,0
23334,301.18,76.58,179.83,-47.08,1.0294,463.08,1,385.9,174.01,0,0,0,0,0,0,0,0,0,0,385.9,0,0,0,0
23337,0,0,13.05,-3.42,1.04,33.6,0,28,7.59,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
23339,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.18,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
23339,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.33,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
23339,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.49,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
23342,41.45,9.31,15.92,-2.03,1.04,49.75,1,41.46,15.24,0,0,0,0,0,0,0,0,0,0,41.46,0,0,0,0
23343,0,0,15.92,-2.03,1.04,49.75,0,41.46,18.78,0,0,0,0,0,0,0,0,0,0,41.46,0,0,0,0
23345,41.45,15.92,15.92,-2.03,1.045,49.75,1,41.46,10.36,0,0,0,0,0,0,0,0,0,0,41.46,0,0,0,0
23345,0,0,15.92,-2.03,1.045,49.75,0,41.46,11.39,0,0,0,0,0,0,0,0,0,0,41.46,0,0,0,0
23346,41.45,15.92,15.92,-2.03,1.045,49.75,1,41.46,7.26,0,0,0,0,0,0,0,0,0,0,41.46,0,0,0,0
23351,78.79,8.33,30.26,-3.86,1.0405,94.56,1,78.8,27.74,0,0,0,0,0,0,0,0,0,0,78.8,0,0,0,0
23352,78.79,5.02,30.26,-3.86,1.0405,94.56,1,78.8,22.77,0,0,0,0,0,0,0,0,0,0,78.8,0,0,0,0
23358,249.84,257.64,278.45,-72.9,1.0118,717.03,1,597.52,249.75,0,0,0,0,0,0,0,0,0,0,597.525,0,0,0,0
23359,0,0,278.45,-72.9,1.025,717.03,0,597.52,269.49,0,0,0,0,0,0,0,0,0,0,597.525,0,0,0,0
23360,0,0,278.45,-72.9,1.025,717.03,0,597.52,237.22,0,0,0,0,0,0,0,0,0,0,597.525,0,0,0,0
23361,0,0,278.45,-72.9,1.025,717.03,0,597.52,275.1,0,0,0,0,0,0,0,0,0,0,597.525,0,0,0,0
23365,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.12,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
23366,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.25,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
23369,4.8,2.44,2.44,-0.53,1.04,5.76,1,4.8,2.07,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
23370,4.8,2.44,2.44,-0.53,1.04,5.76,1,4.8,2.22,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
23376,26.52,2.85,10.18,-1.3,1.0445,31.82,1,26.52,4.82,0,0,0,0,0,0,0,0,0,0,26.52,0,0,0,0
23376,0,0,10.18,-1.3,1.0445,31.82,0,26.52,9.71,0,0,0,0,0,0,0,0,0,0,26.52,0,0,0,0
23376,26.52,2.85,10.18,-1.3,1.0445,31.82,1,26.52,10.31,0,0,0,0,0,0,0,0,0,0,26.52,0,0,0,0
23376,0,0,10.18,-1.3,1.0445,31.82,0,26.52,3.84,0,0,0,0,0,0,0,0,0,0,26.52,0,0,0,0
23376,26.52,2.85,10.18,-1.3,1.0445,31.82,1,26.52,11.04,0,0,0,0,0,0,0,0,0,0,26.52,0,0,0,0
23381,97.19,9.83,49.47,-10.79,1.0045,116.64,1,97.2,19.63,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
23382,97.19,7.73,49.47,-10.79,1.0045,116.64,1,97.2,20.94,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
23383,97.19,8.65,49.47,-10.79,1.0045,116.64,1,97.2,42.23,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
23384,97.19,8.85,49.47,-10.79,1.0045,116.64,1,97.2,24.73,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
23385,97.19,8.49,49.47,-10.79,1.0045,116.64,1,97.2,15.77,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
23386,97.19,8.85,49.47,-10.79,1.0045,116.64,1,97.2,38.62,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
23391,2.5,0,0,0,1.04,3,1,2.5,1.08,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23396,323.96,46.5,124.42,-15.88,1.0381,388.8,1,324,161.07,0,0,0,0,0,0,0,0,0,0,324,0,0,0,0
23397,323.96,46.5,124.42,-15.88,1.0316,388.8,1,324,110.5,0,0,0,0,0,0,0,0,0,0,324,0,0,0,0
23398,323.96,46.5,124.42,-15.88,1.0326,388.8,1,324,87.91,0,0,0,0,0,0,0,0,0,0,324,0,0,0,0
23399,323.96,46.5,124.42,-15.88,1.0314,388.8,1,324,146.26,0,0,0,0,0,0,0,0,0,0,324,0,0,0,0
23403,1.02,0.48,0.48,-0.13,1.045,1.23,1,1.03,0.13,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
23403,1.02,0.48,0.48,-0.13,1.045,1.23,1,1.03,0.34,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
23404,1.02,0.48,0.48,-0.13,1.045,1.23,1,1.03,0.5,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
23405,1.02,0.48,0.48,-0.13,1.045,1.23,1,1.03,0.2,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
23410,0,0,1.35,-0.35,1.04,3.48,0,2.9,0.46,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
23417,768.49,230.57,282.84,-63.03,1.0276,922.32,1,768.6,199.18,0,0,0,0,0,0,0,0,0,0,768.6,0,0,0,0
23421,0,0,0.38,-0.05,1.04,1.2,0,1,0.44,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
23423,99.19,46.23,46.23,-12.1,1.04,119.04,1,99.2,29.39,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
23433,174.98,31.9,89.07,-19.43,1.0445,210,1,175,51.23,0,0,0,0,0,0,0,0,0,0,175,0,0,0,0
23437,0,0,1.35,-0.35,1.04,3.48,0,2.9,0.42,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
23439,0,0,5.76,-0.74,1.042,18,0,15,3.58,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
23439,0,0,5.76,-0.74,1.042,18,0,15,1.8,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
23439,15,0.71,5.76,-0.74,1.042,18,1,15,2.62,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
23442,0.6,0.23,0.23,-0.03,1.045,0.72,1,0.6,0.26,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
23442,0,0,0.23,-0.03,1.045,0.72,0,0.6,0.23,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
23445,0,0,0.64,-0.08,1.03,2.01,0,1.68,0.22,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
23445,1.67,-0.08,0.64,-0.08,1.03,2.01,1,1.68,0.32,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
23446,1.67,-0.08,0.64,-0.08,1.0265,2.01,1,1.68,0.46,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
23446,0,0,0.64,-0.08,1.0265,2.01,0,1.68,0.28,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
23453,116.38,59.25,59.25,-12.92,1.0365,139.68,1,116.4,47.98,0,0,0,0,0,0,0,0,0,0,116.4,0,0,0,0
23454,116.38,59.25,59.25,-12.92,1.039,139.68,1,116.4,39.58,0,0,0,0,0,0,0,0,0,0,116.4,0,0,0,0
23455,116.38,59.25,59.25,-12.92,1.0365,139.68,1,116.4,40.7,0,0,0,0,0,0,0,0,0,0,116.4,0,0,0,0
23456,116.38,59.25,59.25,-12.92,1.0365,139.68,1,116.4,28.97,0,0,0,0,0,0,0,0,0,0,116.4,0,0,0,0
23457,116.38,59.25,59.25,-12.92,1.039,139.68,1,116.4,49.11,0,0,0,0,0,0,0,0,0,0,116.4,0,0,0,0
23460,18.5,0.53,9.42,-2.05,1.038,22.2,1,18.5,7.32,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
23460,18.5,0.53,9.42,-2.05,1.038,22.2,1,18.5,3.8,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
23460,18.5,0.53,9.42,-2.05,1.038,22.2,1,18.5,3.07,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
23460,18.5,0.53,9.42,-2.05,1.038,22.2,1,18.5,2.85,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
23462,3,1.15,1.15,-0.15,1.04,3.6,1,3,1,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
23462,3,1.15,1.15,-0.15,1.04,3.6,1,3,1.24,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
23462,3,1.15,1.15,-0.15,1.04,3.6,1,3,0.86,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
23462,3,1.15,1.15,-0.15,1.04,3.6,1,3,0.5,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
23462,3,1.15,1.15,-0.15,1.04,3.6,1,3,1.23,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
23462,3,1.15,1.15,-0.15,1.04,3.6,1,3,1.21,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
