GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
23467,0,0,294.84,-77.19,1.0368,759.24,0,632.7,259.53,0,0,0,0,0,0,0,0,0,0,632.7,0,0,0,0
23470,0,0,1.27,-0.28,1.04,3,0,2.5,0.65,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23472,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.47,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
23475,0,0,1.02,-0.22,1.04,2.4,0,2,0.52,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23478,19.6,9.98,9.98,-2.18,1.04,23.52,1,19.6,9.24,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
23478,19.6,9.98,9.98,-2.18,1.04,23.52,1,19.6,2.75,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
23483,203.1,162.72,194.46,-50.91,1.0082,500.76,1,417.3,149.5,0,0,0,0,0,0,0,0,0,0,417.3,0,0,0,0
23486,8.46,-0.41,3.25,-0.41,1.037,10.15,1,8.46,2.18,0,0,0,0,0,0,0,0,0,0,8.46,0,0,0,0
23486,8.46,-0.41,3.25,-0.41,1.037,10.15,1,8.46,0.86,0,0,0,0,0,0,0,0,0,0,8.46,0,0,0,0
23486,8.46,-0.41,3.25,-0.41,1.037,10.15,1,8.46,1.15,0,0,0,0,0,0,0,0,0,0,8.46,0,0,0,0
23486,8.46,-0.41,3.25,-0.41,1.037,10.15,1,8.46,2.36,0,0,0,0,0,0,0,0,0,0,8.46,0,0,0,0
23486,8.46,-0.41,3.25,-0.41,1.037,10.15,1,8.46,3.21,0,0,0,0,0,0,0,0,0,0,8.46,0,0,0,0
23489,0,0,1.35,-0.35,1.04,3.48,0,2.9,0.76,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
23492,0,0,0.93,-0.24,1.04,2.4,0,2,0.5,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23493,0,0,0.93,-0.24,1.04,2.4,0,2,0.44,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23493,0,0,0.93,-0.24,1.04,2.4,0,2,0.38,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23494,0,0,0.93,-0.24,1.04,2.4,0,2,0.22,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23494,0,0,0.93,-0.24,1.04,2.4,0,2,0.51,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23497,0.7,0.27,0.27,-0.03,1.045,0.84,1,0.7,0.33,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
23497,0,0,0.27,-0.03,1.045,0.84,0,0.7,0.3,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
23502,133.18,47.98,67.8,-14.79,1.029,159.84,1,133.2,44.91,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
23503,133.18,20.72,67.8,-14.79,1.029,159.84,1,133.2,55.02,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
23504,133.18,51.87,67.8,-14.79,1.029,159.84,1,133.2,35.09,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
23505,133.18,46.67,67.8,-14.79,1.029,159.84,1,133.2,46.29,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
23506,133.18,25.66,67.8,-14.79,1.029,159.84,1,133.2,40.05,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
23507,133.18,40.81,67.8,-14.79,1.029,159.84,1,133.2,55.2,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
23512,888.78,322.79,327.12,-72.89,1.0124,1066.68,1,888.9,208.84,0,0,0,0,0,0,0,0,0,0,888.9,0,0,0,0
23513,888.78,322.79,327.12,-72.89,1.016,1066.68,1,888.9,102.14,0,0,0,0,0,0,0,0,0,0,888.9,0,0,0,0
23514,888.78,322.79,327.12,-72.89,1.0114,1066.68,1,888.9,156.44,0,0,0,0,0,0,0,0,0,0,888.9,0,0,0,0
23517,16.3,-0.69,7.6,-1.99,1.042,19.56,1,16.3,7.54,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
23519,2.4,-0.12,0.92,-0.12,1.037,2.88,1,2.4,1,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
23519,2.4,-0.12,0.92,-0.12,1.037,2.88,1,2.4,0.28,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
23519,2.4,-0.12,0.92,-0.12,1.037,2.88,1,2.4,0.27,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
23519,2.4,-0.12,0.92,-0.12,1.037,2.88,1,2.4,0.94,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
23520,0,0,0.92,-0.12,1.04,2.88,0,2.4,0.4,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
23521,2.4,0.92,0.92,-0.12,1.04,2.88,1,2.4,0.97,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
23526,0,0,0.5,-0.06,1.04,1.56,0,1.3,0.25,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
23527,1.3,0.5,0.5,-0.06,1.04,1.56,1,1.3,0.2,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
23531,0,0,4.66,-1.22,1.04,12,0,10,1.47,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
23531,10,4.66,4.66,-1.22,1.04,12,1,10,3.13,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
23532,10,4.66,4.66,-1.22,1.04,12,1,10,4.58,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
23538,0,0,32.72,-4.17,1.04,102.24,0,85.2,14.42,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
23539,85.19,32.72,32.72,-4.17,1.051,102.24,1,85.2,30.66,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
23540,85.19,32.72,32.72,-4.17,1.0485,102.24,1,85.2,40.74,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
23541,85.19,32.72,32.72,-4.17,1.056,102.24,1,85.2,20.1,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
23542,0,0,32.72,-4.17,1.04,102.24,0,85.2,41.19,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
23543,85.19,32.72,32.72,-4.17,1.0535,102.24,1,85.2,36.3,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
23547,1.1,0.42,0.42,-0.05,1.04,1.32,1,1.1,0.19,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
23552,196.97,-13.61,100.27,-21.87,1.0354,236.4,1,197,30.29,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
23553,196.97,-21.87,100.27,-21.87,1.034,236.4,1,197,82.41,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
23554,196.97,-21.87,100.27,-21.87,1.03,236.4,1,197,21.03,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
23555,196.97,-13.61,100.27,-21.87,1.0345,236.4,1,197,40.8,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
23556,196.97,-21.87,100.27,-21.87,1.032,236.4,1,197,47.66,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
23560,99.99,17.61,50.9,-11.1,1.063,120,1,100,29.33,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
23563,11.2,0.77,4.3,-0.55,1.0475,13.44,1,11.2,2.97,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
23563,11.2,0.77,4.3,-0.55,1.0475,13.44,1,11.2,3.57,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
23563,11.2,0.77,4.3,-0.55,1.0475,13.44,1,11.2,4.51,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
23563,11.2,0.77,4.3,-0.55,1.0475,13.44,1,11.2,4.22,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
23563,0,0,4.3,-0.55,1.0475,13.44,0,11.2,1.94,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
23566,49.99,-6.1,23.3,-6.1,1.036,60,1,50,10.11,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23566,49.99,-6.1,23.3,-6.1,1.036,60,1,50,22.11,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23570,3.1,1.19,1.19,-0.15,1.04,3.72,1,3.1,0.69,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
23570,3.1,1.19,1.19,-0.15,1.04,3.72,1,3.1,1.09,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
23575,242.17,56.24,146.79,-38.43,1.05,378,1,315,132.86,0,0,0,0,0,0,0,0,0,0,315,0,0,0,0
23576,272.24,56.24,146.79,-38.43,1.047,378,1,315,101.05,0,0,0,0,0,0,0,0,0,0,315,0,0,0,0
23577,275.94,56.24,146.79,-38.43,1.0471,378,1,315,119.55,0,0,0,0,0,0,0,0,0,0,315,0,0,0,0
23578,269,56.24,146.79,-38.43,1.0522,378,1,315,84.88,0,0,0,0,0,0,0,0,0,0,315,0,0,0,0
23585,53.99,27.49,27.49,-5.99,1.075,64.8,1,54,22.76,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
23586,53.99,27.49,27.49,-5.99,1.0675,64.8,1,54,7.73,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
23590,15,-0.74,5.76,-0.74,1.038,18,1,15,5.26,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
23590,0,0,5.76,-0.74,1.038,18,0,15,2.12,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
23591,15,-0.74,5.76,-0.74,1.038,18,1,15,5.8,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
23598,60.31,10.56,23.16,-2.96,1.043,72.38,1,60.32,29.65,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
23599,0,0,23.16,-2.96,1.04,72.38,0,60.32,10.39,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
23600,60.31,9.21,23.16,-2.96,1.043,72.38,1,60.32,17.9,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
23601,60.31,10.99,23.16,-2.96,1.043,72.38,1,60.32,21.16,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
23602,0,0,23.16,-2.96,1.04,72.38,0,60.32,11.88,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
23603,0,0,23.16,-2.96,1.04,72.38,0,60.32,15.31,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
23606,1.3,-0.06,0.5,-0.06,1.038,1.56,1,1.3,0.59,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
23606,1.3,-0.06,0.5,-0.06,1.038,1.56,1,1.3,0.46,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
23606,1.3,-0.06,0.5,-0.06,1.038,1.56,1,1.3,0.25,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
23606,0,0,0.5,-0.06,1.038,1.56,0,1.3,0.65,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
23608,2.9,-0.35,1.35,-0.35,1.0385,3.48,1,2.9,1.1,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
23608,2.9,-0.35,1.35,-0.35,1.0385,3.48,1,2.9,1.25,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
23613,173.31,-0.11,88.23,-19.24,1.0103,208,1,173.33,55.84,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
23614,173.31,-0.11,88.23,-19.24,1.0144,208,1,173.33,22.06,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
23615,173.31,-0.11,88.23,-19.24,1.0118,208,1,173.33,73.41,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
23623,146.78,68.41,68.41,-17.91,1.0475,176.16,1,146.8,65.48,0,0,0,0,0,0,0,0,0,0,146.8,0,0,0,0
23624,146.78,64.77,68.41,-17.91,1.0491,176.16,1,146.8,47.62,0,0,0,0,0,0,0,0,0,0,146.8,0,0,0,0
23627,50.59,25.76,25.76,-5.62,1.0425,60.72,1,50.6,18.33,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
23627,50.59,25.76,25.76,-5.62,1.0425,60.72,1,50.6,20.11,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
23631,1.77,0.68,0.68,-0.09,1.04,2.12,1,1.77,0.49,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
23631,1.77,0.68,0.68,-0.09,1.04,2.12,1,1.77,0.66,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
23631,1.77,0.68,0.68,-0.09,1.04,2.12,1,1.77,0.81,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
23631,1.77,0.68,0.68,-0.09,1.04,2.12,1,1.77,0.31,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
23631,0,0,0.68,-0.09,1.04,2.12,0,1.77,0.23,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
23631,1.77,0.68,0.68,-0.09,1.04,2.12,1,1.77,0.6,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
23634,7,3.26,3.26,-0.85,1.04,8.4,1,7,3.49,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
23635,7,3.26,3.26,-0.85,1.04,8.4,1,7,1.72,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
23643,1204.93,135.26,443.48,-98.82,1.0458,1446.12,1,1205.1,329.96,0,0,0,0,0,0,0,0,0,0,1205.1,0,0,0,0
23644,1204.93,135.26,443.48,-98.82,1.045,1446.12,1,1205.1,194.33,0,0,0,0,0,0,0,0,0,0,1205.1,0,0,0,0
23647,0,0,1.54,-0.2,1.0425,4.8,0,4,1.63,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
23647,4,1.54,1.54,-0.2,1.0425,4.8,1,4,1.96,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
23647,4,1.54,1.54,-0.2,1.0425,4.8,1,4,1.91,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
23647,4,1.54,1.54,-0.2,1.0425,4.8,1,4,1.65,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
23647,4,1.54,1.54,-0.2,1.0425,4.8,1,4,1.12,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
23647,4,1.54,1.54,-0.2,1.0425,4.8,1,4,1.5,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
23651,1029.46,371.41,378.89,-84.43,1.0091,1235.52,1,1029.6,324.66,0,0,0,0,0,0,0,0,0,0,1029.6,0,0,0,0
23655,1.65,0.77,0.77,-0.2,1.04,1.98,1,1.65,0.74,0,0,0,0,0,0,0,0,0,0,1.65,0,0,0,0
23655,0,0,0.77,-0.2,1.04,1.98,0,1.65,0.55,0,0,0,0,0,0,0,0,0,0,1.65,0,0,0,0
23659,0,0,1.65,-0.21,1.04,5.16,0,4.3,1.17,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
23665,22.3,4.92,10.39,-2.72,1.0485,26.76,1,22.3,2.37,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
23665,22.3,4.92,10.39,-2.72,1.0485,26.76,1,22.3,4.36,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
23666,22.3,3.46,10.39,-2.72,1.0495,26.76,1,22.3,5.32,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
23666,22.3,3.46,10.39,-2.72,1.0495,26.76,1,22.3,4.52,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
23667,22.3,10.39,10.39,-2.72,1.04,26.76,1,22.3,9.18,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
23672,77.09,7.01,35.93,-9.41,1.0585,92.52,1,77.1,10.95,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
23673,77.09,6.11,35.93,-9.41,1.0585,92.52,1,77.1,38.38,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
23674,77.09,5.98,35.93,-9.41,1.0585,92.52,1,77.1,15.4,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
23675,77.09,6.57,35.93,-9.41,1.0585,92.52,1,77.1,14.9,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
23676,77.09,7.04,35.93,-9.41,1.0585,92.52,1,77.1,23.79,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
23677,77.09,7.2,35.93,-9.41,1.0585,92.52,1,77.1,14.8,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
23688,222.8,113.42,113.42,-24.73,1.0265,267.4,1,222.83,44.86,0,0,0,0,0,0,0,0,0,0,222.8333,0,0,0,0
23689,222.8,113.42,113.42,-24.73,1.0265,267.4,1,222.83,55.29,0,0,0,0,0,0,0,0,0,0,222.8333,0,0,0,0
23690,222.8,106.01,113.42,-24.73,1.014,267.4,1,222.83,30.86,0,0,0,0,0,0,0,0,0,0,222.8333,0,0,0,0
23693,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.36,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
23693,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.56,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
23693,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.23,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
23693,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.59,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
23695,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
23695,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.16,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
23695,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.28,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
23695,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
23697,5,1.92,1.92,-0.25,1.04,6,1,5,2.12,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
23697,5,1.92,1.92,-0.25,1.04,6,1,5,1.61,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
23697,5,1.92,1.92,-0.25,1.04,6,1,5,2.27,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
23703,250.39,123.72,127.47,-27.8,1.045,300.51,1,250.43,69.45,0,0,0,0,0,0,0,0,0,0,250.425,0,0,0,0
23704,250.39,117.52,127.47,-27.8,1.045,300.51,1,250.43,89.24,0,0,0,0,0,0,0,0,0,0,250.425,0,0,0,0
23705,250.39,127.47,127.47,-27.8,1.0451,300.51,1,250.43,31.28,0,0,0,0,0,0,0,0,0,0,250.425,0,0,0,0
23706,250.39,127.47,127.47,-27.8,1.0442,300.51,1,250.43,90.39,0,0,0,0,0,0,0,0,0,0,250.425,0,0,0,0
23710,0,0,1.27,-0.16,1.04,3.96,0,3.3,1.57,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
23718,193.47,48.37,74.3,-9.48,1.009,232.2,1,193.5,50.05,0,0,0,0,0,0,0,0,0,0,193.5,0,0,0,0
23719,193.47,51.47,74.3,-9.48,1.0076,232.2,1,193.5,67.18,0,0,0,0,0,0,0,0,0,0,193.5,0,0,0,0
23720,193.47,62.09,74.3,-9.48,1.009,232.2,1,193.5,63.23,0,0,0,0,0,0,0,0,0,0,193.5,0,0,0,0
23721,193.47,51.47,74.3,-9.48,1.0101,232.2,1,193.5,79.71,0,0,0,0,0,0,0,0,0,0,193.5,0,0,0,0
23724,15,5.76,5.76,-0.74,1.04,18,1,15,5.31,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
23724,15,5.76,5.76,-0.74,1.04,18,1,15,5.95,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
23724,15,5.76,5.76,-0.74,1.04,18,1,15,3.5,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
23724,15,5.76,5.76,-0.74,1.04,18,1,15,2.01,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
23727,0,0,10.75,-1.37,1.009,33.6,0,28,3.1,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
23727,28,6.01,10.75,-1.37,1.009,33.6,1,28,7.69,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
23728,28,5.65,10.75,-1.37,1.009,33.6,1,28,7.32,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
23735,136.93,27.92,69.71,-15.2,1.0525,164.34,1,136.95,19.02,0,0,0,0,0,0,0,0,0,0,136.95,0,0,0,0
23736,136.93,27.06,69.71,-15.2,1.0525,164.34,1,136.95,16.56,0,0,0,0,0,0,0,0,0,0,136.95,0,0,0,0
23737,136.93,26.91,69.71,-15.2,1.0525,164.34,1,136.95,22.23,0,0,0,0,0,0,0,0,0,0,136.95,0,0,0,0
23738,136.93,30.62,69.71,-15.2,1.0525,164.34,1,136.95,35.26,0,0,0,0,0,0,0,0,0,0,136.95,0,0,0,0
23741,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.29,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
23741,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.17,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
23741,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.16,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
23741,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.09,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
23743,0,0,1.02,-0.22,1.04,2.4,0,2,0.24,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23745,2,0.77,0.77,-0.1,1.04,2.4,1,2,0.97,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23749,61.99,31.56,31.56,-6.88,1.05,74.4,1,62,13.68,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
23750,61.99,31.56,31.56,-6.88,1.05,74.4,1,62,30.84,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
23751,61.99,31.56,31.56,-6.88,1.0525,74.4,1,62,19.37,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
23755,3.6,1.38,1.38,-0.18,1.018,4.32,1,3.6,1.76,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
23755,0,0,1.38,-0.18,1.018,4.32,0,3.6,0.5,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
23756,3.6,1.38,1.38,-0.18,1.018,4.32,1,3.6,1.67,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
23756,3.6,1.38,1.38,-0.18,1.018,4.32,1,3.6,0.9,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
23757,0,0,1.38,-0.18,1.04,4.32,0,3.6,1.53,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
23762,26.9,13.69,13.69,-2.99,1.0585,32.28,1,26.9,13.23,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
23762,26.9,13.69,13.69,-2.99,1.0585,32.28,1,26.9,3.51,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
23765,5,2.55,2.55,-0.55,1.04,6,1,5,1.66,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
23765,5,2.55,2.55,-0.55,1.04,6,1,5,1.28,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
23768,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.82,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
23769,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.65,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
23771,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
23775,2,0.51,0.77,-0.1,1.044,2.4,1,2,0.4,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23778,4.67,-0.23,1.79,-0.23,1.036,5.6,1,4.67,0.52,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
23778,4.67,-0.23,1.79,-0.23,1.036,5.6,1,4.67,0.98,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
23778,0,0,1.79,-0.23,1.036,5.6,0,4.67,2.22,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
23778,4.67,-0.23,1.79,-0.23,1.036,5.6,1,4.67,0.93,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
23779,4.67,-0.23,1.79,-0.23,1.04,5.6,1,4.67,1.53,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
23780,4.67,-0.23,1.79,-0.23,1.04,5.6,1,4.67,1.51,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
23784,2.9,1.35,1.35,-0.35,1.04,3.48,1,2.9,1,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
24535,0,0,0.58,-0.07,1.04,1.8,0,1.5,0.55,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
24535,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.19,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
24539,179.98,-19.98,91.62,-19.98,1.039,216,1,180,39.52,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
24540,179.98,-19.98,91.62,-19.98,1.037,216,1,180,30,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
24543,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.21,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
24546,193.02,56.09,98.26,-21.43,1.054,231.66,1,193.05,55.37,0,0,0,0,0,0,0,0,0,0,193.05,0,0,0,0
24547,193.02,65.42,98.26,-21.43,1.0544,231.66,1,193.05,89.88,0,0,0,0,0,0,0,0,0,0,193.05,0,0,0,0
24551,1.5,0.7,0.7,-0.18,1.04,1.8,1,1.5,0.17,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
24551,1.5,0.7,0.7,-0.18,1.04,1.8,1,1.5,0.46,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
24556,270.57,193.08,407.59,-106.71,1.0523,1049.58,1,874.65,119.46,0,0,0,0,0,0,0,0,0,0,874.65,0,0,0,0
24557,255.57,193.08,407.59,-106.71,1.0557,1049.58,1,874.65,100.71,0,0,0,0,0,0,0,0,0,0,874.65,0,0,0,0
24558,311.88,193.08,407.59,-106.71,1.0521,1049.58,1,874.65,171.09,0,0,0,0,0,0,0,0,0,0,874.65,0,0,0,0
24559,342.29,193.08,407.59,-106.71,1.0536,1049.58,1,874.65,209.1,0,0,0,0,0,0,0,0,0,0,874.65,0,0,0,0
24564,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.26,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
24565,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.34,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
24570,0.48,0.23,0.23,-0.06,1.0475,0.58,1,0.48,0.16,0,0,0,0,0,0,0,0,0,0,0.4833,0,0,0,0
24571,0.48,0.23,0.23,-0.06,1.0475,0.58,1,0.48,0.12,0,0,0,0,0,0,0,0,0,0,0.4833,0,0,0,0
24572,0.48,0.23,0.23,-0.06,1.045,0.58,1,0.48,0.24,0,0,0,0,0,0,0,0,0,0,0.4833,0,0,0,0
24572,0.48,0.23,0.23,-0.06,1.045,0.58,1,0.48,0.24,0,0,0,0,0,0,0,0,0,0,0.4833,0,0,0,0
24573,0,0,0.23,-0.06,1.04,0.58,0,0.48,0.07,0,0,0,0,0,0,0,0,0,0,0.4833,0,0,0,0
24574,0,0,0.23,-0.06,1.04,0.58,0,0.48,0.12,0,0,0,0,0,0,0,0,0,0,0.4833,0,0,0,0
24578,41.79,-4.64,21.28,-4.64,1.0575,50.16,1,41.8,20.78,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
24578,41.79,-4.64,21.28,-4.64,1.0575,50.16,1,41.8,20.27,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
24581,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
24581,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.8,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
24581,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.62,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
24581,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.37,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
24581,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.37,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
24581,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.3,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
24584,0,0,213.78,-46.62,1.071,504,0,420,89.63,0,0,0,0,0,0,0,0,0,0,420,0,0,0,0
24585,419.94,185.43,213.78,-46.62,1.0095,504,1,420,198.47,0,0,0,0,0,0,0,0,0,0,420,0,0,0,0
24586,419.94,185.43,213.78,-46.62,1.0149,504,1,420,87.09,0,0,0,0,0,0,0,0,0,0,420,0,0,0,0
24587,419.94,185.43,213.78,-46.62,1.0078,504,1,420,67.1,0,0,0,0,0,0,0,0,0,0,420,0,0,0,0
24588,419.94,185.43,213.78,-46.62,1.0174,504,1,420,76.65,0,0,0,0,0,0,0,0,0,0,420,0,0,0,0
24589,419.94,185.43,213.78,-46.62,1.0223,504,1,420,55.28,0,0,0,0,0,0,0,0,0,0,420,0,0,0,0
24593,1,0,0,0,1.04,1.2,1,1,0.18,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
24596,0,0,32.26,-4.12,1.045,100.8,0,84,20.71,0,0,0,0,0,0,0,0,0,0,84,0,0,0,0
24596,83.99,32.26,32.26,-4.12,1.045,100.8,1,84,29,0,0,0,0,0,0,0,0,0,0,84,0,0,0,0
24596,83.99,32.26,32.26,-4.12,1.045,100.8,1,84,17.21,0,0,0,0,0,0,0,0,0,0,84,0,0,0,0
24596,83.99,32.26,32.26,-4.12,1.045,100.8,1,84,19.98,0,0,0,0,0,0,0,0,0,0,84,0,0,0,0
24596,83.99,32.26,32.26,-4.12,1.045,100.8,1,84,31.85,0,0,0,0,0,0,0,0,0,0,84,0,0,0,0
24602,2.4,0.92,0.92,-0.12,1.04,2.88,1,2.4,0.79,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
24602,2.4,0.92,0.92,-0.12,1.04,2.88,1,2.4,0.7,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
24604,8,3.07,3.07,-0.39,1.04,9.6,1,8,1.26,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
24604,0,0,3.07,-0.39,1.04,9.6,0,8,0.83,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
24607,5.5,0,0,0,1.04,6.6,1,5.5,2.51,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
24610,153.15,8.38,77.96,-17,1.0405,183.8,1,153.17,18.89,0,0,0,0,0,0,0,0,0,0,153.1667,0,0,0,0
24611,153.15,9.65,77.96,-17,1.0405,183.8,1,153.17,18.39,0,0,0,0,0,0,0,0,0,0,153.1667,0,0,0,0
24612,153.15,14.93,77.96,-17,1.0405,183.8,1,153.17,55.52,0,0,0,0,0,0,0,0,0,0,153.1667,0,0,0,0
24613,153.15,11.56,77.96,-17,1.0405,183.8,1,153.17,18.49,0,0,0,0,0,0,0,0,0,0,153.1667,0,0,0,0
24614,153.15,12.13,77.96,-17,1.0405,183.8,1,153.17,56.65,0,0,0,0,0,0,0,0,0,0,153.1667,0,0,0,0
24615,153.15,11.82,77.96,-17,1.0405,183.8,1,153.17,44.34,0,0,0,0,0,0,0,0,0,0,153.1667,0,0,0,0
24618,52.79,24.6,24.6,-6.44,1.045,63.36,1,52.8,13.54,0,0,0,0,0,0,0,0,0,0,52.8,0,0,0,0
24621,2.17,1.01,1.01,-0.26,1.04,2.6,1,2.17,1,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
24621,2.17,1.01,1.01,-0.26,1.04,2.6,1,2.17,0.87,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
24622,2.17,1.01,1.01,-0.26,1.04,2.6,1,2.17,0.39,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
24622,2.17,1.01,1.01,-0.26,1.04,2.6,1,2.17,0.35,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
24623,2.17,1.01,1.01,-0.26,1.04,2.6,1,2.17,0.96,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
24623,2.17,1.01,1.01,-0.26,1.04,2.6,1,2.17,0.6,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
24626,1.33,0.62,0.62,-0.16,1.04,1.6,1,1.33,0.23,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
24626,1.33,0.62,0.62,-0.16,1.04,1.6,1,1.33,0.54,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
24626,1.33,0.62,0.62,-0.16,1.04,1.6,1,1.33,0.24,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
24626,1.33,0.62,0.62,-0.16,1.04,1.6,1,1.33,0.51,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
24626,1.33,0.62,0.62,-0.16,1.04,1.6,1,1.33,0.52,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
24626,1.33,0.62,0.62,-0.16,1.04,1.6,1,1.33,0.64,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
24628,56.19,-2.75,21.58,-2.75,1.04,67.44,1,56.2,22.38,0,0,0,0,0,0,0,0,0,0,56.2,0,0,0,0
24628,56.19,-2.75,21.58,-2.75,1.04,67.44,1,56.2,21.08,0,0,0,0,0,0,0,0,0,0,56.2,0,0,0,0
24630,0,0,0.36,-0.09,1.04,0.92,0,0.77,0.24,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
24630,0,0,0.36,-0.09,1.04,0.92,0,0.77,0.3,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
24630,0,0,0.36,-0.09,1.04,0.92,0,0.77,0.27,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
24630,0,0,0.36,-0.09,1.04,0.92,0,0.77,0.18,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
24630,0,0,0.36,-0.09,1.04,0.92,0,0.77,0.1,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
24630,0,0,0.36,-0.09,1.04,0.92,0,0.77,0.36,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
24632,12,-0.59,4.61,-0.59,1.038,14.4,1,12,2.02,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
24633,12,-0.59,4.61,-0.59,1.038,14.4,1,12,2.75,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
24633,0,0,4.61,-0.59,1.038,14.4,0,12,3.79,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
24633,0,0,4.61,-0.59,1.038,14.4,0,12,3.08,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
24633,0,0,4.61,-0.59,1.038,14.4,0,12,5.79,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
24633,12,-0.59,4.61,-0.59,1.038,14.4,1,12,5.33,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
24638,2.4,0.92,0.92,-0.12,1.04,2.88,1,2.4,0.3,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
24638,0,0,0.92,-0.12,1.04,2.88,0,2.4,1.09,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
24638,2.4,0.92,0.92,-0.12,1.04,2.88,1,2.4,1.07,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
24638,2.4,0.92,0.92,-0.12,1.04,2.88,1,2.4,1.05,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
24638,0,0,0.92,-0.12,1.04,2.88,0,2.4,0.81,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
24638,0,0,0.92,-0.12,1.04,2.88,0,2.4,0.35,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
24642,11.75,-0.58,4.51,-0.58,1.002,14.1,1,11.75,3.07,0,0,0,0,0,0,0,0,0,0,11.75,0,0,0,0
24642,11.75,-0.58,4.51,-0.58,1.002,14.1,1,11.75,2.68,0,0,0,0,0,0,0,0,0,0,11.75,0,0,0,0
24647,74.99,-3.67,28.8,-3.67,1.0395,90,1,75,16.55,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
24648,74.99,-3.67,28.8,-3.67,1.0415,90,1,75,29.75,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
24649,74.99,-3.67,28.8,-3.67,1.0415,90,1,75,21.29,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
24650,74.99,-3.67,28.8,-3.67,1.0395,90,1,75,10.71,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
24654,1.15,0.44,0.44,-0.06,1.04,1.38,1,1.15,0.16,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
24655,1.15,0.44,0.44,-0.06,1.04,1.38,1,1.15,0.48,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
24659,0,0,0.23,-0.03,1.0405,0.72,0,0.6,0.26,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
24659,0.6,-0.03,0.23,-0.03,1.0405,0.72,1,0.6,0.14,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
24662,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.19,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
24667,142.48,72.53,72.53,-15.82,1.0285,171,1,142.5,54.98,0,0,0,0,0,0,0,0,0,0,142.5,0,0,0,0
24668,142.48,72.53,72.53,-15.82,1.0285,171,1,142.5,36.64,0,0,0,0,0,0,0,0,0,0,142.5,0,0,0,0
24669,142.48,72.53,72.53,-15.82,1.0285,171,1,142.5,54.84,0,0,0,0,0,0,0,0,0,0,142.5,0,0,0,0
24670,142.48,72.53,72.53,-15.82,1.0285,171,1,142.5,29.99,0,0,0,0,0,0,0,0,0,0,142.5,0,0,0,0
24674,0,0,11.08,-1.41,1.04,34.64,0,28.87,8.6,0,0,0,0,0,0,0,0,0,0,28.8667,0,0,0,0
24674,28.86,11.08,11.08,-1.41,1.04,34.64,1,28.87,12.03,0,0,0,0,0,0,0,0,0,0,28.8667,0,0,0,0
24675,0,0,11.08,-1.41,1.04,34.64,0,28.87,5.46,0,0,0,0,0,0,0,0,0,0,28.8667,0,0,0,0
24679,0,0,0.51,-0.13,1.04,1.32,0,1.1,0.32,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
24684,164.68,56.42,83.83,-18.28,1.0481,197.64,1,164.7,61.35,0,0,0,0,0,0,0,0,0,0,164.7,0,0,0,0
24685,164.68,56.42,83.83,-18.28,1.0467,197.64,1,164.7,38.66,0,0,0,0,0,0,0,0,0,0,164.7,0,0,0,0
24686,164.68,74.46,83.83,-18.28,1.046,197.64,1,164.7,76.72,0,0,0,0,0,0,0,0,0,0,164.7,0,0,0,0
24689,3.07,1.18,1.18,-0.15,1.04,3.68,1,3.07,0.84,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
24689,0,0,1.18,-0.15,1.04,3.68,0,3.07,0.94,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
24689,3.07,1.18,1.18,-0.15,1.04,3.68,1,3.07,0.95,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
24689,0,0,1.18,-0.15,1.04,3.68,0,3.07,0.98,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
24689,3.07,1.18,1.18,-0.15,1.04,3.68,1,3.07,1.51,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
24689,3.07,1.18,1.18,-0.15,1.04,3.68,1,3.07,0.88,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
24691,22.5,8.64,8.64,-1.1,1.04,27,1,22.5,10.78,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
24691,22.5,8.64,8.64,-1.1,1.04,27,1,22.5,3,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
24694,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.14,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
24695,1.2,0.56,0.56,-0.15,1.04,1.44,1,1.2,0.14,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
24703,282.56,101.61,108.52,-13.85,1.0243,339.12,1,282.6,125.74,0,0,0,0,0,0,0,0,0,0,282.6,0,0,0,0
24704,0,0,108.52,-13.85,1.048,339.12,0,282.6,102.26,0,0,0,0,0,0,0,0,0,0,282.6,0,0,0,0
24705,282.56,101.61,108.52,-13.85,1.0207,339.12,1,282.6,119.27,0,0,0,0,0,0,0,0,0,0,282.6,0,0,0,0
24709,0,0,0,0,1.04,36,0,30,10.08,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
24711,0,0,0,0,1.04,1.2,0,1,0.47,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
24713,81.99,31.49,31.49,-4.02,1.0425,98.4,1,82,23.87,0,0,0,0,0,0,0,0,0,0,82,0,0,0,0
24713,81.99,31.49,31.49,-4.02,1.0425,98.4,1,82,39.99,0,0,0,0,0,0,0,0,0,0,82,0,0,0,0
24713,81.99,31.49,31.49,-4.02,1.0425,98.4,1,82,14.91,0,0,0,0,0,0,0,0,0,0,82,0,0,0,0
24713,81.99,31.49,31.49,-4.02,1.0425,98.4,1,82,32.53,0,0,0,0,0,0,0,0,0,0,82,0,0,0,0
24719,124.98,22.16,48,-6.13,1.048,150,1,125,46.58,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
24720,124.98,27.58,48,-6.13,1.0495,150,1,125,29.52,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
24728,198.64,101.12,101.12,-22.05,1.0127,238.4,1,198.67,59.61,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
24729,198.64,101.12,101.12,-22.05,1.0185,238.4,1,198.67,93.2,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
24730,198.64,101.12,101.12,-22.05,1.0185,238.4,1,198.67,84.26,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
24731,198.64,101.12,101.12,-22.05,1.0128,238.4,1,198.67,64.1,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
24732,198.64,101.12,101.12,-22.05,1.0185,238.4,1,198.67,73.04,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
24733,198.64,101.12,101.12,-22.05,1.0125,238.4,1,198.67,28.2,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
24737,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.25,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
24740,11.2,-0.55,4.3,-0.55,1.034,13.44,1,11.2,3.27,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
24740,11.2,-0.55,4.3,-0.55,1.034,13.44,1,11.2,1.67,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
24741,11.2,-0.55,4.3,-0.55,1.034,13.44,1,11.2,5.57,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
24741,11.2,-0.55,4.3,-0.55,1.034,13.44,1,11.2,1.79,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
24744,0,0,0.33,-0.09,1.04,0.84,0,0.7,0.27,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
24744,0,0,0.33,-0.09,1.04,0.84,0,0.7,0.14,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
24747,1.2,0.56,0.56,-0.15,1.04,1.44,1,1.2,0.14,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
24747,1.2,0.56,0.56,-0.15,1.04,1.44,1,1.2,0.38,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
24751,3,1.15,1.15,-0.15,1.04,3.6,1,3,0.56,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
24752,3,1.15,1.15,-0.15,1.04,3.6,1,3,1.14,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
24758,247.85,115.51,115.51,-30.24,1.0088,297.46,1,247.88,104.22,0,0,0,0,0,0,0,0,0,0,247.8833,0,0,0,0
24759,247.85,115.51,115.51,-30.24,1.0129,297.46,1,247.88,92.67,0,0,0,0,0,0,0,0,0,0,247.8833,0,0,0,0
24760,247.85,115.51,115.51,-30.24,1.0119,297.46,1,247.88,68.63,0,0,0,0,0,0,0,0,0,0,247.8833,0,0,0,0
24761,247.85,115.51,115.51,-30.24,1.0125,297.46,1,247.88,80.34,0,0,0,0,0,0,0,0,0,0,247.8833,0,0,0,0
24762,247.85,115.51,115.51,-30.24,1.0245,297.46,1,247.88,39.08,0,0,0,0,0,0,0,0,0,0,247.8833,0,0,0,0
24763,0,0,115.51,-30.24,1.0405,297.46,0,247.88,46.41,0,0,0,0,0,0,0,0,0,0,247.8833,0,0,0,0
24767,2.8,1.08,1.08,-0.14,1.04,3.36,1,2.8,0.72,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
24767,2.8,1.08,1.08,-0.14,1.04,3.36,1,2.8,0.63,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
24768,2.8,1.08,1.08,-0.14,1.04,3.36,1,2.8,0.91,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
24768,2.8,1.08,1.08,-0.14,1.04,3.36,1,2.8,0.58,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
24769,0,0,1.08,-0.14,1.04,3.36,0,2.8,0.68,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
24769,2.8,1.08,1.08,-0.14,1.04,3.36,1,2.8,0.88,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
24772,7.5,2.88,2.88,-0.37,1.04,9,1,7.5,3.05,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
24772,7.5,2.88,2.88,-0.37,1.04,9,1,7.5,3.36,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
24772,7.5,2.88,2.88,-0.37,1.04,9,1,7.5,1.5,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
24781,0,0,443.63,-116.14,1.0441,1142.4,0,952,399.56,0,0,0,0,0,0,0,0,0,0,952,0,0,0,0
24782,459.6,443.63,443.63,-116.14,1.0268,1142.4,1,952,131.2,0,0,0,0,0,0,0,0,0,0,952,0,0,0,0
24785,0,0,41.64,-9.08,1.041,98.16,0,81.8,9.01,0,0,0,0,0,0,0,0,0,0,81.8,0,0,0,0
24785,81.79,32.48,41.64,-9.08,1.041,98.16,1,81.8,17.83,0,0,0,0,0,0,0,0,0,0,81.8,0,0,0,0
24785,81.79,32.48,41.64,-9.08,1.041,98.16,1,81.8,35.17,0,0,0,0,0,0,0,0,0,0,81.8,0,0,0,0
24785,81.79,32.48,41.64,-9.08,1.041,98.16,1,81.8,38.46,0,0,0,0,0,0,0,0,0,0,81.8,0,0,0,0
24785,81.79,32.48,41.64,-9.08,1.041,98.16,1,81.8,31.67,0,0,0,0,0,0,0,0,0,0,81.8,0,0,0,0
24792,1.4,0.54,0.54,-0.07,1.04,1.68,1,1.4,0.18,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
24794,43.73,16.79,16.79,-2.14,1.04,52.48,1,43.73,19.69,0,0,0,0,0,0,0,0,0,0,43.7333,0,0,0,0
24794,0,0,16.79,-2.14,1.04,52.48,0,43.73,13.12,0,0,0,0,0,0,0,0,0,0,43.7333,0,0,0,0
24795,43.73,-0.42,16.79,-2.14,1.0435,52.48,1,43.73,15.16,0,0,0,0,0,0,0,0,0,0,43.7333,0,0,0,0
24800,0,0,48,-6.13,1.04,150,0,125,52.84,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
24801,0,0,48,-6.13,1.04,150,0,125,57.43,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
24809,0,0,20.04,-2.56,1.04,62.64,0,52.2,19.78,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
24810,52.19,-2.56,20.04,-2.56,1.04,62.64,1,52.2,9.77,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
24811,52.19,-2.56,20.04,-2.56,1.04,62.64,1,52.2,6.98,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
24812,52.19,-2.56,20.04,-2.56,1.04,62.64,1,52.2,21.82,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
24816,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.23,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
24816,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.24,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
24816,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.29,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
24820,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.33,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
24820,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.62,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
24821,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.24,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
24826,7.95,-0.31,3.05,-0.39,1.0105,9.54,1,7.95,2.18,0,0,0,0,0,0,0,0,0,0,7.95,0,0,0,0
24827,7.95,3.05,3.05,-0.39,1.04,9.54,1,7.95,1.23,0,0,0,0,0,0,0,0,0,0,7.95,0,0,0,0
25518,69.29,32.29,32.29,-8.45,1.0425,83.16,1,69.3,12.6,0,0,0,0,0,0,0,0,0,0,69.3,0,0,0,0
25518,0,0,32.29,-8.45,1.0425,83.16,0,69.3,16.64,0,0,0,0,0,0,0,0,0,0,69.3,0,0,0,0
25518,0,0,32.29,-8.45,1.0425,83.16,0,69.3,20.06,0,0,0,0,0,0,0,0,0,0,69.3,0,0,0,0
25523,179.88,-19.97,91.57,-19.97,1.038,215.88,1,179.9,88.13,0,0,0,0,0,0,0,0,0,0,179.9,0,0,0,0
25524,179.88,-19.97,91.57,-19.97,1.036,215.88,1,179.9,20.62,0,0,0,0,0,0,0,0,0,0,179.9,0,0,0,0
25525,179.88,-17.63,91.57,-19.97,1.0454,215.88,1,179.9,46.53,0,0,0,0,0,0,0,0,0,0,179.9,0,0,0,0
25530,120.98,18.61,61.59,-13.43,1.0517,145.2,1,121,51.67,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
25531,120.98,11.4,61.59,-13.43,1.0495,145.2,1,121,59.09,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
25535,0,0,76.05,-19.91,1.04,195.84,0,163.2,20.13,0,0,0,0,0,0,0,0,0,0,163.2,0,0,0,0
25540,206.47,57.79,105.11,-22.92,1.047,247.8,1,206.5,43.6,0,0,0,0,0,0,0,0,0,0,206.5,0,0,0,0
25541,206.47,91.97,105.11,-22.92,1.0476,247.8,1,206.5,41.57,0,0,0,0,0,0,0,0,0,0,206.5,0,0,0,0
25542,206.47,91.97,105.11,-22.92,1.0511,247.8,1,206.5,82.13,0,0,0,0,0,0,0,0,0,0,206.5,0,0,0,0
25543,206.47,62.81,105.11,-22.92,1.047,247.8,1,206.5,21.1,0,0,0,0,0,0,0,0,0,0,206.5,0,0,0,0
25544,206.47,52.93,105.11,-22.92,1.047,247.8,1,206.5,42.55,0,0,0,0,0,0,0,0,0,0,206.5,0,0,0,0
25545,206.47,91.97,105.11,-22.92,1.0497,247.8,1,206.5,82.04,0,0,0,0,0,0,0,0,0,0,206.5,0,0,0,0
25549,1,0,0,0,1.016,1.2,1,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
25554,0,0,415.21,-108.7,1.038,1069.2,0,891,329.56,0,0,0,0,0,0,0,0,0,0,891,0,0,0,0
25555,0,0,415.21,-108.7,1.038,1069.2,0,891,257.96,0,0,0,0,0,0,0,0,0,0,891,0,0,0,0
25556,275.63,148.26,415.21,-108.7,1.0463,1069.2,1,891,121.69,0,0,0,0,0,0,0,0,0,0,891,0,0,0,0
25557,260.35,148.26,415.21,-108.7,1.053,1069.2,1,891,102.59,0,0,0,0,0,0,0,0,0,0,891,0,0,0,0
25561,189.31,-15.47,96.37,-21.02,1.036,227.2,1,189.33,22.73,0,0,0,0,0,0,0,0,0,0,189.3333,0,0,0,0
25562,189.31,-12.26,96.37,-21.02,1.036,227.2,1,189.33,68.62,0,0,0,0,0,0,0,0,0,0,189.3333,0,0,0,0
25563,189.31,-18.07,96.37,-21.02,1.036,227.2,1,189.33,22.86,0,0,0,0,0,0,0,0,0,0,189.3333,0,0,0,0
25567,1.2,0,0,0,1.04,1.44,1,1.2,0.21,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
25572,398.15,94.99,215.48,-56.41,1.0563,554.88,1,462.4,140.95,0,0,0,0,0,0,0,0,0,0,462.4,0,0,0,0
25573,229.74,94.99,215.48,-56.41,1.0553,554.88,1,462.4,74.57,0,0,0,0,0,0,0,0,0,0,462.4,0,0,0,0
25574,0,0,215.48,-56.41,1.042,554.88,0,462.4,97.53,0,0,0,0,0,0,0,0,0,0,462.4,0,0,0,0
25577,0,0,0,0,1.04,1.08,0,0.9,0.13,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
25577,0.9,0,0,0,1.04,1.08,1,0.9,0.25,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
25579,0,0,5.82,-1.53,1.04,15,0,12.5,1.36,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
25581,2.4,0,0,0,1.04,2.88,1,2.4,0.8,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
25584,0,0,0.69,-0.09,1.04,2.16,0,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25584,0,0,0.69,-0.09,1.04,2.16,0,1.8,0.8,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25585,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.63,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25589,125.98,60.9,64.13,-13.99,1.009,151.2,1,126,36.03,0,0,0,0,0,0,0,0,0,0,126,0,0,0,0
25592,0,0,2.33,-0.61,1.04,6,0,5,0.64,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25592,0,0,2.33,-0.61,1.04,6,0,5,2.36,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25593,0,0,2.33,-0.61,1.04,6,0,5,2.41,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25593,0,0,2.33,-0.61,1.04,6,0,5,1.45,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25594,0,0,2.33,-0.61,1.04,6,0,5,2.49,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25595,0,0,2.33,-0.61,1.04,6,0,5,0.87,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25598,53.53,-2.18,24.95,-6.53,1.039,64.24,1,53.53,7.31,0,0,0,0,0,0,0,0,0,0,53.5333,0,0,0,0
25598,53.53,-2.18,24.95,-6.53,1.039,64.24,1,53.53,8.5,0,0,0,0,0,0,0,0,0,0,53.5333,0,0,0,0
25598,53.53,-2.18,24.95,-6.53,1.039,64.24,1,53.53,10.78,0,0,0,0,0,0,0,0,0,0,53.5333,0,0,0,0
25598,53.53,-2.18,24.95,-6.53,1.039,64.24,1,53.53,24.75,0,0,0,0,0,0,0,0,0,0,53.5333,0,0,0,0
25598,53.53,-2.18,24.95,-6.53,1.039,64.24,1,53.53,8.64,0,0,0,0,0,0,0,0,0,0,53.5333,0,0,0,0
25598,53.53,-2.18,24.95,-6.53,1.039,64.24,1,53.53,18.56,0,0,0,0,0,0,0,0,0,0,53.5333,0,0,0,0
25604,107.65,38.99,54.8,-11.95,1.0585,129.2,1,107.67,51.69,0,0,0,0,0,0,0,0,0,0,107.6667,0,0,0,0
25605,107.65,41.65,54.8,-11.95,1.0585,129.2,1,107.67,51.63,0,0,0,0,0,0,0,0,0,0,107.6667,0,0,0,0
25606,107.65,37.73,54.8,-11.95,1.0585,129.2,1,107.67,45.23,0,0,0,0,0,0,0,0,0,0,107.6667,0,0,0,0
25610,0,0,12.83,-2.8,1.0235,30.24,0,25.2,11.29,0,0,0,0,0,0,0,0,0,0,25.2,0,0,0,0
25610,25.2,10.07,12.83,-2.8,1.0235,30.24,1,25.2,9.75,0,0,0,0,0,0,0,0,0,0,25.2,0,0,0,0
25614,860.78,162.91,316.81,-70.59,1.0595,1033.08,1,860.9,304.66,0,0,0,0,0,0,0,0,0,0,860.9,0,0,0,0
25615,860.78,162.91,316.81,-70.59,1.0621,1033.08,1,860.9,119.23,0,0,0,0,0,0,0,0,0,0,860.9,0,0,0,0
25619,0,0,2.55,-0.55,1.04,6,0,5,0.75,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25623,1.1,0.51,0.51,-0.13,1.04,1.32,1,1.1,0.49,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
25623,1.1,0.51,0.51,-0.13,1.04,1.32,1,1.1,0.14,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
25627,0,0,7.94,-1.73,1.04,18.72,0,15.6,2.83,0,0,0,0,0,0,0,0,0,0,15.6,0,0,0,0
25629,39.99,-4.88,18.64,-4.88,1.04,48,1,40,11.42,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
25629,39.99,-4.88,18.64,-4.88,1.04,48,1,40,8.01,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
25632,49.79,7.6,25.35,-5.53,1.04,59.76,1,49.8,22.62,0,0,0,0,0,0,0,0,0,0,49.8,0,0,0,0
25633,49.79,7.6,25.35,-5.53,1.04,59.76,1,49.8,7.92,0,0,0,0,0,0,0,0,0,0,49.8,0,0,0,0
25637,164.98,-13.07,83.99,-18.31,1.033,198,1,165,56.43,0,0,0,0,0,0,0,0,0,0,165,0,0,0,0
25638,164.98,-18.31,83.99,-18.31,1.032,198,1,165,58.3,0,0,0,0,0,0,0,0,0,0,165,0,0,0,0
25639,164.98,-18.31,83.99,-18.31,1.032,198,1,165,32.86,0,0,0,0,0,0,0,0,0,0,165,0,0,0,0
25645,198.87,49.08,101.24,-22.08,1.0262,238.68,1,198.9,71.97,0,0,0,0,0,0,0,0,0,0,198.9,0,0,0,0
25646,198.87,77.37,101.24,-22.08,1.028,238.68,1,198.9,57.05,0,0,0,0,0,0,0,0,0,0,198.9,0,0,0,0
25647,198.87,49.08,101.24,-22.08,1.0312,238.68,1,198.9,92.6,0,0,0,0,0,0,0,0,0,0,198.9,0,0,0,0
25648,198.87,87.09,101.24,-22.08,1.0325,238.68,1,198.9,76.74,0,0,0,0,0,0,0,0,0,0,198.9,0,0,0,0
25652,177.58,-21.67,82.76,-21.67,1.0385,213.12,1,177.6,78.09,0,0,0,0,0,0,0,0,0,0,177.6,0,0,0,0
25655,0,0,9.42,-2.05,1.04,22.2,0,18.5,5.06,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
25662,198.84,93,101.22,-22.07,1.0177,238.64,1,198.87,48.77,0,0,0,0,0,0,0,0,0,0,198.8667,0,0,0,0
25663,198.84,93,101.22,-22.07,1.0178,238.64,1,198.87,65.5,0,0,0,0,0,0,0,0,0,0,198.8667,0,0,0,0
25664,198.84,101.22,101.22,-22.07,1.0265,238.64,1,198.87,84,0,0,0,0,0,0,0,0,0,0,198.8667,0,0,0,0
25671,183.17,33.39,93.25,-20.34,1.0495,219.84,1,183.2,66.95,0,0,0,0,0,0,0,0,0,0,183.2,0,0,0,0
25672,183.17,69.72,93.25,-20.34,1.0561,219.84,1,183.2,28.11,0,0,0,0,0,0,0,0,0,0,183.2,0,0,0,0
25673,183.17,35.82,93.25,-20.34,1.0495,219.84,1,183.2,42.5,0,0,0,0,0,0,0,0,0,0,183.2,0,0,0,0
25674,183.17,58.53,93.25,-20.34,1.0495,219.84,1,183.2,68.34,0,0,0,0,0,0,0,0,0,0,183.2,0,0,0,0
25675,183.17,35.73,93.25,-20.34,1.0495,219.84,1,183.2,78.73,0,0,0,0,0,0,0,0,0,0,183.2,0,0,0,0
25676,183.17,29.71,93.25,-20.34,1.0495,219.84,1,183.2,86.69,0,0,0,0,0,0,0,0,0,0,183.2,0,0,0,0
25680,0,0,1.36,-0.36,1.04,3.51,0,2.92,0.44,0,0,0,0,0,0,0,0,0,0,2.925,0,0,0,0
25681,0,0,1.36,-0.36,1.04,3.51,0,2.92,1.3,0,0,0,0,0,0,0,0,0,0,2.925,0,0,0,0
25683,0,0,1.36,-0.36,1.04,3.51,0,2.92,1.36,0,0,0,0,0,0,0,0,0,0,2.925,0,0,0,0
25683,0,0,1.36,-0.36,1.04,3.51,0,2.92,1.02,0,0,0,0,0,0,0,0,0,0,2.925,0,0,0,0
25687,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.72,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
25687,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.72,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
25691,175.28,4.39,89.23,-19.46,1.045,210.36,1,175.3,65.17,0,0,0,0,0,0,0,0,0,0,175.3,0,0,0,0
25692,175.28,4.9,89.23,-19.46,1.045,210.36,1,175.3,50.42,0,0,0,0,0,0,0,0,0,0,175.3,0,0,0,0
25693,175.28,5.67,89.23,-19.46,1.045,210.36,1,175.3,86.65,0,0,0,0,0,0,0,0,0,0,175.3,0,0,0,0
25694,175.28,31.5,89.23,-19.46,1.0519,210.36,1,175.3,80.54,0,0,0,0,0,0,0,0,0,0,175.3,0,0,0,0
25699,44.99,-5.49,20.97,-5.49,1.0365,54,1,45,11.18,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
25699,44.99,-5.49,20.97,-5.49,1.0365,54,1,45,12.35,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
25702,41.79,19.48,19.48,-5.1,1.044,50.16,1,41.8,19.61,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
25702,41.79,19.48,19.48,-5.1,1.044,50.16,1,41.8,14.72,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
25704,0,0,5.76,-0.74,1.04,18,0,15,6.79,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25704,15,5.76,5.76,-0.74,1.04,18,1,15,6.69,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25704,15,5.76,5.76,-0.74,1.04,18,1,15,6.55,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25704,15,5.76,5.76,-0.74,1.04,18,1,15,5.08,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25710,1159.84,94.05,426.88,-95.12,1.0531,1392,1,1160,226.91,0,0,0,0,0,0,0,0,0,0,1160,0,0,0,0
25711,1159.84,94.05,426.88,-95.12,1.0533,1392,1,1160,155.24,0,0,0,0,0,0,0,0,0,0,1160,0,0,0,0
25719,120.98,46.03,61.59,-13.43,1.043,145.2,1,121,33.15,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
25720,120.98,47.08,61.59,-13.43,1.043,145.2,1,121,13.9,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
25721,120.98,47.46,61.59,-13.43,1.0424,145.2,1,121,50.64,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
25722,120.98,44.93,61.59,-13.43,1.043,145.2,1,121,58.92,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
25723,120.98,61.59,61.59,-13.43,1.043,145.2,1,121,41.15,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
25724,120.98,47.46,61.59,-13.43,1.0427,145.2,1,121,36.82,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
25727,0,0,1.02,-0.22,1.04,2.4,0,2,0.89,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
25727,0,0,1.02,-0.22,1.04,2.4,0,2,0.97,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
25727,0,0,1.02,-0.22,1.04,2.4,0,2,0.91,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
25730,135.05,68.75,68.75,-14.99,1.063,162.08,1,135.07,37.38,0,0,0,0,0,0,0,0,0,0,135.0667,0,0,0,0
25731,135.05,65.25,68.75,-14.99,1.063,162.08,1,135.07,14.56,0,0,0,0,0,0,0,0,0,0,135.0667,0,0,0,0
25732,135.05,67,68.75,-14.99,1.063,162.08,1,135.07,36.77,0,0,0,0,0,0,0,0,0,0,135.0667,0,0,0,0
25733,135.05,52.8,68.75,-14.99,1.063,162.08,1,135.07,37.47,0,0,0,0,0,0,0,0,0,0,135.0667,0,0,0,0
25734,135.05,68.75,68.75,-14.99,1.0537,162.08,1,135.07,53.64,0,0,0,0,0,0,0,0,0,0,135.0667,0,0,0,0
25735,135.05,61.51,68.75,-14.99,1.063,162.08,1,135.07,22.87,0,0,0,0,0,0,0,0,0,0,135.0667,0,0,0,0
25741,107.37,-13.1,50.04,-13.1,1.04,128.86,1,107.38,53.16,0,0,0,0,0,0,0,0,0,0,107.3833,0,0,0,0
25742,107.37,-13.1,50.04,-13.1,1.04,128.86,1,107.38,14.82,0,0,0,0,0,0,0,0,0,0,107.3833,0,0,0,0
25743,107.37,-13.1,50.04,-13.1,1.04,128.86,1,107.38,14.91,0,0,0,0,0,0,0,0,0,0,107.3833,0,0,0,0
25744,107.37,-13.1,50.04,-13.1,1.04,128.86,1,107.38,15.72,0,0,0,0,0,0,0,0,0,0,107.3833,0,0,0,0
25745,107.37,-13.1,50.04,-13.1,1.04,128.86,1,107.38,13.46,0,0,0,0,0,0,0,0,0,0,107.3833,0,0,0,0
25746,107.37,-13.1,50.04,-13.1,1.04,128.86,1,107.38,39.39,0,0,0,0,0,0,0,0,0,0,107.3833,0,0,0,0
25749,1,0,0,0,1.04,1.2,1,1,0.4,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
25751,0,0,2.8,-0.73,1.04,7.2,0,6,2.46,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
25753,1.2,0.56,0.56,-0.15,1.04,1.44,1,1.2,0.34,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
25753,1.2,0.56,0.56,-0.15,1.04,1.44,1,1.2,0.31,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
25754,0.5,0.23,0.23,-0.06,1.04,0.6,1,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
25755,0.5,0.23,0.23,-0.06,1.04,0.6,1,0.5,0.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
25759,0,0,0,0,1.04,9.24,0,7.7,1.35,0,0,0,0,0,0,0,0,0,0,7.7,0,0,0,0
25761,0,0,2.84,-0.36,1.04,8.88,0,7.4,0.78,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
25761,7.4,2.84,2.84,-0.36,1.04,8.88,1,7.4,2.83,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
25761,7.4,2.84,2.84,-0.36,1.04,8.88,1,7.4,3.3,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
25761,7.4,2.84,2.84,-0.36,1.04,8.88,1,7.4,1.86,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
25766,229.4,91.72,116.78,-25.47,1.0225,275.32,1,229.43,58.99,0,0,0,0,0,0,0,0,0,0,229.4333,0,0,0,0
25767,229.4,86.2,116.78,-25.47,1.0216,275.32,1,229.43,88.29,0,0,0,0,0,0,0,0,0,0,229.4333,0,0,0,0
25768,229.4,86.2,116.78,-25.47,1.0261,275.32,1,229.43,48.29,0,0,0,0,0,0,0,0,0,0,229.4333,0,0,0,0
25769,229.4,71.8,116.78,-25.47,1.0225,275.32,1,229.43,85.46,0,0,0,0,0,0,0,0,0,0,229.4333,0,0,0,0
25770,229.4,86.2,116.78,-25.47,1.0256,275.32,1,229.43,53.86,0,0,0,0,0,0,0,0,0,0,229.4333,0,0,0,0
25771,229.4,86.2,116.78,-25.47,1.0229,275.32,1,229.43,106.87,0,0,0,0,0,0,0,0,0,0,229.4333,0,0,0,0
25774,91.89,46.78,46.78,-10.2,1.048,110.28,1,91.9,16.66,0,0,0,0,0,0,0,0,0,0,91.9,0,0,0,0
25774,91.89,46.78,46.78,-10.2,1.048,110.28,1,91.9,12.7,0,0,0,0,0,0,0,0,0,0,91.9,0,0,0,0
25776,4.3,1.65,1.65,-0.21,1.04,5.16,1,4.3,1.04,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
25776,0,0,1.65,-0.21,1.04,5.16,0,4.3,1.41,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
25776,4.3,1.65,1.65,-0.21,1.04,5.16,1,4.3,1.71,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
25776,4.3,1.65,1.65,-0.21,1.04,5.16,1,4.3,0.93,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
25779,24.43,9.38,9.38,-1.2,1.0425,29.32,1,24.43,7.35,0,0,0,0,0,0,0,0,0,0,24.4333,0,0,0,0
25779,24.43,9.38,9.38,-1.2,1.0425,29.32,1,24.43,7.3,0,0,0,0,0,0,0,0,0,0,24.4333,0,0,0,0
25780,24.43,9.38,9.38,-1.2,1.04,29.32,1,24.43,3.76,0,0,0,0,0,0,0,0,0,0,24.4333,0,0,0,0
25783,37.09,-4.12,18.88,-4.12,1.04,44.52,1,37.1,8.5,0,0,0,0,0,0,0,0,0,0,37.1,0,0,0,0
25788,60.49,30.79,30.79,-6.72,1.049,72.6,1,60.5,30.07,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
25789,60.49,30.79,30.79,-6.72,1.049,72.6,1,60.5,27.1,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
25790,60.49,30.79,30.79,-6.72,1.049,72.6,1,60.5,12.5,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
25791,60.49,30.79,30.79,-6.72,1.049,72.6,1,60.5,16.96,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
25796,115.32,10.88,58.7,-12.8,1.0495,138.4,1,115.33,24.05,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
25797,115.32,11.74,58.7,-12.8,1.0495,138.4,1,115.33,37.62,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
25798,115.32,13.44,58.7,-12.8,1.0495,138.4,1,115.33,15.43,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
25799,115.32,10.59,58.7,-12.8,1.0495,138.4,1,115.33,12.29,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
25800,115.32,20.94,58.7,-12.8,1.0495,138.4,1,115.33,16.47,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
25801,115.32,11.67,58.7,-12.8,1.05,138.4,1,115.33,27.6,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
25804,16,0,0,0,1.04,19.2,1,16,5.95,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
26024,0,0,2.39,-0.52,1.04,5.64,0,4.7,0.64,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
26025,0,0,2.39,-0.52,1.04,5.64,0,4.7,1.1,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
26027,4.7,2.39,2.39,-0.52,1.04,5.64,1,4.7,1.99,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
26030,15,7.64,7.64,-1.67,1.04,18,1,15,3.99,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
26030,0,0,7.64,-1.67,1.04,18,0,15,6.79,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
26033,41.79,19.48,19.48,-5.1,1.027,50.16,1,41.8,4.33,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
26037,283.74,12.14,132.24,-34.62,1.0011,340.53,1,283.77,113.69,0,0,0,0,0,0,0,0,0,0,283.775,0,0,0,0
26038,0,0,132.24,-34.62,1.043,340.53,0,283.77,132.88,0,0,0,0,0,0,0,0,0,0,283.775,0,0,0,0
26039,283.74,12.14,132.24,-34.62,1.0007,340.53,1,283.77,91.43,0,0,0,0,0,0,0,0,0,0,283.775,0,0,0,0
26040,283.74,12.14,132.24,-34.62,1.0009,340.53,1,283.77,124.26,0,0,0,0,0,0,0,0,0,0,283.775,0,0,0,0
26044,85.99,43.77,43.77,-9.55,1.045,103.2,1,86,9.94,0,0,0,0,0,0,0,0,0,0,86,0,0,0,0
26045,0,0,1.16,-0.25,1.04,2.74,0,2.28,0.23,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
26045,0,0,1.16,-0.25,1.04,2.74,0,2.28,0.7,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
26046,2.28,1.16,1.16,-0.25,1.04,2.74,1,2.28,0.73,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
26046,2.28,1.16,1.16,-0.25,1.04,2.74,1,2.28,0.56,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
26047,2.28,1.16,1.16,-0.25,1.04,2.74,1,2.28,0.77,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
26047,2.28,1.16,1.16,-0.25,1.04,2.74,1,2.28,0.83,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
26051,198.87,79.29,101.24,-22.08,1.0675,238.68,1,198.9,60.8,0,0,0,0,0,0,0,0,0,0,198.9,0,0,0,0
26053,40.82,20.78,20.78,-4.53,1.046,48.99,1,40.83,10.13,0,0,0,0,0,0,0,0,0,0,40.825,0,0,0,0
26053,40.82,20.78,20.78,-4.53,1.046,48.99,1,40.83,8.21,0,0,0,0,0,0,0,0,0,0,40.825,0,0,0,0
26053,40.82,20.78,20.78,-4.53,1.046,48.99,1,40.83,15.83,0,0,0,0,0,0,0,0,0,0,40.825,0,0,0,0
26053,40.82,20.78,20.78,-4.53,1.046,48.99,1,40.83,5.58,0,0,0,0,0,0,0,0,0,0,40.825,0,0,0,0
26055,4.07,1.56,1.56,-0.2,1.044,4.88,1,4.07,0.76,0,0,0,0,0,0,0,0,0,0,4.0667,0,0,0,0
26055,4.07,1.56,1.56,-0.2,1.044,4.88,1,4.07,0.49,0,0,0,0,0,0,0,0,0,0,4.0667,0,0,0,0
26055,4.07,1.56,1.56,-0.2,1.044,4.88,1,4.07,0.69,0,0,0,0,0,0,0,0,0,0,4.0667,0,0,0,0
26055,14.5,4.52,5.57,-0.71,1.044,17.4,1,14.5,3.69,0,0,0,0,0,0,0,0,0,0,14.5,0,0,0,0
26055,0,0,5.57,-0.71,1.044,17.4,0,14.5,5.4,0,0,0,0,0,0,0,0,0,0,14.5,0,0,0,0
26055,14.5,4.52,5.57,-0.71,1.044,17.4,1,14.5,5.91,0,0,0,0,0,0,0,0,0,0,14.5,0,0,0,0
26061,206.54,-10.35,105.14,-22.93,1.0458,247.88,1,206.57,87.47,0,0,0,0,0,0,0,0,0,0,206.5667,0,0,0,0
26062,206.54,-22.93,105.14,-22.93,1.032,247.88,1,206.57,48.73,0,0,0,0,0,0,0,0,0,0,206.5667,0,0,0,0
26063,206.54,-22.93,105.14,-22.93,1.03,247.88,1,206.57,29.4,0,0,0,0,0,0,0,0,0,0,206.5667,0,0,0,0
26067,0,0,22.83,-5.98,1.04,58.8,0,49,21.11,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
26067,0,0,22.83,-5.98,1.04,58.8,0,49,22.25,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
26074,123.48,29.58,62.86,-13.71,1.0515,148.2,1,123.5,43.04,0,0,0,0,0,0,0,0,0,0,123.5,0,0,0,0
26075,123.48,27.97,62.86,-13.71,1.0515,148.2,1,123.5,43.5,0,0,0,0,0,0,0,0,0,0,123.5,0,0,0,0
26078,5.33,2.71,2.71,-0.59,1.04,6.4,1,5.33,2.26,0,0,0,0,0,0,0,0,0,0,5.3333,0,0,0,0
26079,5.33,2.71,2.71,-0.59,1.04,6.4,1,5.33,2.48,0,0,0,0,0,0,0,0,0,0,5.3333,0,0,0,0
26080,5.33,2.71,2.71,-0.59,1.04,6.4,1,5.33,2.5,0,0,0,0,0,0,0,0,0,0,5.3333,0,0,0,0
26085,137.23,27.05,69.86,-15.23,1.0525,164.7,1,137.25,62.79,0,0,0,0,0,0,0,0,0,0,137.25,0,0,0,0
26086,137.23,27.05,69.86,-15.23,1.0508,164.7,1,137.25,41.23,0,0,0,0,0,0,0,0,0,0,137.25,0,0,0,0
26089,74.99,38.17,38.17,-8.33,1.04,90,1,75,24.57,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
26092,169.98,79.22,79.22,-20.74,1.0078,204,1,170,17.73,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
26093,169.98,75.31,79.22,-20.74,1.009,204,1,170,82.27,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
