GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
26814,297.46,93.04,138.64,-36.29,1.0104,357,1,297.5,81.5,0,0,0,0,0,0,0,0,0,0,297.5,0,0,0,0
26815,297.46,93.04,138.64,-36.29,1.0079,357,1,297.5,84.48,0,0,0,0,0,0,0,0,0,0,297.5,0,0,0,0
26823,198.85,79.89,101.23,-22.08,1.0046,238.66,1,198.88,98.3,0,0,0,0,0,0,0,0,0,0,198.88,0,0,0,0
26824,198.85,44.15,101.23,-22.08,1.0045,238.66,1,198.88,91.37,0,0,0,0,0,0,0,0,0,0,198.88,0,0,0,0
26825,198.85,79.89,101.23,-22.08,1.0084,238.66,1,198.88,55.03,0,0,0,0,0,0,0,0,0,0,198.88,0,0,0,0
26826,198.85,79.89,101.23,-22.08,1.0032,238.66,1,198.88,21.44,0,0,0,0,0,0,0,0,0,0,198.88,0,0,0,0
26827,198.85,79.89,101.23,-22.08,1.0054,238.66,1,198.88,54.15,0,0,0,0,0,0,0,0,0,0,198.88,0,0,0,0
26833,199.34,66.08,101.48,-22.13,1.03,239.24,1,199.37,97.81,0,0,0,0,0,0,0,0,0,0,199.3667,0,0,0,0
26834,199.34,58.59,101.48,-22.13,1.0345,239.24,1,199.37,91.67,0,0,0,0,0,0,0,0,0,0,199.3667,0,0,0,0
26835,199.34,74.27,101.48,-22.13,1.03,239.24,1,199.37,66.13,0,0,0,0,0,0,0,0,0,0,199.3667,0,0,0,0
26838,85.95,-10.49,40.06,-10.49,1.04,103.16,1,85.97,25.23,0,0,0,0,0,0,0,0,0,0,85.9667,0,0,0,0
26838,85.95,-10.49,40.06,-10.49,1.04,103.16,1,85.97,18.1,0,0,0,0,0,0,0,0,0,0,85.9667,0,0,0,0
26838,85.95,-10.49,40.06,-10.49,1.04,103.16,1,85.97,38.97,0,0,0,0,0,0,0,0,0,0,85.9667,0,0,0,0
26838,85.95,-10.49,40.06,-10.49,1.04,103.16,1,85.97,26.58,0,0,0,0,0,0,0,0,0,0,85.9667,0,0,0,0
26838,85.95,-10.49,40.06,-10.49,1.04,103.16,1,85.97,17.49,0,0,0,0,0,0,0,0,0,0,85.9667,0,0,0,0
26838,85.95,-10.49,40.06,-10.49,1.04,103.16,1,85.97,34.75,0,0,0,0,0,0,0,0,0,0,85.9667,0,0,0,0
26844,10,0,0,0,1.04,12,1,10,4.75,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
26844,0,0,0,0,1.04,12,0,10,3.55,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
26845,5.1,0,0,0,1.04,6.12,1,5.1,1.49,0,0,0,0,0,0,0,0,0,0,5.1,0,0,0,0
26853,323.71,67.55,164.79,-35.94,1.0326,388.5,1,323.75,110.66,0,0,0,0,0,0,0,0,0,0,323.75,0,0,0,0
26854,323.71,67.55,164.79,-35.94,1.0336,388.5,1,323.75,137.39,0,0,0,0,0,0,0,0,0,0,323.75,0,0,0,0
26855,323.71,67.55,164.79,-35.94,1.0329,388.5,1,323.75,144.02,0,0,0,0,0,0,0,0,0,0,323.75,0,0,0,0
26856,323.71,67.55,164.79,-35.94,1.0336,388.5,1,323.75,37.53,0,0,0,0,0,0,0,0,0,0,323.75,0,0,0,0
26859,19.2,8.95,8.95,-2.34,1.038,23.04,1,19.2,6.78,0,0,0,0,0,0,0,0,0,0,19.2,0,0,0,0
26861,0,0,4.38,-0.95,1.04,10.32,0,8.6,3.39,0,0,0,0,0,0,0,0,0,0,8.6,0,0,0,0
26861,0,0,15.27,-3.33,1.04,36,0,30,10.71,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
26863,0,0,23.97,-5.23,1.04,56.52,0,47.1,13.3,0,0,0,0,0,0,0,0,0,0,47.1,0,0,0,0
26864,47.09,23.97,23.97,-5.23,1.04,56.52,1,47.1,22.87,0,0,0,0,0,0,0,0,0,0,47.1,0,0,0,0
26864,47.09,23.97,23.97,-5.23,1.04,56.52,1,47.1,22.89,0,0,0,0,0,0,0,0,0,0,47.1,0,0,0,0
26869,24,3.42,11.18,-2.93,1.042,28.8,1,24,10.12,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
26869,24,3.42,11.18,-2.93,1.042,28.8,1,24,3.07,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
26873,74.99,32.07,38.17,-8.33,1.009,90,1,75,25.05,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
26876,84.19,7.73,39.24,-10.27,1.0045,101.04,1,84.2,34.71,0,0,0,0,0,0,0,0,0,0,84.2,0,0,0,0
26877,84.19,11.53,39.24,-10.27,1.0045,101.04,1,84.2,12.56,0,0,0,0,0,0,0,0,0,0,84.2,0,0,0,0
26878,84.19,27.39,39.24,-10.27,1.0045,101.04,1,84.2,41.87,0,0,0,0,0,0,0,0,0,0,84.2,0,0,0,0
26879,84.19,23.85,39.24,-10.27,1.0045,101.04,1,84.2,28.63,0,0,0,0,0,0,0,0,0,0,84.2,0,0,0,0
26880,84.19,18.84,39.24,-10.27,1.0045,101.04,1,84.2,12.38,0,0,0,0,0,0,0,0,0,0,84.2,0,0,0,0
26881,84.19,18.97,39.24,-10.27,1.0045,101.04,1,84.2,20.96,0,0,0,0,0,0,0,0,0,0,84.2,0,0,0,0
26882,1.2,0.24,0.56,-0.15,1.008,1.44,1,1.2,0.59,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
26882,1.2,0.24,0.56,-0.15,1.008,1.44,1,1.2,0.59,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
26885,62.09,-7.58,28.94,-7.58,1.036,74.52,1,62.1,24.26,0,0,0,0,0,0,0,0,0,0,62.1,0,0,0,0
26885,62.09,-7.58,28.94,-7.58,1.036,74.52,1,62.1,29.64,0,0,0,0,0,0,0,0,0,0,62.1,0,0,0,0
26885,62.09,-7.58,28.94,-7.58,1.036,74.52,1,62.1,27.29,0,0,0,0,0,0,0,0,0,0,62.1,0,0,0,0
26885,62.09,-7.58,28.94,-7.58,1.036,74.52,1,62.1,9.52,0,0,0,0,0,0,0,0,0,0,62.1,0,0,0,0
26888,229.4,100.61,116.78,-25.47,1.0084,275.32,1,229.43,72.61,0,0,0,0,0,0,0,0,0,0,229.4333,0,0,0,0
26889,229.4,108.53,116.78,-25.47,1.009,275.32,1,229.43,65.9,0,0,0,0,0,0,0,0,0,0,229.4333,0,0,0,0
26890,229.4,100.61,116.78,-25.47,1.0116,275.32,1,229.43,52.7,0,0,0,0,0,0,0,0,0,0,229.4333,0,0,0,0
26896,134.15,-14.89,68.29,-14.89,1.0425,161,1,134.17,56.67,0,0,0,0,0,0,0,0,0,0,134.1667,0,0,0,0
26897,134.15,-14.89,68.29,-14.89,1.0425,161,1,134.17,57.29,0,0,0,0,0,0,0,0,0,0,134.1667,0,0,0,0
26898,134.15,-14.89,68.29,-14.89,1.0425,161,1,134.17,65.52,0,0,0,0,0,0,0,0,0,0,134.1667,0,0,0,0
26899,0,0,68.29,-14.89,1.04,161,0,134.17,45.88,0,0,0,0,0,0,0,0,0,0,134.1667,0,0,0,0
26900,134.15,-14.89,68.29,-14.89,1.0425,161,1,134.17,47.41,0,0,0,0,0,0,0,0,0,0,134.1667,0,0,0,0
26901,134.15,13.56,68.29,-14.89,1.0503,161,1,134.17,26.72,0,0,0,0,0,0,0,0,0,0,134.1667,0,0,0,0
26905,0,0,135.89,-35.58,1.0373,349.92,0,291.6,137.43,0,0,0,0,0,0,0,0,0,0,291.6,0,0,0,0
26909,0,0,17.81,-3.88,1.04,42,0,35,9.14,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
26909,0,0,17.81,-3.88,1.04,42,0,35,17.29,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
26912,0,0,21.38,-4.66,1.04,50.4,0,42,15.3,0,0,0,0,0,0,0,0,0,0,42,0,0,0,0
26914,48.43,-5.38,24.65,-5.38,1.038,58.12,1,48.43,8.06,0,0,0,0,0,0,0,0,0,0,48.4333,0,0,0,0
26915,0,0,24.65,-5.38,1.04,58.12,0,48.43,15.68,0,0,0,0,0,0,0,0,0,0,48.4333,0,0,0,0
26916,48.43,4.24,24.65,-5.38,1.04,58.12,1,48.43,14.72,0,0,0,0,0,0,0,0,0,0,48.4333,0,0,0,0
26921,114.98,32.85,58.53,-12.76,1.027,138,1,115,54.83,0,0,0,0,0,0,0,0,0,0,115,0,0,0,0
26922,114.98,41.62,58.53,-12.76,1.027,138,1,115,32.08,0,0,0,0,0,0,0,0,0,0,115,0,0,0,0
26923,114.98,32.15,58.53,-12.76,1.027,138,1,115,36.31,0,0,0,0,0,0,0,0,0,0,115,0,0,0,0
26927,142.48,9.39,72.53,-15.82,1.045,171,1,142.5,33.3,0,0,0,0,0,0,0,0,0,0,142.5,0,0,0,0
26928,142.48,10.56,72.53,-15.82,1.045,171,1,142.5,32.06,0,0,0,0,0,0,0,0,0,0,142.5,0,0,0,0
26929,142.48,9.26,72.53,-15.82,1.045,171,1,142.5,58.7,0,0,0,0,0,0,0,0,0,0,142.5,0,0,0,0
26933,226.76,-10.22,216.46,-56.67,1.0191,557.4,1,464.5,68.2,0,0,0,0,0,0,0,0,0,0,464.5,0,0,0,0
26934,238.56,-10.22,216.46,-56.67,1.0183,557.4,1,464.5,87.87,0,0,0,0,0,0,0,0,0,0,464.5,0,0,0,0
26940,180.38,91.82,91.82,-20.02,1.0255,216.48,1,180.4,27.76,0,0,0,0,0,0,0,0,0,0,180.4,0,0,0,0
26941,180.38,91.82,91.82,-20.02,1.045,216.48,1,180.4,45.07,0,0,0,0,0,0,0,0,0,0,180.4,0,0,0,0
26942,180.38,91.82,91.82,-20.02,1.0425,216.48,1,180.4,87.41,0,0,0,0,0,0,0,0,0,0,180.4,0,0,0,0
26945,45.19,2.79,21.06,-5.51,1.043,54.24,1,45.2,9.79,0,0,0,0,0,0,0,0,0,0,45.2,0,0,0,0
26945,45.19,2.79,21.06,-5.51,1.043,54.24,1,45.2,17.78,0,0,0,0,0,0,0,0,0,0,45.2,0,0,0,0
26945,45.19,2.79,21.06,-5.51,1.043,54.24,1,45.2,11.7,0,0,0,0,0,0,0,0,0,0,45.2,0,0,0,0
26945,45.19,2.79,21.06,-5.51,1.043,54.24,1,45.2,14.72,0,0,0,0,0,0,0,0,0,0,45.2,0,0,0,0
26948,180.66,6.97,316.41,-82.84,1.0354,814.8,1,679,180.56,0,0,0,0,0,0,0,0,0,0,679,0,0,0,0
26949,0,0,316.41,-82.84,1.034,814.8,0,679,252.44,0,0,0,0,0,0,0,0,0,0,679,0,0,0,0
26957,0,0,2.09,-0.46,1.04,4.92,0,4.1,1.86,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
26958,0,0,22.77,-4.97,1.04,53.68,0,44.73,20.01,0,0,0,0,0,0,0,0,0,0,44.7333,0,0,0,0
26960,0,0,22.77,-4.97,1.04,53.68,0,44.73,15.23,0,0,0,0,0,0,0,0,0,0,44.7333,0,0,0,0
26961,0,0,22.77,-4.97,1.04,53.68,0,44.73,5.08,0,0,0,0,0,0,0,0,0,0,44.7333,0,0,0,0
26966,61.19,13.08,28.52,-7.47,1.045,73.44,1,61.2,6.32,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
26969,190.37,87.12,96.91,-21.13,1.0135,228.48,1,190.4,26.04,0,0,0,0,0,0,0,0,0,0,190.4,0,0,0,0
26970,190.37,87.12,96.91,-21.13,1.0137,228.48,1,190.4,72.74,0,0,0,0,0,0,0,0,0,0,190.4,0,0,0,0
26974,0,0,1.53,-0.33,1.04,3.6,0,3,1.05,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
26975,0,0,1.53,-0.33,1.04,3.6,0,3,0.72,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
26977,184.97,94.07,94.16,-20.53,1.0153,222,1,185,52.91,0,0,0,0,0,0,0,0,0,0,185,0,0,0,0
26978,184.97,94.07,94.16,-20.53,1.0172,222,1,185,67.61,0,0,0,0,0,0,0,0,0,0,185,0,0,0,0
26979,0,0,1.53,-0.33,1.04,3.6,0,3,0.58,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
26983,166.48,24.43,84.75,-18.48,1.054,199.8,1,166.5,71.84,0,0,0,0,0,0,0,0,0,0,166.5,0,0,0,0
26984,166.48,45.13,84.75,-18.48,1.054,199.8,1,166.5,69.32,0,0,0,0,0,0,0,0,0,0,166.5,0,0,0,0
26987,0,0,27.59,-7.22,1.04,71.04,0,59.2,18.75,0,0,0,0,0,0,0,0,0,0,59.2,0,0,0,0
26987,0,0,27.59,-7.22,1.04,71.04,0,59.2,26.03,0,0,0,0,0,0,0,0,0,0,59.2,0,0,0,0
26994,396.25,88.05,201.72,-43.99,1.0488,475.56,1,396.3,77.41,0,0,0,0,0,0,0,0,0,0,396.3,0,0,0,0
26995,396.25,88.05,201.72,-43.99,1.0457,475.56,1,396.3,109.72,0,0,0,0,0,0,0,0,0,0,396.3,0,0,0,0
26996,396.25,88.05,201.72,-43.99,1.0471,475.56,1,396.3,196.43,0,0,0,0,0,0,0,0,0,0,396.3,0,0,0,0
26997,396.25,88.05,201.72,-43.99,1.0443,475.56,1,396.3,57.9,0,0,0,0,0,0,0,0,0,0,396.3,0,0,0,0
26998,396.25,88.05,201.72,-43.99,1.0468,475.56,1,396.3,192.42,0,0,0,0,0,0,0,0,0,0,396.3,0,0,0,0
26999,396.25,88.05,201.72,-43.99,1.0448,475.56,1,396.3,153.64,0,0,0,0,0,0,0,0,0,0,396.3,0,0,0,0
27003,0,0,0,0,1.04,1.44,0,1.2,0.18,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
27004,1.6,0,0,0,1.04,1.92,1,1.6,0.71,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
27006,15,0,0,0,1.04,18,1,15,6.32,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
27014,61.19,31.15,31.15,-6.79,1.0305,73.44,1,61.2,11.5,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
27015,61.19,31.15,31.15,-6.79,1.0305,73.44,1,61.2,17.37,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
27019,0,0,2.09,-0.46,1.04,4.92,0,4.1,0.81,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
27020,0,0,21.89,-4.77,1.04,51.6,0,43,13.65,0,0,0,0,0,0,0,0,0,0,43,0,0,0,0
27024,122.38,60.53,62.3,-13.59,1.0238,146.88,1,122.4,33.96,0,0,0,0,0,0,0,0,0,0,122.4,0,0,0,0
27027,184.97,38.87,94.16,-20.53,1.0495,222,1,185,64.43,0,0,0,0,0,0,0,0,0,0,185,0,0,0,0
27030,563.62,-20.99,286.92,-62.57,1.0344,676.44,1,563.7,263.59,0,0,0,0,0,0,0,0,0,0,563.7,0,0,0,0
27032,0,0,4.94,-1.08,1.042,11.64,0,9.7,2.13,0,0,0,0,0,0,0,0,0,0,9.7,0,0,0,0
27032,73.04,24.38,37.18,-8.11,1.042,87.66,1,73.05,35.92,0,0,0,0,0,0,0,0,0,0,73.05,0,0,0,0
27032,73.04,24.38,37.18,-8.11,1.042,87.66,1,73.05,32.8,0,0,0,0,0,0,0,0,0,0,73.05,0,0,0,0
27034,85.69,-9.51,43.62,-9.51,1.043,102.84,1,85.7,13.21,0,0,0,0,0,0,0,0,0,0,85.7,0,0,0,0
27034,85.69,-9.51,43.62,-9.51,1.043,102.84,1,85.7,11.34,0,0,0,0,0,0,0,0,0,0,85.7,0,0,0,0
27034,85.69,-9.51,43.62,-9.51,1.043,102.84,1,85.7,15.56,0,0,0,0,0,0,0,0,0,0,85.7,0,0,0,0
27034,85.69,-9.51,43.62,-9.51,1.043,102.84,1,85.7,39.98,0,0,0,0,0,0,0,0,0,0,85.7,0,0,0,0
27039,250.67,84.37,116.83,-30.59,1.0475,300.84,1,250.7,72.11,0,0,0,0,0,0,0,0,0,0,250.7,0,0,0,0
27043,202.97,31.72,103.33,-22.53,1.0045,243.6,1,203,76.93,0,0,0,0,0,0,0,0,0,0,203,0,0,0,0
27044,202.97,27.67,103.33,-22.53,1.0043,243.6,1,203,52.93,0,0,0,0,0,0,0,0,0,0,203,0,0,0,0
27045,202.97,27.67,103.33,-22.53,1.0058,243.6,1,203,80.53,0,0,0,0,0,0,0,0,0,0,203,0,0,0,0
27051,242.63,113.98,284.57,-74.5,1.0458,732.81,1,610.68,242.54,0,0,0,0,0,0,0,0,0,0,610.675,0,0,0,0
27052,204.92,113.98,284.57,-74.5,1.0436,732.81,1,610.68,103.42,0,0,0,0,0,0,0,0,0,0,610.675,0,0,0,0
27053,242,113.98,284.57,-74.5,1.0466,732.81,1,610.68,149.77,0,0,0,0,0,0,0,0,0,0,610.675,0,0,0,0
27054,0,0,284.57,-74.5,1.038,732.81,0,610.68,201.14,0,0,0,0,0,0,0,0,0,0,610.675,0,0,0,0
27058,48.99,24.94,24.94,-5.44,1.045,58.8,1,49,6.14,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
27059,0,0,24.94,-5.44,1.04,58.8,0,49,23.53,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
27059,0,0,24.94,-5.44,1.04,58.8,0,49,23.48,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
28138,0,0,8.95,-2.34,1.04,23.04,0,19.2,8.89,0,0,0,0,0,0,0,0,0,0,19.2,0,0,0,0
28139,0,0,8.95,-2.34,1.04,23.04,0,19.2,3.52,0,0,0,0,0,0,0,0,0,0,19.2,0,0,0,0
28142,0,0,9.82,-2.57,1.04,25.3,0,21.08,5.36,0,0,0,0,0,0,0,0,0,0,21.0833,0,0,0,0
28142,0,0,9.82,-2.57,1.04,25.3,0,21.08,2.69,0,0,0,0,0,0,0,0,0,0,21.0833,0,0,0,0
28143,21.08,2.92,9.82,-2.57,1.04,25.3,1,21.08,2.41,0,0,0,0,0,0,0,0,0,0,21.0833,0,0,0,0
28143,21.08,2.92,9.82,-2.57,1.04,25.3,1,21.08,2.43,0,0,0,0,0,0,0,0,0,0,21.0833,0,0,0,0
28143,21.08,2.92,9.82,-2.57,1.04,25.3,1,21.08,8.92,0,0,0,0,0,0,0,0,0,0,21.0833,0,0,0,0
28143,21.08,2.92,9.82,-2.57,1.04,25.3,1,21.08,4.14,0,0,0,0,0,0,0,0,0,0,21.0833,0,0,0,0
28149,244.89,88.14,124.66,-27.19,1.0382,293.9,1,244.92,86.85,0,0,0,0,0,0,0,0,0,0,244.92,0,0,0,0
28150,244.89,88.14,124.66,-27.19,1.0358,293.9,1,244.92,118.76,0,0,0,0,0,0,0,0,0,0,244.92,0,0,0,0
28151,244.89,88.14,124.66,-27.19,1.0355,293.9,1,244.92,28.43,0,0,0,0,0,0,0,0,0,0,244.92,0,0,0,0
28152,244.89,87.4,124.66,-27.19,1.036,293.9,1,244.92,61.96,0,0,0,0,0,0,0,0,0,0,244.92,0,0,0,0
28153,244.89,88.14,124.66,-27.19,1.0348,293.9,1,244.92,69.84,0,0,0,0,0,0,0,0,0,0,244.92,0,0,0,0
28157,130.08,66.22,66.22,-14.44,1.0135,156.12,1,130.1,43.29,0,0,0,0,0,0,0,0,0,0,130.1,0,0,0,0
28161,28.95,14.74,14.74,-3.21,1.04,34.74,1,28.95,8.08,0,0,0,0,0,0,0,0,0,0,28.95,0,0,0,0
28162,28.95,14.74,14.74,-3.21,1.04,34.74,1,28.95,10.25,0,0,0,0,0,0,0,0,0,0,28.95,0,0,0,0
28169,556.12,111.18,283.11,-61.74,1.0521,667.44,1,556.2,130.7,0,0,0,0,0,0,0,0,0,0,556.2,0,0,0,0
28170,556.12,111.18,283.11,-61.74,1.048,667.44,1,556.2,67.72,0,0,0,0,0,0,0,0,0,0,556.2,0,0,0,0
28174,123.98,-15.13,57.78,-15.13,1.0235,148.8,1,124,41,0,0,0,0,0,0,0,0,0,0,124,0,0,0,0
28175,123.98,-15.13,57.78,-15.13,1.028,148.8,1,124,36.35,0,0,0,0,0,0,0,0,0,0,124,0,0,0,0
28176,123.98,-15.13,57.78,-15.13,1.0228,148.8,1,124,41.1,0,0,0,0,0,0,0,0,0,0,124,0,0,0,0
28177,123.98,-15.13,57.78,-15.13,1.0195,148.8,1,124,23.63,0,0,0,0,0,0,0,0,0,0,124,0,0,0,0
28178,123.98,-15.13,57.78,-15.13,1.0295,148.8,1,124,37.97,0,0,0,0,0,0,0,0,0,0,124,0,0,0,0
28179,123.98,-14.62,57.78,-15.13,1.0235,148.8,1,124,56.9,0,0,0,0,0,0,0,0,0,0,124,0,0,0,0
28182,3.5,0,0,0,1.04,4.2,1,3.5,1.01,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
28185,46.79,23.82,23.82,-5.19,1.0625,56.16,1,46.8,14.04,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
28191,175.78,-10.82,89.48,-19.51,1.0045,210.96,1,175.8,22.03,0,0,0,0,0,0,0,0,0,0,175.8,0,0,0,0
28192,175.78,-13.95,89.48,-19.51,1.0045,210.96,1,175.8,80.19,0,0,0,0,0,0,0,0,0,0,175.8,0,0,0,0
28193,175.78,-14.02,89.48,-19.51,1.0021,210.96,1,175.8,84.23,0,0,0,0,0,0,0,0,0,0,175.8,0,0,0,0
28194,175.78,-14.02,89.48,-19.51,1.0038,210.96,1,175.8,33.04,0,0,0,0,0,0,0,0,0,0,175.8,0,0,0,0
28200,286.88,65.52,146.04,-31.85,1.0124,344.3,1,286.92,63.68,0,0,0,0,0,0,0,0,0,0,286.9167,0,0,0,0
28201,286.88,65.52,146.04,-31.85,1.0173,344.3,1,286.92,102.23,0,0,0,0,0,0,0,0,0,0,286.9167,0,0,0,0
28202,286.88,65.52,146.04,-31.85,1.0117,344.3,1,286.92,123.81,0,0,0,0,0,0,0,0,0,0,286.9167,0,0,0,0
28203,286.88,65.52,146.04,-31.85,1.0081,344.3,1,286.92,100.32,0,0,0,0,0,0,0,0,0,0,286.9167,0,0,0,0
28204,286.88,65.52,146.04,-31.85,1.013,344.3,1,286.92,41.37,0,0,0,0,0,0,0,0,0,0,286.9167,0,0,0,0
28205,286.88,65.52,146.04,-31.85,1.0126,344.3,1,286.92,130.84,0,0,0,0,0,0,0,0,0,0,286.9167,0,0,0,0
28209,0,0,2.72,-0.59,1.04,6.42,0,5.35,1.94,0,0,0,0,0,0,0,0,0,0,5.35,0,0,0,0
28210,0,0,2.72,-0.59,1.04,6.42,0,5.35,1.52,0,0,0,0,0,0,0,0,0,0,5.35,0,0,0,0
28218,199.37,4.41,101.49,-22.13,1.0445,239.28,1,199.4,26.72,0,0,0,0,0,0,0,0,0,0,199.4,0,0,0,0
28219,199.37,8.39,101.49,-22.13,1.045,239.28,1,199.4,72.39,0,0,0,0,0,0,0,0,0,0,199.4,0,0,0,0
28223,136.78,69.63,69.63,-15.18,1.07,164.16,1,136.8,48.75,0,0,0,0,0,0,0,0,0,0,136.8,0,0,0,0
28224,136.78,69.63,69.63,-15.18,1.0725,164.16,1,136.8,17.09,0,0,0,0,0,0,0,0,0,0,136.8,0,0,0,0
28225,136.78,69.63,69.63,-15.18,1.0675,164.16,1,136.8,49.38,0,0,0,0,0,0,0,0,0,0,136.8,0,0,0,0
28226,136.78,69.63,69.63,-15.18,1.0775,164.16,1,136.8,49.01,0,0,0,0,0,0,0,0,0,0,136.8,0,0,0,0
28227,136.78,69.63,69.63,-15.18,1.07,164.16,1,136.8,18,0,0,0,0,0,0,0,0,0,0,136.8,0,0,0,0
28228,136.78,69.63,69.63,-15.18,1.075,164.16,1,136.8,22.55,0,0,0,0,0,0,0,0,0,0,136.8,0,0,0,0
28232,0,0,1.48,-0.32,1.04,3.48,0,2.9,0.79,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
28233,0,0,1.48,-0.32,1.04,3.48,0,2.9,1.38,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
28238,0,0,184.26,-48.24,1.0394,474.48,0,395.4,139.23,0,0,0,0,0,0,0,0,0,0,395.4,0,0,0,0
28241,250.57,19.94,127.56,-27.82,1.0434,300.72,1,250.6,73.44,0,0,0,0,0,0,0,0,0,0,250.6,0,0,0,0
28242,250.57,19.94,127.56,-27.82,1.0417,300.72,1,250.6,44.1,0,0,0,0,0,0,0,0,0,0,250.6,0,0,0,0
28243,250.57,25.23,127.56,-27.82,1.045,300.72,1,250.6,67.83,0,0,0,0,0,0,0,0,0,0,250.6,0,0,0,0
28244,250.57,22.56,127.56,-27.82,1.045,300.72,1,250.6,48.2,0,0,0,0,0,0,0,0,0,0,250.6,0,0,0,0
28245,250.57,19.94,127.56,-27.82,1.043,300.72,1,250.6,59.05,0,0,0,0,0,0,0,0,0,0,250.6,0,0,0,0
28251,323.71,116.59,164.79,-35.94,1.0543,388.5,1,323.75,76.17,0,0,0,0,0,0,0,0,0,0,323.75,0,0,0,0
28252,323.71,116.59,164.79,-35.94,1.0523,388.5,1,323.75,44.88,0,0,0,0,0,0,0,0,0,0,323.75,0,0,0,0
28253,323.71,116.59,164.79,-35.94,1.0472,388.5,1,323.75,92.84,0,0,0,0,0,0,0,0,0,0,323.75,0,0,0,0
28254,323.71,116.59,164.79,-35.94,1.0516,388.5,1,323.75,56.7,0,0,0,0,0,0,0,0,0,0,323.75,0,0,0,0
28257,2.7,0,0,0,1.04,3.24,1,2.7,0.97,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
28261,244.77,42.57,124.6,-27.17,1.061,293.76,1,244.8,58.95,0,0,0,0,0,0,0,0,0,0,244.8,0,0,0,0
28262,244.77,82.22,124.6,-27.17,1.0481,293.76,1,244.8,118.34,0,0,0,0,0,0,0,0,0,0,244.8,0,0,0,0
28263,244.77,82.22,124.6,-27.17,1.0722,293.76,1,244.8,66.6,0,0,0,0,0,0,0,0,0,0,244.8,0,0,0,0
28264,244.77,124.6,124.6,-27.17,1.0655,293.76,1,244.8,65.29,0,0,0,0,0,0,0,0,0,0,244.8,0,0,0,0
28265,244.77,82.22,124.6,-27.17,1.0498,293.76,1,244.8,64,0,0,0,0,0,0,0,0,0,0,244.8,0,0,0,0
28269,0,0,0.87,-0.19,1.04,2.04,0,1.7,0.27,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
28272,0,0,169.53,-44.38,1.0352,436.56,0,363.8,179.68,0,0,0,0,0,0,0,0,0,0,363.8,0,0,0,0
28275,0,0,7.99,-1.74,1.04,18.84,0,15.7,4.66,0,0,0,0,0,0,0,0,0,0,15.7,0,0,0,0
28275,0,0,7.99,-1.74,1.04,18.84,0,15.7,7.41,0,0,0,0,0,0,0,0,0,0,15.7,0,0,0,0
28279,934.37,4.88,435.48,-114.01,1.0279,1121.4,1,934.5,454.22,0,0,0,0,0,0,0,0,0,0,934.5,0,0,0,0
28280,934.37,4.88,435.48,-114.01,1.028,1121.4,1,934.5,333.21,0,0,0,0,0,0,0,0,0,0,934.5,0,0,0,0
28286,408.03,145.98,207.71,-45.3,1.0197,489.7,1,408.08,58.06,0,0,0,0,0,0,0,0,0,0,408.0833,0,0,0,0
28287,408.03,145.98,207.71,-45.3,1.0215,489.7,1,408.08,153.87,0,0,0,0,0,0,0,0,0,0,408.0833,0,0,0,0
28288,408.03,145.98,207.71,-45.3,1.0214,489.7,1,408.08,134.91,0,0,0,0,0,0,0,0,0,0,408.0833,0,0,0,0
28289,408.03,145.98,207.71,-45.3,1.0207,489.7,1,408.08,47.99,0,0,0,0,0,0,0,0,0,0,408.0833,0,0,0,0
28290,408.03,145.98,207.71,-45.3,1.0198,489.7,1,408.08,197.4,0,0,0,0,0,0,0,0,0,0,408.0833,0,0,0,0
28291,408.03,145.98,207.71,-45.3,1.0203,489.7,1,408.08,109.2,0,0,0,0,0,0,0,0,0,0,408.0833,0,0,0,0
28295,6.8,-0.71,3.17,-0.83,1.0165,8.16,1,6.8,0.88,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
28295,6.8,-0.71,3.17,-0.83,1.0165,8.16,1,6.8,0.89,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
28296,0,0,3.17,-0.83,1.04,8.16,0,6.8,1.39,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
28296,0,0,3.17,-0.83,1.04,8.16,0,6.8,0.97,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
28297,0,0,3.17,-0.83,1.04,8.16,0,6.8,1.48,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
28297,0,0,3.17,-0.83,1.04,8.16,0,6.8,2.12,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
28300,85.99,-9.55,43.77,-9.55,1.0405,103.2,1,86,28.52,0,0,0,0,0,0,0,0,0,0,86,0,0,0,0
28300,85.99,-9.55,43.77,-9.55,1.0405,103.2,1,86,22.07,0,0,0,0,0,0,0,0,0,0,86,0,0,0,0
28300,85.99,-9.55,43.77,-9.55,1.0405,103.2,1,86,29.06,0,0,0,0,0,0,0,0,0,0,86,0,0,0,0
28303,401.94,21.43,187.33,-49.04,1.0445,482.4,1,402,90.46,0,0,0,0,0,0,0,0,0,0,402,0,0,0,0
28304,401.94,21.43,187.33,-49.04,1.0452,482.4,1,402,172.98,0,0,0,0,0,0,0,0,0,0,402,0,0,0,0
28311,173.71,31.98,88.43,-19.28,1.0557,208.48,1,173.73,45.06,0,0,0,0,0,0,0,0,0,0,173.7333,0,0,0,0
28312,173.71,13.99,88.43,-19.28,1.045,208.48,1,173.73,68.69,0,0,0,0,0,0,0,0,0,0,173.7333,0,0,0,0
28313,173.71,14.18,88.43,-19.28,1.045,208.48,1,173.73,21.9,0,0,0,0,0,0,0,0,0,0,173.7333,0,0,0,0
28314,173.71,31.98,88.43,-19.28,1.0545,208.48,1,173.73,60.74,0,0,0,0,0,0,0,0,0,0,173.7333,0,0,0,0
28315,173.71,31.98,88.43,-19.28,1.0473,208.48,1,173.73,86.56,0,0,0,0,0,0,0,0,0,0,173.7333,0,0,0,0
28316,173.71,12.88,88.43,-19.28,1.045,208.48,1,173.73,82.77,0,0,0,0,0,0,0,0,0,0,173.7333,0,0,0,0
28324,214.7,99.67,109.3,-23.84,1.0243,257.68,1,214.73,46.74,0,0,0,0,0,0,0,0,0,0,214.7333,0,0,0,0
28325,214.7,109.3,109.3,-23.84,1.0285,257.68,1,214.73,89.47,0,0,0,0,0,0,0,0,0,0,214.7333,0,0,0,0
28326,214.7,99.67,109.3,-23.84,1.0258,257.68,1,214.73,37.88,0,0,0,0,0,0,0,0,0,0,214.7333,0,0,0,0
28330,55.69,25.96,25.96,-6.8,1.0575,66.84,1,55.7,16.78,0,0,0,0,0,0,0,0,0,0,55.7,0,0,0,0
28331,55.69,25.96,25.96,-6.8,1.085,66.84,1,55.7,7.63,0,0,0,0,0,0,0,0,0,0,55.7,0,0,0,0
28334,2.5,1.16,1.16,-0.3,1.0385,3,1,2.5,1.16,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
28334,2.5,1.16,1.16,-0.3,1.0385,3,1,2.5,0.59,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
28337,114.73,-0.26,58.41,-12.74,1.036,137.7,1,114.75,55.5,0,0,0,0,0,0,0,0,0,0,114.75,0,0,0,0
28338,114.73,-3.87,58.41,-12.74,1.036,137.7,1,114.75,13.06,0,0,0,0,0,0,0,0,0,0,114.75,0,0,0,0
28344,1079.85,397.44,397.44,-88.56,1.0257,1296,1,1080,171.57,0,0,0,0,0,0,0,0,0,0,1080,0,0,0,0
28345,1079.85,397.44,397.44,-88.56,1.0242,1296,1,1080,537.54,0,0,0,0,0,0,0,0,0,0,1080,0,0,0,0
28349,205.67,21.23,104.7,-22.83,1.0503,246.84,1,205.7,60.25,0,0,0,0,0,0,0,0,0,0,205.7,0,0,0,0
28350,205.67,21.23,104.7,-22.83,1.0492,246.84,1,205.7,66.15,0,0,0,0,0,0,0,0,0,0,205.7,0,0,0,0
28354,69.89,35.58,35.58,-7.76,1.07,83.88,1,69.9,14.39,0,0,0,0,0,0,0,0,0,0,69.9,0,0,0,0
28355,69.89,35.58,35.58,-7.76,1.0775,83.88,1,69.9,12.96,0,0,0,0,0,0,0,0,0,0,69.9,0,0,0,0
28356,69.89,35.58,35.58,-7.76,1.075,83.88,1,69.9,18.92,0,0,0,0,0,0,0,0,0,0,69.9,0,0,0,0
28357,69.89,35.58,35.58,-7.76,1.07,83.88,1,69.9,22.2,0,0,0,0,0,0,0,0,0,0,69.9,0,0,0,0
28360,33.75,4.96,17.18,-3.75,1.035,40.5,1,33.75,9.73,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
28360,0,0,17.18,-3.75,1.035,40.5,0,33.75,3.65,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
28365,0,0,212.32,-55.59,1.0391,546.75,0,455.63,48.1,0,0,0,0,0,0,0,0,0,0,455.625,0,0,0,0
28366,0,0,212.32,-55.59,1.0391,546.75,0,455.63,82.57,0,0,0,0,0,0,0,0,0,0,455.625,0,0,0,0
28367,0,0,212.32,-55.59,1.0391,546.75,0,455.63,157.47,0,0,0,0,0,0,0,0,0,0,455.625,0,0,0,0
28368,0,0,212.32,-55.59,1.0391,546.75,0,455.63,169.71,0,0,0,0,0,0,0,0,0,0,455.625,0,0,0,0
28372,163.13,19.54,76.03,-19.9,1.0495,195.78,1,163.15,74,0,0,0,0,0,0,0,0,0,0,163.15,0,0,0,0
28373,163.13,25.73,76.03,-19.9,1.0526,195.78,1,163.15,73.42,0,0,0,0,0,0,0,0,0,0,163.15,0,0,0,0
28377,0,0,0,0,1.04,1.2,0,1,0.39,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
28379,0,0,3.88,-1.02,1.04,10,0,8.33,2.14,0,0,0,0,0,0,0,0,0,0,8.3333,0,0,0,0
28379,0,0,3.88,-1.02,1.04,10,0,8.33,1.01,0,0,0,0,0,0,0,0,0,0,8.3333,0,0,0,0
28380,0,0,3.88,-1.02,1.04,10,0,8.33,1.42,0,0,0,0,0,0,0,0,0,0,8.3333,0,0,0,0
28380,0,0,3.88,-1.02,1.04,10,0,8.33,3.75,0,0,0,0,0,0,0,0,0,0,8.3333,0,0,0,0
28380,0,0,3.88,-1.02,1.04,10,0,8.33,3.31,0,0,0,0,0,0,0,0,0,0,8.3333,0,0,0,0
28380,0,0,3.88,-1.02,1.04,10,0,8.33,3.95,0,0,0,0,0,0,0,0,0,0,8.3333,0,0,0,0
28385,38.29,10.07,19.49,-4.25,1.04,45.96,1,38.3,12.87,0,0,0,0,0,0,0,0,0,0,38.3,0,0,0,0
28386,38.29,10.07,19.49,-4.25,1.04,45.96,1,38.3,17.63,0,0,0,0,0,0,0,0,0,0,38.3,0,0,0,0
28388,38.29,19.49,19.49,-4.25,1.045,45.96,1,38.3,4.52,0,0,0,0,0,0,0,0,0,0,38.3,0,0,0,0
28388,38.29,19.49,19.49,-4.25,1.045,45.96,1,38.3,12.97,0,0,0,0,0,0,0,0,0,0,38.3,0,0,0,0
28396,818.49,177.19,301.24,-67.13,1.0526,982.32,1,818.6,232.32,0,0,0,0,0,0,0,0,0,0,818.6,0,0,0,0
28397,818.49,177.19,301.24,-67.13,1.056,982.32,1,818.6,406.54,0,0,0,0,0,0,0,0,0,0,818.6,0,0,0,0
28401,61.99,-6.88,31.56,-6.88,1.036,74.4,1,62,29.87,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
28402,61.99,-6.88,31.56,-6.88,1.034,74.4,1,62,9.98,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
28403,61.99,-6.88,31.56,-6.88,1.036,74.4,1,62,18.4,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
28404,61.99,-6.88,31.56,-6.88,1.03,74.4,1,62,18.84,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
28405,61.99,-6.88,31.56,-6.88,1.032,74.4,1,62,18.85,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
28412,184.47,68.37,93.91,-20.48,1.0045,221.4,1,184.5,48.17,0,0,0,0,0,0,0,0,0,0,184.5,0,0,0,0
28413,184.47,84.41,93.91,-20.48,1.0071,221.4,1,184.5,20.86,0,0,0,0,0,0,0,0,0,0,184.5,0,0,0,0
28418,45.53,0.72,23.18,-5.05,1.0585,54.64,1,45.53,16.63,0,0,0,0,0,0,0,0,0,0,45.5333,0,0,0,0
28418,45.53,0.72,23.18,-5.05,1.0585,54.64,1,45.53,12.14,0,0,0,0,0,0,0,0,0,0,45.5333,0,0,0,0
28419,45.53,21.66,23.18,-5.05,1.04,54.64,1,45.53,9.78,0,0,0,0,0,0,0,0,0,0,45.5333,0,0,0,0
28423,62.64,30.16,31.89,-6.95,1.0135,75.18,1,62.65,20.3,0,0,0,0,0,0,0,0,0,0,62.65,0,0,0,0
28424,62.64,30.84,31.89,-6.95,1.0135,75.18,1,62.65,27.8,0,0,0,0,0,0,0,0,0,0,62.65,0,0,0,0
28427,26.6,13.54,13.54,-2.95,1.04,31.92,1,26.6,5.95,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
28429,0,0,5.7,-1.24,1.04,13.44,0,11.2,4.19,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
28429,0,0,5.7,-1.24,1.04,13.44,0,11.2,5.49,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
28431,86.99,-9.66,44.28,-9.66,1.0425,104.4,1,87,17.26,0,0,0,0,0,0,0,0,0,0,87,0,0,0,0
28431,86.99,-9.66,44.28,-9.66,1.0425,104.4,1,87,11.06,0,0,0,0,0,0,0,0,0,0,87,0,0,0,0
28434,139.03,57.06,70.78,-15.43,1.009,166.86,1,139.05,60.36,0,0,0,0,0,0,0,0,0,0,139.05,0,0,0,0
28435,139.03,46.41,70.78,-15.43,1.009,166.86,1,139.05,19.08,0,0,0,0,0,0,0,0,0,0,139.05,0,0,0,0
28443,33.7,8.74,17.15,-3.74,1.04,40.44,1,33.7,15.86,0,0,0,0,0,0,0,0,0,0,33.7,0,0,0,0
28447,335.69,26.75,170.89,-37.27,1.0224,402.88,1,335.73,147.46,0,0,0,0,0,0,0,0,0,0,335.7333,0,0,0,0
28448,335.69,26.75,170.89,-37.27,1.0249,402.88,1,335.73,48.44,0,0,0,0,0,0,0,0,0,0,335.7333,0,0,0,0
28449,335.69,26.75,170.89,-37.27,1.0244,402.88,1,335.73,163.05,0,0,0,0,0,0,0,0,0,0,335.7333,0,0,0,0
28450,335.69,26.75,170.89,-37.27,1.0232,402.88,1,335.73,132.86,0,0,0,0,0,0,0,0,0,0,335.7333,0,0,0,0
28451,335.69,26.75,170.89,-37.27,1.025,402.88,1,335.73,124.94,0,0,0,0,0,0,0,0,0,0,335.7333,0,0,0,0
28452,335.69,26.75,170.89,-37.27,1.0239,402.88,1,335.73,91.49,0,0,0,0,0,0,0,0,0,0,335.7333,0,0,0,0
28460,181.97,92.64,92.64,-20.2,1.0245,218.4,1,182,35.06,0,0,0,0,0,0,0,0,0,0,182,0,0,0,0
28461,181.97,92.64,92.64,-20.2,1.0245,218.4,1,182,77,0,0,0,0,0,0,0,0,0,0,182,0,0,0,0
28462,181.97,87.42,92.64,-20.2,1.0211,218.4,1,182,55.41,0,0,0,0,0,0,0,0,0,0,182,0,0,0,0
28463,181.97,87.42,92.64,-20.2,1.0241,218.4,1,182,28.11,0,0,0,0,0,0,0,0,0,0,182,0,0,0,0
28469,377.03,83,191.94,-41.86,1.0485,452.5,1,377.08,91.23,0,0,0,0,0,0,0,0,0,0,377.0833,0,0,0,0
28470,377.03,83,191.94,-41.86,1.049,452.5,1,377.08,159.05,0,0,0,0,0,0,0,0,0,0,377.0833,0,0,0,0
28471,377.03,83,191.94,-41.86,1.049,452.5,1,377.08,120.97,0,0,0,0,0,0,0,0,0,0,377.0833,0,0,0,0
28472,377.03,83,191.94,-41.86,1.049,452.5,1,377.08,143.12,0,0,0,0,0,0,0,0,0,0,377.0833,0,0,0,0
28473,377.03,83,191.94,-41.86,1.0511,452.5,1,377.08,101.6,0,0,0,0,0,0,0,0,0,0,377.0833,0,0,0,0
28474,377.03,83,191.94,-41.86,1.0517,452.5,1,377.08,104.57,0,0,0,0,0,0,0,0,0,0,377.0833,0,0,0,0
28478,180.97,58.71,92.13,-20.09,1.063,217.2,1,181,90.33,0,0,0,0,0,0,0,0,0,0,181,0,0,0,0
28479,180.97,61.83,92.13,-20.09,1.0661,217.2,1,181,24.66,0,0,0,0,0,0,0,0,0,0,181,0,0,0,0
28483,33.7,10.85,15.7,-4.11,1.0585,40.44,1,33.7,7.37,0,0,0,0,0,0,0,0,0,0,33.7,0,0,0,0
28485,68.39,8.95,34.82,-7.59,1.042,82.08,1,68.4,12.03,0,0,0,0,0,0,0,0,0,0,68.4,0,0,0,0
28485,68.39,8.95,34.82,-7.59,1.042,82.08,1,68.4,10.4,0,0,0,0,0,0,0,0,0,0,68.4,0,0,0,0
28485,68.39,8.95,34.82,-7.59,1.042,82.08,1,68.4,21.2,0,0,0,0,0,0,0,0,0,0,68.4,0,0,0,0
28485,68.39,8.95,34.82,-7.59,1.042,82.08,1,68.4,29.06,0,0,0,0,0,0,0,0,0,0,68.4,0,0,0,0
28485,68.39,8.95,34.82,-7.59,1.042,82.08,1,68.4,13.75,0,0,0,0,0,0,0,0,0,0,68.4,0,0,0,0
28485,68.39,8.95,34.82,-7.59,1.042,82.08,1,68.4,22.06,0,0,0,0,0,0,0,0,0,0,68.4,0,0,0,0
28488,25,0,0,0,1.04,30,1,25,7.26,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
28491,56.69,25.58,26.42,-6.92,1.035,68.04,1,56.7,24.89,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
28491,56.69,25.58,26.42,-6.92,1.035,68.04,1,56.7,13.86,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
28491,56.69,25.58,26.42,-6.92,1.035,68.04,1,56.7,16.95,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
28491,56.69,25.58,26.42,-6.92,1.035,68.04,1,56.7,26.76,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
28493,0,0,3.02,-0.66,1.04,7.12,0,5.93,1.05,0,0,0,0,0,0,0,0,0,0,5.9333,0,0,0,0
28493,0,0,3.02,-0.66,1.04,7.12,0,5.93,2.67,0,0,0,0,0,0,0,0,0,0,5.9333,0,0,0,0
28493,0,0,3.02,-0.66,1.04,7.12,0,5.93,2.81,0,0,0,0,0,0,0,0,0,0,5.9333,0,0,0,0
28493,0,0,3.02,-0.66,1.04,7.12,0,5.93,2.28,0,0,0,0,0,0,0,0,0,0,5.9333,0,0,0,0
28494,0,0,3.02,-0.66,1.04,7.12,0,5.93,1.04,0,0,0,0,0,0,0,0,0,0,5.9333,0,0,0,0
28495,0,0,3.02,-0.66,1.04,7.12,0,5.93,1.7,0,0,0,0,0,0,0,0,0,0,5.9333,0,0,0,0
28499,0,0,2.09,-0.46,1.04,4.92,0,4.1,1.82,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
28499,0,0,2.09,-0.46,1.04,4.92,0,4.1,1.38,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
28502,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,1.77,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
28502,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,0.94,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
28503,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,0.39,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
28503,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,0.96,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
28504,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,0.83,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
28504,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,0.6,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
28507,61.99,-6.88,31.56,-6.88,1.036,74.4,1,62,24.5,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
28512,710.4,201.65,361.64,-78.87,1.0579,852.6,1,710.5,91.21,0,0,0,0,0,0,0,0,0,0,710.5,0,0,0,0
28513,710.4,201.65,361.64,-78.87,1.0599,852.6,1,710.5,352.33,0,0,0,0,0,0,0,0,0,0,710.5,0,0,0,0
28514,710.4,201.65,361.64,-78.87,1.0587,852.6,1,710.5,188.26,0,0,0,0,0,0,0,0,0,0,710.5,0,0,0,0
28515,0,0,361.64,-78.87,1.047,852.6,0,710.5,109.44,0,0,0,0,0,0,0,0,0,0,710.5,0,0,0,0
28516,0,0,361.64,-78.87,1.047,852.6,0,710.5,353.83,0,0,0,0,0,0,0,0,0,0,710.5,0,0,0,0
28517,0,0,361.64,-78.87,1.047,852.6,0,710.5,249.25,0,0,0,0,0,0,0,0,0,0,710.5,0,0,0,0
28520,86.19,43.88,43.88,-9.57,1.04,103.44,1,86.2,27.29,0,0,0,0,0,0,0,0,0,0,86.2,0,0,0,0
28523,26.5,13.49,13.49,-2.94,1.0655,31.8,1,26.5,10.52,0,0,0,0,0,0,0,0,0,0,26.5,0,0,0,0
28530,863.18,160.59,402.3,-105.32,1.0516,1035.96,1,863.3,119.88,0,0,0,0,0,0,0,0,0,0,863.3,0,0,0,0
28531,863.18,160.59,402.3,-105.32,1.0522,1035.96,1,863.3,126.34,0,0,0,0,0,0,0,0,0,0,863.3,0,0,0,0
28536,195.64,-12.29,99.59,-21.72,1.0424,234.8,1,195.67,60.38,0,0,0,0,0,0,0,0,0,0,195.6667,0,0,0,0
28537,195.64,-4.57,99.59,-21.72,1.045,234.8,1,195.67,54.09,0,0,0,0,0,0,0,0,0,0,195.6667,0,0,0,0
28538,195.64,5.76,99.59,-21.72,1.047,234.8,1,195.67,90.92,0,0,0,0,0,0,0,0,0,0,195.6667,0,0,0,0
28541,55.69,28.35,28.35,-6.18,1.04,66.84,1,55.7,21.82,0,0,0,0,0,0,0,0,0,0,55.7,0,0,0,0
28541,55.69,28.35,28.35,-6.18,1.04,66.84,1,55.7,20.76,0,0,0,0,0,0,0,0,0,0,55.7,0,0,0,0
28548,199.97,64.72,101.8,-22.2,1.03,240,1,200,83.67,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
28549,199.97,78.31,101.8,-22.2,1.03,240,1,200,21.35,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
28550,199.97,56.33,101.8,-22.2,1.03,240,1,200,41.42,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
29644,6.43,2.47,2.47,-0.32,1.05,7.72,1,6.43,1.62,0,0,0,0,0,0,0,0,0,0,6.4333,0,0,0,0
29644,0,0,2.47,-0.32,1.05,7.72,0,6.43,2.48,0,0,0,0,0,0,0,0,0,0,6.4333,0,0,0,0
29645,6.43,2.47,2.47,-0.32,1.05,7.72,1,6.43,1.61,0,0,0,0,0,0,0,0,0,0,6.4333,0,0,0,0
29645,0,0,2.47,-0.32,1.05,7.72,0,6.43,0.69,0,0,0,0,0,0,0,0,0,0,6.4333,0,0,0,0
29646,6.43,2.47,2.47,-0.32,1.05,7.72,1,6.43,2.02,0,0,0,0,0,0,0,0,0,0,6.4333,0,0,0,0
29646,6.43,2.47,2.47,-0.32,1.05,7.72,1,6.43,1.41,0,0,0,0,0,0,0,0,0,0,6.4333,0,0,0,0
29651,0,0,25.92,-3.31,1.04,81,0,67.5,12.43,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
29652,0,0,25.92,-3.31,1.04,81,0,67.5,13.9,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
29655,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.07,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
29655,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.08,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
29658,231.74,-19.68,117.97,-25.73,1.0276,278.13,1,231.77,36.29,0,0,0,0,0,0,0,0,0,0,231.775,0,0,0,0
29659,231.74,-19.68,117.97,-25.73,1.0274,278.13,1,231.77,54.69,0,0,0,0,0,0,0,0,0,0,231.775,0,0,0,0
29660,231.74,-19.68,117.97,-25.73,1.0285,278.13,1,231.77,36.55,0,0,0,0,0,0,0,0,0,0,231.775,0,0,0,0
29661,231.74,-16.73,117.97,-25.73,1.027,278.13,1,231.77,110.48,0,0,0,0,0,0,0,0,0,0,231.775,0,0,0,0
29666,179.31,43.05,83.57,-21.88,1.0459,215.2,1,179.33,34.42,0,0,0,0,0,0,0,0,0,0,179.3333,0,0,0,0
29667,179.31,52.49,83.57,-21.88,1.0465,215.2,1,179.33,58.84,0,0,0,0,0,0,0,0,0,0,179.3333,0,0,0,0
29668,179.31,43.05,83.57,-21.88,1.0494,215.2,1,179.33,28.71,0,0,0,0,0,0,0,0,0,0,179.3333,0,0,0,0
29672,0,0,14.05,-3.06,1.04,33.12,0,27.6,5.13,0,0,0,0,0,0,0,0,0,0,27.6,0,0,0,0
29672,0,0,14.05,-3.06,1.04,33.12,0,27.6,11.75,0,0,0,0,0,0,0,0,0,0,27.6,0,0,0,0
29674,53.89,20.7,20.7,-2.64,1.04,64.68,1,53.9,7.09,0,0,0,0,0,0,0,0,0,0,53.9,0,0,0,0
29676,1.43,0.67,0.67,-0.17,1.04,1.72,1,1.43,0.43,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
29676,1.43,0.67,0.67,-0.17,1.04,1.72,1,1.43,0.59,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
29676,1.43,0.67,0.67,-0.17,1.04,1.72,1,1.43,0.68,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
29676,0,0,0.67,-0.17,1.04,1.72,0,1.43,0.38,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
29676,0,0,0.67,-0.17,1.04,1.72,0,1.43,0.41,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
29676,0,0,0.67,-0.17,1.04,1.72,0,1.43,0.59,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
29680,141.48,-11.77,72.02,-15.71,1.0293,169.8,1,141.5,61.48,0,0,0,0,0,0,0,0,0,0,141.5,0,0,0,0
29681,141.48,-11.77,72.02,-15.71,1.0257,169.8,1,141.5,36,0,0,0,0,0,0,0,0,0,0,141.5,0,0,0,0
29682,141.48,-14.02,72.02,-15.71,1.027,169.8,1,141.5,22.95,0,0,0,0,0,0,0,0,0,0,141.5,0,0,0,0
29683,141.48,-15.71,72.02,-15.71,1.025,169.8,1,141.5,56.22,0,0,0,0,0,0,0,0,0,0,141.5,0,0,0,0
29687,233.38,26.55,165.03,-43.21,1.0481,424.97,1,354.14,52.17,0,0,0,0,0,0,0,0,0,0,354.14,0,0,0,0
29688,235.92,26.55,165.03,-43.21,1.0463,424.97,1,354.14,58.51,0,0,0,0,0,0,0,0,0,0,354.14,0,0,0,0
29689,277.39,26.55,165.03,-43.21,1.0463,424.97,1,354.14,162.19,0,0,0,0,0,0,0,0,0,0,354.14,0,0,0,0
29690,0,0,165.03,-43.21,1.041,424.97,0,354.14,174.04,0,0,0,0,0,0,0,0,0,0,354.14,0,0,0,0
29691,295.29,26.55,165.03,-43.21,1.0466,424.97,1,354.14,59.73,0,0,0,0,0,0,0,0,0,0,354.14,0,0,0,0
29694,0,0,1.53,-0.33,1.04,3.6,0,3,0.88,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29694,0,0,1.53,-0.33,1.04,3.6,0,3,0.45,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29695,0,0,1.53,-0.33,1.04,3.6,0,3,0.49,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29696,0,0,1.53,-0.33,1.04,3.6,0,3,0.34,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29702,274.23,70.91,139.6,-30.44,1.0184,329.12,1,274.27,39.65,0,0,0,0,0,0,0,0,0,0,274.2667,0,0,0,0
29703,274.23,70.91,139.6,-30.44,1.0182,329.12,1,274.27,121.09,0,0,0,0,0,0,0,0,0,0,274.2667,0,0,0,0
29704,274.23,70.91,139.6,-30.44,1.0217,329.12,1,274.27,88.65,0,0,0,0,0,0,0,0,0,0,274.2667,0,0,0,0
29707,0,0,28.8,-3.67,1.04,90,0,75,21.37,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
29707,74.99,28.8,28.8,-3.67,1.04,90,1,75,28.08,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
29707,74.99,28.8,28.8,-3.67,1.04,90,1,75,14.83,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
29712,0,0,25.09,-5.47,1.04,59.16,0,49.3,12.23,0,0,0,0,0,0,0,0,0,0,49.3,0,0,0,0
29713,49.29,25.09,25.09,-5.47,1.04,59.16,1,49.3,12.56,0,0,0,0,0,0,0,0,0,0,49.3,0,0,0,0
29717,0,0,9.16,-2,1.04,21.6,0,18,6.39,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
29719,0,0,16.32,-2.08,1.04,51,0,42.5,11.62,0,0,0,0,0,0,0,0,0,0,42.5,0,0,0,0
29720,42.49,7.88,16.32,-2.08,1.044,51,1,42.5,4.71,0,0,0,0,0,0,0,0,0,0,42.5,0,0,0,0
29720,42.49,7.88,16.32,-2.08,1.044,51,1,42.5,9.88,0,0,0,0,0,0,0,0,0,0,42.5,0,0,0,0
29720,42.49,7.88,16.32,-2.08,1.044,51,1,42.5,10.73,0,0,0,0,0,0,0,0,0,0,42.5,0,0,0,0
29726,284.16,-21.27,132.44,-34.67,1.0292,341.04,1,284.2,139.97,0,0,0,0,0,0,0,0,0,0,284.2,0,0,0,0
29727,284.16,-21.27,132.44,-34.67,1.0359,341.04,1,284.2,75.33,0,0,0,0,0,0,0,0,0,0,284.2,0,0,0,0
29731,46.89,18.01,18.01,-2.3,1.04,56.28,1,46.9,5.54,0,0,0,0,0,0,0,0,0,0,46.9,0,0,0,0
29736,234.82,68.6,119.54,-26.07,1.0696,281.82,1,234.85,70.09,0,0,0,0,0,0,0,0,0,0,234.85,0,0,0,0
29737,234.82,68.6,119.54,-26.07,1.0604,281.82,1,234.85,33.37,0,0,0,0,0,0,0,0,0,0,234.85,0,0,0,0
29738,234.82,68.6,119.54,-26.07,1.0631,281.82,1,234.85,66.39,0,0,0,0,0,0,0,0,0,0,234.85,0,0,0,0
29739,234.82,68.6,119.54,-26.07,1.0672,281.82,1,234.85,111.52,0,0,0,0,0,0,0,0,0,0,234.85,0,0,0,0
29742,1.73,0.67,0.67,-0.08,1.0405,2.08,1,1.73,0.31,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
29742,1.73,0.67,0.67,-0.08,1.0405,2.08,1,1.73,0.78,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
29742,1.73,0.67,0.67,-0.08,1.0405,2.08,1,1.73,0.28,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
29745,259.77,17.98,187.59,-49.11,1.0476,483.07,1,402.56,45.51,0,0,0,0,0,0,0,0,0,0,402.56,0,0,0,0
29746,298.67,17.98,187.59,-49.11,1.0466,483.07,1,402.56,142.75,0,0,0,0,0,0,0,0,0,0,402.56,0,0,0,0
29747,319.65,17.98,187.59,-49.11,1.0467,483.07,1,402.56,195.2,0,0,0,0,0,0,0,0,0,0,402.56,0,0,0,0
29748,189.09,17.98,187.59,-49.11,1.0478,483.07,1,402.56,46.73,0,0,0,0,0,0,0,0,0,0,402.56,0,0,0,0
29749,222.16,17.98,187.59,-49.11,1.048,483.07,1,402.56,101.83,0,0,0,0,0,0,0,0,0,0,402.56,0,0,0,0
29753,0,0,328.76,-86.07,1.041,846.6,0,705.5,201.17,0,0,0,0,0,0,0,0,0,0,705.5,0,0,0,0
29754,0,0,328.76,-86.07,1.041,846.6,0,705.5,248.43,0,0,0,0,0,0,0,0,0,0,705.5,0,0,0,0
29755,249.87,126.99,328.76,-86.07,1.0591,846.6,1,705.5,135.89,0,0,0,0,0,0,0,0,0,0,705.5,0,0,0,0
29756,0,0,328.76,-86.07,1.041,846.6,0,705.5,298.49,0,0,0,0,0,0,0,0,0,0,705.5,0,0,0,0
29759,20.5,7.87,7.87,-1,1.04,24.6,1,20.5,8.71,0,0,0,0,0,0,0,0,0,0,20.5,0,0,0,0
29759,0,0,7.87,-1,1.04,24.6,0,20.5,4.5,0,0,0,0,0,0,0,0,0,0,20.5,0,0,0,0
29759,20.5,7.87,7.87,-1,1.04,24.6,1,20.5,5.63,0,0,0,0,0,0,0,0,0,0,20.5,0,0,0,0
29759,0,0,7.87,-1,1.04,24.6,0,20.5,3.47,0,0,0,0,0,0,0,0,0,0,20.5,0,0,0,0
29765,1164.51,150.03,428.6,-95.5,1.0513,1397.6,1,1164.67,546.24,0,0,0,0,0,0,0,0,0,0,1164.6666,0,0,0,0
29766,1164.51,150.03,428.6,-95.5,1.0517,1397.6,1,1164.67,252.13,0,0,0,0,0,0,0,0,0,0,1164.6666,0,0,0,0
29767,1164.51,150.03,428.6,-95.5,1.051,1397.6,1,1164.67,244.08,0,0,0,0,0,0,0,0,0,0,1164.6666,0,0,0,0
29771,0,0,1.73,-0.38,1.04,4.08,0,3.4,1.66,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
29774,0,0,9.33,-1.19,1.04,29.16,0,24.3,10.37,0,0,0,0,0,0,0,0,0,0,24.3,0,0,0,0
29774,24.3,9.33,9.33,-1.19,1.04,29.16,1,24.3,8.76,0,0,0,0,0,0,0,0,0,0,24.3,0,0,0,0
29774,24.3,9.33,9.33,-1.19,1.04,29.16,1,24.3,3.57,0,0,0,0,0,0,0,0,0,0,24.3,0,0,0,0
29776,68.99,32.15,32.15,-8.42,1.045,82.8,1,69,12.9,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
29776,0,0,32.15,-8.42,1.045,82.8,0,69,27.56,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
29781,224.97,33.47,114.52,-24.98,1.0053,270,1,225,54.22,0,0,0,0,0,0,0,0,0,0,225,0,0,0,0
29782,224.97,28.77,114.52,-24.98,1.0045,270,1,225,58.55,0,0,0,0,0,0,0,0,0,0,225,0,0,0,0
29783,224.97,33.47,114.52,-24.98,1.0057,270,1,225,46.67,0,0,0,0,0,0,0,0,0,0,225,0,0,0,0
29784,224.97,33.47,114.52,-24.98,1.0066,270,1,225,45.61,0,0,0,0,0,0,0,0,0,0,225,0,0,0,0
29789,90.49,34.75,34.75,-4.43,1.045,108.6,1,90.5,10.69,0,0,0,0,0,0,0,0,0,0,90.5,0,0,0,0
29790,90.49,34.75,34.75,-4.43,1.0475,108.6,1,90.5,17.76,0,0,0,0,0,0,0,0,0,0,90.5,0,0,0,0
29794,28.8,11.06,11.06,-1.41,1.04,34.56,1,28.8,12.88,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
29794,0,0,11.06,-1.41,1.04,34.56,0,28.8,8.68,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
29795,28.8,11.06,11.06,-1.41,1.04,34.56,1,28.8,3.94,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
29795,28.8,11.06,11.06,-1.41,1.04,34.56,1,28.8,7.55,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
29799,1.5,0.58,0.58,-0.07,1.047,1.8,1,1.5,0.59,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
29799,0,0,0.58,-0.07,1.047,1.8,0,1.5,0.52,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
29802,0,0,3.26,-0.85,1.04,8.4,0,7,2.39,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
29803,0,0,3.26,-0.85,1.04,8.4,0,7,2.55,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
29807,217.3,18.58,110.62,-24.12,1.0455,260.8,1,217.33,66.17,0,0,0,0,0,0,0,0,0,0,217.3333,0,0,0,0
29808,217.3,9.13,110.62,-24.12,1.045,260.8,1,217.33,33.57,0,0,0,0,0,0,0,0,0,0,217.3333,0,0,0,0
29809,217.3,18.58,110.62,-24.12,1.0478,260.8,1,217.33,72.31,0,0,0,0,0,0,0,0,0,0,217.3333,0,0,0,0
29810,217.3,18.58,110.62,-24.12,1.0481,260.8,1,217.33,34.52,0,0,0,0,0,0,0,0,0,0,217.3333,0,0,0,0
29811,217.3,13.41,110.62,-24.12,1.045,260.8,1,217.33,36.07,0,0,0,0,0,0,0,0,0,0,217.3333,0,0,0,0
29812,217.3,10.53,110.62,-24.12,1.045,260.8,1,217.33,68.09,0,0,0,0,0,0,0,0,0,0,217.3333,0,0,0,0
29816,108.98,2.29,55.48,-12.1,1,130.8,1,109,29.65,0,0,0,0,0,0,0,0,0,0,109,0,0,0,0
29817,108.98,1.61,55.48,-12.1,1,130.8,1,109,15.91,0,0,0,0,0,0,0,0,0,0,109,0,0,0,0
29818,108.98,1.56,55.48,-12.1,1,130.8,1,109,17.98,0,0,0,0,0,0,0,0,0,0,109,0,0,0,0
29819,108.98,2.19,55.48,-12.1,1,130.8,1,109,37.54,0,0,0,0,0,0,0,0,0,0,109,0,0,0,0
29820,108.98,31.43,55.48,-12.1,1.002,130.8,1,109,13.64,0,0,0,0,0,0,0,0,0,0,109,0,0,0,0
29821,108.98,40.51,55.48,-12.1,1.002,130.8,1,109,31.55,0,0,0,0,0,0,0,0,0,0,109,0,0,0,0
29824,25.25,9.7,9.7,-1.24,1.045,30.3,1,25.25,7.33,0,0,0,0,0,0,0,0,0,0,25.25,0,0,0,0
29824,25.25,9.7,9.7,-1.24,1.045,30.3,1,25.25,2.79,0,0,0,0,0,0,0,0,0,0,25.25,0,0,0,0
29827,109.98,-12.21,55.99,-12.21,1.036,132,1,110,26.79,0,0,0,0,0,0,0,0,0,0,110,0,0,0,0
29830,0,0,12.47,-2.72,1.04,29.4,0,24.5,7.15,0,0,0,0,0,0,0,0,0,0,24.5,0,0,0,0
29831,0,0,12.47,-2.72,1.04,29.4,0,24.5,12.18,0,0,0,0,0,0,0,0,0,0,24.5,0,0,0,0
29838,0,0,20.22,-2.58,1.04,63.18,0,52.65,7.84,0,0,0,0,0,0,0,0,0,0,52.65,0,0,0,0
29839,52.64,13.04,20.22,-2.58,1.04,63.18,1,52.65,17.84,0,0,0,0,0,0,0,0,0,0,52.65,0,0,0,0
29840,52.64,12.04,20.22,-2.58,1.04,63.18,1,52.65,20.83,0,0,0,0,0,0,0,0,0,0,52.65,0,0,0,0
29841,52.64,14.46,20.22,-2.58,1.04,63.18,1,52.65,22.14,0,0,0,0,0,0,0,0,0,0,52.65,0,0,0,0
29846,119.98,28.98,61.08,-13.32,1.0535,144,1,120,43.97,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
29847,119.98,30.67,61.08,-13.32,1.0535,144,1,120,57.61,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
29848,119.98,31.99,61.08,-13.32,1.0535,144,1,120,57.54,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
29849,119.98,29.93,61.08,-13.32,1.0535,144,1,120,50.42,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
29850,119.98,24.13,61.08,-13.32,1.0535,144,1,120,30.29,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
29851,119.98,23.71,61.08,-13.32,1.049,144,1,120,31.33,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
29858,332.57,7.5,169.3,-36.92,1.0606,399.14,1,332.62,40.21,0,0,0,0,0,0,0,0,0,0,332.6167,0,0,0,0
29859,332.57,7.5,169.3,-36.92,1.0603,399.14,1,332.62,164.99,0,0,0,0,0,0,0,0,0,0,332.6167,0,0,0,0
29860,332.57,7.5,169.3,-36.92,1.0604,399.14,1,332.62,125.35,0,0,0,0,0,0,0,0,0,0,332.6167,0,0,0,0
29861,332.57,7.5,169.3,-36.92,1.0605,399.14,1,332.62,130.65,0,0,0,0,0,0,0,0,0,0,332.6167,0,0,0,0
29862,332.57,7.5,169.3,-36.92,1.0589,399.14,1,332.62,87.42,0,0,0,0,0,0,0,0,0,0,332.6167,0,0,0,0
29863,332.57,7.5,169.3,-36.92,1.0597,399.14,1,332.62,53.93,0,0,0,0,0,0,0,0,0,0,332.6167,0,0,0,0
29868,0,0,262.12,-68.62,1.043,675,0,562.5,234.52,0,0,0,0,0,0,0,0,0,0,562.5,0,0,0,0
29869,222.43,83.3,262.12,-68.62,1.0587,675,1,562.5,137.35,0,0,0,0,0,0,0,0,0,0,562.5,0,0,0,0
29873,51.49,26.21,26.21,-5.72,1.0245,61.8,1,51.5,24.91,0,0,0,0,0,0,0,0,0,0,51.5,0,0,0,0
29874,51.49,26.21,26.21,-5.72,1.0245,61.8,1,51.5,9.93,0,0,0,0,0,0,0,0,0,0,51.5,0,0,0,0
29878,139.98,59.09,71.26,-15.54,1.04,168,1,140,53.9,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
29879,139.98,64.72,71.26,-15.54,1.0575,168,1,140,37.94,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
29886,67.32,25.86,25.86,-3.3,1.0575,80.8,1,67.33,20.34,0,0,0,0,0,0,0,0,0,0,67.3333,0,0,0,0
29887,67.32,25.86,25.86,-3.3,1.055,80.8,1,67.33,28.68,0,0,0,0,0,0,0,0,0,0,67.3333,0,0,0,0
29888,67.32,25.86,25.86,-3.3,1.055,80.8,1,67.33,26.62,0,0,0,0,0,0,0,0,0,0,67.3333,0,0,0,0
29889,67.32,25.86,25.86,-3.3,1.0525,80.8,1,67.33,30.92,0,0,0,0,0,0,0,0,0,0,67.3333,0,0,0,0
29890,67.32,25.86,25.86,-3.3,1.0525,80.8,1,67.33,11.26,0,0,0,0,0,0,0,0,0,0,67.3333,0,0,0,0
29891,67.32,25.86,25.86,-3.3,1.0525,80.8,1,67.33,26.04,0,0,0,0,0,0,0,0,0,0,67.3333,0,0,0,0
29894,79.32,34.56,40.38,-8.81,1.039,95.2,1,79.33,31.31,0,0,0,0,0,0,0,0,0,0,79.3333,0,0,0,0
29894,79.32,34.56,40.38,-8.81,1.039,95.2,1,79.33,29.35,0,0,0,0,0,0,0,0,0,0,79.3333,0,0,0,0
29894,79.32,34.56,40.38,-8.81,1.039,95.2,1,79.33,34.52,0,0,0,0,0,0,0,0,0,0,79.3333,0,0,0,0
29894,79.32,34.56,40.38,-8.81,1.039,95.2,1,79.33,11.65,0,0,0,0,0,0,0,0,0,0,79.3333,0,0,0,0
29894,79.32,34.56,40.38,-8.81,1.039,95.2,1,79.33,26.18,0,0,0,0,0,0,0,0,0,0,79.3333,0,0,0,0
29894,79.32,34.56,40.38,-8.81,1.039,95.2,1,79.33,15.74,0,0,0,0,0,0,0,0,0,0,79.3333,0,0,0,0
29901,0,0,12.73,-2.78,1.04,30,0,25,7.01,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
29905,158.68,-17.62,80.78,-17.62,1.036,190.44,1,158.7,40.57,0,0,0,0,0,0,0,0,0,0,158.7,0,0,0,0
29906,158.68,-17.62,80.78,-17.62,1.034,190.44,1,158.7,20.71,0,0,0,0,0,0,0,0,0,0,158.7,0,0,0,0
29909,25,9.6,9.6,-1.22,1.04,30,1,25,2.89,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
29909,0,0,9.6,-1.22,1.04,30,0,25,10.76,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
29909,0,0,9.6,-1.22,1.04,30,0,25,10.46,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
29909,25,9.6,9.6,-1.22,1.04,30,1,25,4.63,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
29912,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.48,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
29912,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.4,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
29913,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
29914,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.3,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
29918,186.97,48.31,95.18,-20.76,1.0507,224.4,1,187,65.55,0,0,0,0,0,0,0,0,0,0,187,0,0,0,0
29919,186.97,48.31,95.18,-20.76,1.046,224.4,1,187,74.83,0,0,0,0,0,0,0,0,0,0,187,0,0,0,0
29920,186.97,40.12,95.18,-20.76,1.0475,224.4,1,187,55.49,0,0,0,0,0,0,0,0,0,0,187,0,0,0,0
29921,186.97,48.31,95.18,-20.76,1.053,224.4,1,187,71.22,0,0,0,0,0,0,0,0,0,0,187,0,0,0,0
29924,61.24,19.62,31.18,-6.8,1.043,73.5,1,61.25,9,0,0,0,0,0,0,0,0,0,0,61.25,0,0,0,0
29924,61.24,19.62,31.18,-6.8,1.043,73.5,1,61.25,6.34,0,0,0,0,0,0,0,0,0,0,61.25,0,0,0,0
29927,178.44,33.27,90.84,-19.81,1.0505,214.16,1,178.47,57.51,0,0,0,0,0,0,0,0,0,0,178.4667,0,0,0,0
29928,178.44,29.54,90.84,-19.81,1.0505,214.16,1,178.47,63.63,0,0,0,0,0,0,0,0,0,0,178.4667,0,0,0,0
29929,178.44,28.39,90.84,-19.81,1.051,214.16,1,178.47,67.19,0,0,0,0,0,0,0,0,0,0,178.4667,0,0,0,0
29930,178.44,35.67,90.84,-19.81,1.0505,214.16,1,178.47,81.39,0,0,0,0,0,0,0,0,0,0,178.4667,0,0,0,0
29931,178.44,28.39,90.84,-19.81,1.0483,214.16,1,178.47,75.38,0,0,0,0,0,0,0,0,0,0,178.4667,0,0,0,0
29932,178.44,42.22,90.84,-19.81,1.0505,214.16,1,178.47,71.07,0,0,0,0,0,0,0,0,0,0,178.4667,0,0,0,0
29939,42.69,16.4,16.4,-2.09,1.013,51.24,1,42.7,21.23,0,0,0,0,0,0,0,0,0,0,42.7,0,0,0,0
29939,42.69,16.4,16.4,-2.09,1.013,51.24,1,42.7,8.21,0,0,0,0,0,0,0,0,0,0,42.7,0,0,0,0
29940,42.69,-2.09,16.4,-2.09,1.014,51.24,1,42.7,16,0,0,0,0,0,0,0,0,0,0,42.7,0,0,0,0
29944,283.3,59.08,132.04,-34.57,1.0561,340.01,1,283.34,119.37,0,0,0,0,0,0,0,0,0,0,283.34,0,0,0,0
29945,247.63,59.08,132.04,-34.57,1.0521,340.01,1,283.34,104.64,0,0,0,0,0,0,0,0,0,0,283.34,0,0,0,0
29946,248.58,52.11,132.04,-34.57,1.0505,340.01,1,283.34,109.4,0,0,0,0,0,0,0,0,0,0,283.34,0,0,0,0
29947,283.3,59.08,132.04,-34.57,1.0567,340.01,1,283.34,41.86,0,0,0,0,0,0,0,0,0,0,283.34,0,0,0,0
29948,283.3,59.08,132.04,-34.57,1.0519,340.01,1,283.34,63.93,0,0,0,0,0,0,0,0,0,0,283.34,0,0,0,0
29952,29.5,-1.45,11.33,-1.45,1.04,35.4,1,29.5,13.06,0,0,0,0,0,0,0,0,0,0,29.5,0,0,0,0
29953,29.5,-1.45,11.33,-1.45,1.04,35.4,1,29.5,6.22,0,0,0,0,0,0,0,0,0,0,29.5,0,0,0,0
29955,29.5,-1.45,11.33,-1.45,1.04,35.4,1,29.5,5.2,0,0,0,0,0,0,0,0,0,0,29.5,0,0,0,0
29956,0,0,11.33,-1.45,1.04,35.4,0,29.5,12.35,0,0,0,0,0,0,0,0,0,0,29.5,0,0,0,0
29958,29.5,11.33,11.33,-1.45,1.0435,35.4,1,29.5,6.03,0,0,0,0,0,0,0,0,0,0,29.5,0,0,0,0
29958,29.5,11.33,11.33,-1.45,1.0435,35.4,1,29.5,8.71,0,0,0,0,0,0,0,0,0,0,29.5,0,0,0,0
29961,0,0,9.88,-2.59,1.04,25.44,0,21.2,7.5,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
29964,0,0,6.36,-1.39,1.04,15,0,12.5,3.64,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
29967,28.83,7.6,11.07,-1.41,1.0395,34.6,1,28.83,10.47,0,0,0,0,0,0,0,0,0,0,28.8333,0,0,0,0
29968,28.83,7.67,11.07,-1.41,1.042,34.6,1,28.83,10.89,0,0,0,0,0,0,0,0,0,0,28.8333,0,0,0,0
29968,28.83,7.67,11.07,-1.41,1.042,34.6,1,28.83,3.63,0,0,0,0,0,0,0,0,0,0,28.8333,0,0,0,0
29969,28.83,9.79,11.07,-1.41,1.042,34.6,1,28.83,11.26,0,0,0,0,0,0,0,0,0,0,28.8333,0,0,0,0
29969,28.83,9.79,11.07,-1.41,1.042,34.6,1,28.83,5.56,0,0,0,0,0,0,0,0,0,0,28.8333,0,0,0,0
29970,28.83,9.77,11.07,-1.41,1.042,34.6,1,28.83,9.7,0,0,0,0,0,0,0,0,0,0,28.8333,0,0,0,0
29975,29.2,11.21,11.21,-1.43,1.042,35.04,1,29.2,13.26,0,0,0,0,0,0,0,0,0,0,29.2,0,0,0,0
29975,0,0,11.21,-1.43,1.042,35.04,0,29.2,5.56,0,0,0,0,0,0,0,0,0,0,29.2,0,0,0,0
29976,29.2,11.21,11.21,-1.43,1.04,35.04,1,29.2,5.17,0,0,0,0,0,0,0,0,0,0,29.2,0,0,0,0
29981,269.96,51.81,125.82,-32.94,1.0502,324,1,270,111.16,0,0,0,0,0,0,0,0,0,0,270,0,0,0,0
29982,269.96,51.81,125.82,-32.94,1.0472,324,1,270,36.18,0,0,0,0,0,0,0,0,0,0,270,0,0,0,0
29983,269.96,51.81,125.82,-32.94,1.0461,324,1,270,101.39,0,0,0,0,0,0,0,0,0,0,270,0,0,0,0
29984,269.96,51.81,125.82,-32.94,1.046,324,1,270,90.38,0,0,0,0,0,0,0,0,0,0,270,0,0,0,0
29985,0,0,125.82,-32.94,1.038,324,0,270,124.97,0,0,0,0,0,0,0,0,0,0,270,0,0,0,0
29989,33.7,-1.65,12.94,-1.65,1.04,40.44,1,33.7,12.93,0,0,0,0,0,0,0,0,0,0,33.7,0,0,0,0
29990,33.7,-1.65,12.94,-1.65,1.04,40.44,1,33.7,10.77,0,0,0,0,0,0,0,0,0,0,33.7,0,0,0,0
29990,0,0,12.94,-1.65,1.04,40.44,0,33.7,12.55,0,0,0,0,0,0,0,0,0,0,33.7,0,0,0,0
29997,888.08,326.86,326.86,-72.83,1.0055,1065.84,1,888.2,229.78,0,0,0,0,0,0,0,0,0,0,888.2,0,0,0,0
