GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
29998,888.08,326.86,326.86,-72.83,1.0074,1065.84,1,888.2,209.28,0,0,0,0,0,0,0,0,0,0,888.2,0,0,0,0
30001,0,0,24.69,-5.38,1.04,58.2,0,48.5,8.64,0,0,0,0,0,0,0,0,0,0,48.5,0,0,0,0
30001,0,0,24.69,-5.38,1.04,58.2,0,48.5,20.41,0,0,0,0,0,0,0,0,0,0,48.5,0,0,0,0
30003,30.33,0.69,11.65,-1.49,1.038,36.4,1,30.33,10.89,0,0,0,0,0,0,0,0,0,0,30.3333,0,0,0,0
30003,30.33,0.69,11.65,-1.49,1.038,36.4,1,30.33,4.44,0,0,0,0,0,0,0,0,0,0,30.3333,0,0,0,0
30003,0,0,11.65,-1.49,1.038,36.4,0,30.33,4.21,0,0,0,0,0,0,0,0,0,0,30.3333,0,0,0,0
30009,225.57,54.32,114.83,-25.04,1.0505,270.72,1,225.6,43.78,0,0,0,0,0,0,0,0,0,0,225.6,0,0,0,0
30010,225.57,48.59,114.83,-25.04,1.0542,270.72,1,225.6,79.43,0,0,0,0,0,0,0,0,0,0,225.6,0,0,0,0
30011,225.57,48.59,114.83,-25.04,1.057,270.72,1,225.6,45.55,0,0,0,0,0,0,0,0,0,0,225.6,0,0,0,0
30012,225.57,41.92,114.83,-25.04,1.055,270.72,1,225.6,48.61,0,0,0,0,0,0,0,0,0,0,225.6,0,0,0,0
30764,0,0,204.39,-53.51,1.0055,526.32,0,438.6,101.92,0,0,0,0,0,0,0,0,0,0,438.6,0,0,0,0
30765,0,0,204.39,-53.51,1.0055,526.32,0,438.6,142.85,0,0,0,0,0,0,0,0,0,0,438.6,0,0,0,0
30772,188.71,-20.95,96.07,-20.95,1.0359,226.48,1,188.73,64.26,0,0,0,0,0,0,0,0,0,0,188.7333,0,0,0,0
30773,188.71,32.47,96.07,-20.95,1.0505,226.48,1,188.73,35.49,0,0,0,0,0,0,0,0,0,0,188.7333,0,0,0,0
30774,188.71,29.65,96.07,-20.95,1.0505,226.48,1,188.73,79.67,0,0,0,0,0,0,0,0,0,0,188.7333,0,0,0,0
30775,188.71,32.17,96.07,-20.95,1.046,226.48,1,188.73,38.24,0,0,0,0,0,0,0,0,0,0,188.7333,0,0,0,0
30776,188.71,32.24,96.07,-20.95,1.0505,226.48,1,188.73,58.18,0,0,0,0,0,0,0,0,0,0,188.7333,0,0,0,0
30777,188.71,34.45,96.07,-20.95,1.0505,226.48,1,188.73,42.09,0,0,0,0,0,0,0,0,0,0,188.7333,0,0,0,0
30782,148.48,36.13,75.59,-16.48,1.054,178.2,1,148.5,17.21,0,0,0,0,0,0,0,0,0,0,148.5,0,0,0,0
30783,148.48,11.87,75.59,-16.48,1.0473,178.2,1,148.5,48.52,0,0,0,0,0,0,0,0,0,0,148.5,0,0,0,0
30784,148.48,30.61,75.59,-16.48,1.054,178.2,1,148.5,46.83,0,0,0,0,0,0,0,0,0,0,148.5,0,0,0,0
30785,148.48,11.87,75.59,-16.48,1.0478,178.2,1,148.5,73.77,0,0,0,0,0,0,0,0,0,0,148.5,0,0,0,0
30786,148.48,29.56,75.59,-16.48,1.054,178.2,1,148.5,32.77,0,0,0,0,0,0,0,0,0,0,148.5,0,0,0,0
30787,148.48,34.73,75.59,-16.48,1.054,178.2,1,148.5,38.3,0,0,0,0,0,0,0,0,0,0,148.5,0,0,0,0
30791,133.48,9.58,67.95,-14.82,1.0405,160.2,1,133.5,54.99,0,0,0,0,0,0,0,0,0,0,133.5,0,0,0,0
30792,133.48,9.12,67.95,-14.82,1.0405,160.2,1,133.5,48.8,0,0,0,0,0,0,0,0,0,0,133.5,0,0,0,0
30793,133.48,10.97,67.95,-14.82,1.0405,160.2,1,133.5,60.74,0,0,0,0,0,0,0,0,0,0,133.5,0,0,0,0
30794,133.48,11.67,67.95,-14.82,1.0405,160.2,1,133.5,57.21,0,0,0,0,0,0,0,0,0,0,133.5,0,0,0,0
30795,133.48,9.1,67.95,-14.82,1.0405,160.2,1,133.5,22.61,0,0,0,0,0,0,0,0,0,0,133.5,0,0,0,0
30796,133.48,67.95,67.95,-14.82,1.062,160.2,1,133.5,61.24,0,0,0,0,0,0,0,0,0,0,133.5,0,0,0,0
30800,0,0,2.44,-0.53,1.04,5.76,0,4.8,0.72,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
30804,663.71,213.62,337.87,-73.68,1.0499,796.56,1,663.8,245.52,0,0,0,0,0,0,0,0,0,0,663.8,0,0,0,0
30805,663.71,213.62,337.87,-73.68,1.0453,796.56,1,663.8,192.18,0,0,0,0,0,0,0,0,0,0,663.8,0,0,0,0
30809,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.81,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
30810,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.83,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
30812,1.8,0.84,0.84,-0.22,1.0435,2.16,1,1.8,0.87,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
30812,1.8,0.84,0.84,-0.22,1.0435,2.16,1,1.8,0.32,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
30813,1.8,0.84,0.84,-0.22,1.0435,2.16,1,1.8,0.28,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
30817,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.61,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
30817,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.61,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
30818,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.45,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
30819,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.89,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
30819,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.88,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
30822,58.99,30.03,30.03,-6.55,1.04,70.8,1,59,18.42,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
30825,0,0,6.87,-1.5,1.04,16.2,0,13.5,1.69,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
30826,0,0,0.66,-0.14,1.04,1.56,0,1.3,0.62,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
30826,0,0,0.66,-0.14,1.04,1.56,0,1.3,0.62,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
30827,0,0,0.66,-0.14,1.04,1.56,0,1.3,0.55,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
30830,16.3,8.3,8.3,-1.81,1.045,19.56,1,16.3,4.48,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
30831,16.3,-1.81,8.3,-1.81,1.0465,19.56,1,16.3,3.74,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
30836,781.29,158.01,397.73,-86.74,1.0592,937.68,1,781.4,93.81,0,0,0,0,0,0,0,0,0,0,781.4,0,0,0,0
30839,98.79,50.29,50.29,-10.97,1.04,118.56,1,98.8,40.95,0,0,0,0,0,0,0,0,0,0,98.8,0,0,0,0
30839,98.79,50.29,50.29,-10.97,1.04,118.56,1,98.8,34.72,0,0,0,0,0,0,0,0,0,0,98.8,0,0,0,0
30839,98.79,50.29,50.29,-10.97,1.04,118.56,1,98.8,12.1,0,0,0,0,0,0,0,0,0,0,98.8,0,0,0,0
30842,150.63,-0.5,76.68,-16.72,1.0405,180.78,1,150.65,57.98,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
30843,150.63,-0.61,76.68,-16.72,1.0405,180.78,1,150.65,31.71,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
30844,150.63,-0.48,76.68,-16.72,1.0405,180.78,1,150.65,56.11,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
30845,150.63,-6.02,76.68,-16.72,1.0386,180.78,1,150.65,35.36,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
30846,150.63,-0.27,76.68,-16.72,1.0405,180.78,1,150.65,70.18,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
30847,150.63,-0.48,76.68,-16.72,1.0405,180.78,1,150.65,18.58,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
30852,167.23,83.45,85.13,-18.56,1.0272,200.7,1,167.25,41.45,0,0,0,0,0,0,0,0,0,0,167.25,0,0,0,0
30853,167.23,83.45,85.13,-18.56,1.0286,200.7,1,167.25,36.85,0,0,0,0,0,0,0,0,0,0,167.25,0,0,0,0
30854,167.23,55.44,85.13,-18.56,1.0245,200.7,1,167.25,26.52,0,0,0,0,0,0,0,0,0,0,167.25,0,0,0,0
30855,167.23,85.13,85.13,-18.56,1.029,200.7,1,167.25,44.56,0,0,0,0,0,0,0,0,0,0,167.25,0,0,0,0
30856,167.23,55.66,85.13,-18.56,1.0245,200.7,1,167.25,44.99,0,0,0,0,0,0,0,0,0,0,167.25,0,0,0,0
30857,167.23,85.13,85.13,-18.56,1.029,200.7,1,167.25,27.28,0,0,0,0,0,0,0,0,0,0,167.25,0,0,0,0
30860,76.59,-0.18,38.99,-8.5,1.039,91.92,1,76.6,25.95,0,0,0,0,0,0,0,0,0,0,76.6,0,0,0,0
30860,76.59,-0.18,38.99,-8.5,1.039,91.92,1,76.6,30.72,0,0,0,0,0,0,0,0,0,0,76.6,0,0,0,0
30860,76.59,-0.18,38.99,-8.5,1.039,91.92,1,76.6,15.28,0,0,0,0,0,0,0,0,0,0,76.6,0,0,0,0
30860,76.59,-0.18,38.99,-8.5,1.039,91.92,1,76.6,23.72,0,0,0,0,0,0,0,0,0,0,76.6,0,0,0,0
30863,25,5.07,12.73,-2.78,1.036,30,1,25,3.47,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
30866,0,0,4.66,-1.22,1.04,12,0,10,3.99,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
30869,47.49,24.18,24.18,-5.27,1.0475,57,1,47.5,8.61,0,0,0,0,0,0,0,0,0,0,47.5,0,0,0,0
30870,0,0,24.18,-5.27,1.04,57,0,47.5,21.28,0,0,0,0,0,0,0,0,0,0,47.5,0,0,0,0
30874,199.97,38.18,93.2,-24.4,1.0495,240,1,200,77.16,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
30875,199.97,38.18,93.2,-24.4,1.0473,240,1,200,51.42,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
30882,183.74,20.32,93.54,-20.4,1.0625,220.52,1,183.77,43.86,0,0,0,0,0,0,0,0,0,0,183.7667,0,0,0,0
30883,183.74,27.33,93.54,-20.4,1.0743,220.52,1,183.77,37.48,0,0,0,0,0,0,0,0,0,0,183.7667,0,0,0,0
30884,183.74,23.78,93.54,-20.4,1.0625,220.52,1,183.77,76.76,0,0,0,0,0,0,0,0,0,0,183.7667,0,0,0,0
30888,0,0,255.51,-66.89,1.0193,657.96,0,548.3,198.73,0,0,0,0,0,0,0,0,0,0,548.3,0,0,0,0
30889,0,0,255.51,-66.89,1.0193,657.96,0,548.3,66.2,0,0,0,0,0,0,0,0,0,0,548.3,0,0,0,0
30894,279.96,23.66,142.52,-31.08,1.0284,336,1,280,52.74,0,0,0,0,0,0,0,0,0,0,280,0,0,0,0
30895,279.96,23.66,142.52,-31.08,1.028,336,1,280,119.44,0,0,0,0,0,0,0,0,0,0,280,0,0,0,0
30896,279.96,23.66,142.52,-31.08,1.0275,336,1,280,54.27,0,0,0,0,0,0,0,0,0,0,280,0,0,0,0
30899,83.49,40.37,42.5,-9.27,1.043,100.2,1,83.5,36.6,0,0,0,0,0,0,0,0,0,0,83.5,0,0,0,0
30899,83.49,40.37,42.5,-9.27,1.043,100.2,1,83.5,18.15,0,0,0,0,0,0,0,0,0,0,83.5,0,0,0,0
30899,83.49,40.37,42.5,-9.27,1.043,100.2,1,83.5,16.56,0,0,0,0,0,0,0,0,0,0,83.5,0,0,0,0
30902,1436.73,102.68,529.92,-118.08,1.043,1728,1,1440,414.96,0,0,0,0,0,0,0,0,0,0,1440,0,0,0,0
30904,0,0,8.09,-1.76,1.04,19.08,0,15.9,2.51,0,0,0,0,0,0,0,0,0,0,15.9,0,0,0,0
30904,0,0,8.09,-1.76,1.04,19.08,0,15.9,1.94,0,0,0,0,0,0,0,0,0,0,15.9,0,0,0,0
30904,0,0,8.09,-1.76,1.04,19.08,0,15.9,7.37,0,0,0,0,0,0,0,0,0,0,15.9,0,0,0,0
30907,20,9.32,9.32,-2.44,1.04,24,1,20,5.58,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
30911,265.82,239.38,239.38,-62.67,1.0113,616.44,1,513.7,100.49,0,0,0,0,0,0,0,0,0,0,513.7,0,0,0,0
30914,71.19,32.91,36.24,-7.9,1.041,85.44,1,71.2,31.3,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
30914,71.19,32.91,36.24,-7.9,1.041,85.44,1,71.2,28.42,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
30914,71.19,32.91,36.24,-7.9,1.041,85.44,1,71.2,34.99,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
30914,71.19,32.91,36.24,-7.9,1.041,85.44,1,71.2,19.7,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
30914,71.19,32.91,36.24,-7.9,1.041,85.44,1,71.2,22.07,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
30914,71.19,32.91,36.24,-7.9,1.041,85.44,1,71.2,25.5,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
30919,176.58,77.03,89.89,-19.6,1.009,211.92,1,176.6,24.12,0,0,0,0,0,0,0,0,0,0,176.6,0,0,0,0
30920,176.58,73.16,89.89,-19.6,1.009,211.92,1,176.6,20.33,0,0,0,0,0,0,0,0,0,0,176.6,0,0,0,0
30923,0,0,5.79,-1.26,1.04,13.64,0,11.37,3.59,0,0,0,0,0,0,0,0,0,0,11.3667,0,0,0,0
30923,0,0,5.79,-1.26,1.04,13.64,0,11.37,2.69,0,0,0,0,0,0,0,0,0,0,11.3667,0,0,0,0
30923,0,0,5.79,-1.26,1.04,13.64,0,11.37,5.19,0,0,0,0,0,0,0,0,0,0,11.3667,0,0,0,0
30925,0,0,3.82,-0.83,1.04,9,0,7.5,1.04,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
30928,41.89,21.33,21.33,-4.65,1.04,50.28,1,41.9,10.03,0,0,0,0,0,0,0,0,0,0,41.9,0,0,0,0
30930,0,0,8.25,-1.8,1.04,19.44,0,16.2,4.95,0,0,0,0,0,0,0,0,0,0,16.2,0,0,0,0
30932,41.89,21.33,21.33,-4.65,1.04,50.28,1,41.9,9.7,0,0,0,0,0,0,0,0,0,0,41.9,0,0,0,0
30935,71.24,1.09,36.27,-7.91,1.0405,85.5,1,71.25,22.74,0,0,0,0,0,0,0,0,0,0,71.25,0,0,0,0
30936,71.24,1.11,36.27,-7.91,1.0405,85.5,1,71.25,17.24,0,0,0,0,0,0,0,0,0,0,71.25,0,0,0,0
30937,71.24,0.92,36.27,-7.91,1.0405,85.5,1,71.25,24.06,0,0,0,0,0,0,0,0,0,0,71.25,0,0,0,0
30938,71.24,0.87,36.27,-7.91,1.0405,85.5,1,71.25,14.18,0,0,0,0,0,0,0,0,0,0,71.25,0,0,0,0
30943,283.46,144.3,144.3,-31.47,1.006,340.2,1,283.5,67.78,0,0,0,0,0,0,0,0,0,0,283.5,0,0,0,0
30944,283.46,144.3,144.3,-31.47,1.0031,340.2,1,283.5,118.99,0,0,0,0,0,0,0,0,0,0,283.5,0,0,0,0
30945,283.46,144.3,144.3,-31.47,1.0014,340.2,1,283.5,39.07,0,0,0,0,0,0,0,0,0,0,283.5,0,0,0,0
30948,83.24,3.47,42.37,-9.24,1.039,99.9,1,83.25,31.11,0,0,0,0,0,0,0,0,0,0,83.25,0,0,0,0
30948,83.24,3.47,42.37,-9.24,1.039,99.9,1,83.25,19.1,0,0,0,0,0,0,0,0,0,0,83.25,0,0,0,0
30951,92.99,47.34,47.34,-10.32,1.009,111.6,1,93,12.03,0,0,0,0,0,0,0,0,0,0,93,0,0,0,0
30952,92.99,47.34,47.34,-10.32,1.009,111.6,1,93,10.17,0,0,0,0,0,0,0,0,0,0,93,0,0,0,0
30953,92.99,33.66,47.34,-10.32,1.009,111.6,1,93,26.41,0,0,0,0,0,0,0,0,0,0,93,0,0,0,0
30954,92.99,36.18,47.34,-10.32,1.009,111.6,1,93,16.37,0,0,0,0,0,0,0,0,0,0,93,0,0,0,0
30958,152.33,57.09,77.55,-16.91,1.0045,182.82,1,152.35,56.27,0,0,0,0,0,0,0,0,0,0,152.35,0,0,0,0
30959,152.33,51.76,77.55,-16.91,1.0045,182.82,1,152.35,52.08,0,0,0,0,0,0,0,0,0,0,152.35,0,0,0,0
30960,0,0,2.14,-0.47,1.04,5.04,0,4.2,1.96,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
30965,224.72,114.4,114.4,-24.95,1.039,269.7,1,224.75,78.43,0,0,0,0,0,0,0,0,0,0,224.75,0,0,0,0
30966,224.72,114.4,114.4,-24.95,1.0327,269.7,1,224.75,27.16,0,0,0,0,0,0,0,0,0,0,224.75,0,0,0,0
30967,224.72,114.4,114.4,-24.95,1.0295,269.7,1,224.75,53.08,0,0,0,0,0,0,0,0,0,0,224.75,0,0,0,0
30968,224.72,114.4,114.4,-24.95,1.03,269.7,1,224.75,103.91,0,0,0,0,0,0,0,0,0,0,224.75,0,0,0,0
30973,46.99,23.92,23.92,-5.22,1.045,56.4,1,47,15.85,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
30973,46.99,23.92,23.92,-5.22,1.045,56.4,1,47,20.83,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
30974,46.99,23.92,23.92,-5.22,1.0425,56.4,1,47,21.9,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
32193,28,10.75,10.75,-1.37,1.0425,33.6,1,28,5.37,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
32196,201.44,24.2,102.55,-22.36,1.0523,241.76,1,201.47,70.83,0,0,0,0,0,0,0,0,0,0,201.4667,0,0,0,0
32197,201.44,24.2,102.55,-22.36,1.0508,241.76,1,201.47,83.6,0,0,0,0,0,0,0,0,0,0,201.4667,0,0,0,0
32198,201.44,18.2,102.55,-22.36,1.0495,241.76,1,201.47,25.96,0,0,0,0,0,0,0,0,0,0,201.4667,0,0,0,0
32202,428.34,64.91,164.51,-20.99,1.051,514.08,1,428.4,112.85,0,0,0,0,0,0,0,0,0,0,428.4,0,0,0,0
32203,428.34,64.91,164.51,-20.99,1.0578,514.08,1,428.4,82.52,0,0,0,0,0,0,0,0,0,0,428.4,0,0,0,0
32204,428.34,64.91,164.51,-20.99,1.055,514.08,1,428.4,85.63,0,0,0,0,0,0,0,0,0,0,428.4,0,0,0,0
32205,428.34,64.91,164.51,-20.99,1.0565,514.08,1,428.4,142.8,0,0,0,0,0,0,0,0,0,0,428.4,0,0,0,0
32210,33.3,-0.21,12.79,-1.63,1.0265,39.96,1,33.3,4.46,0,0,0,0,0,0,0,0,0,0,33.3,0,0,0,0
32210,0,0,12.79,-1.63,1.0265,39.96,0,33.3,4.14,0,0,0,0,0,0,0,0,0,0,33.3,0,0,0,0
32211,33.3,-0.26,12.79,-1.63,1.0265,39.96,1,33.3,12.5,0,0,0,0,0,0,0,0,0,0,33.3,0,0,0,0
32214,0,0,2.29,-0.5,1.04,5.4,0,4.5,1.61,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
32216,0,0,13.82,-1.76,1.045,43.2,0,36,13.31,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
32216,36,13.82,13.82,-1.76,1.045,43.2,1,36,14.5,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
32217,36,-1.76,13.82,-1.76,1.044,43.2,1,36,16.66,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
32221,0,0,2.55,-0.55,1.04,6,0,5,2.49,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
32225,170.11,52.85,86.6,-18.88,1.0475,204.16,1,170.13,26.88,0,0,0,0,0,0,0,0,0,0,170.1333,0,0,0,0
32226,170.11,28.06,86.6,-18.88,1.0457,204.16,1,170.13,55.49,0,0,0,0,0,0,0,0,0,0,170.1333,0,0,0,0
32227,170.11,27.94,86.6,-18.88,1.0475,204.16,1,170.13,84.7,0,0,0,0,0,0,0,0,0,0,170.1333,0,0,0,0
32228,170.11,36.16,86.6,-18.88,1.043,204.16,1,170.13,71.71,0,0,0,0,0,0,0,0,0,0,170.1333,0,0,0,0
32229,170.11,28.06,86.6,-18.88,1.0435,204.16,1,170.13,65.15,0,0,0,0,0,0,0,0,0,0,170.1333,0,0,0,0
32230,170.11,28.06,86.6,-18.88,1.0458,204.16,1,170.13,60.76,0,0,0,0,0,0,0,0,0,0,170.1333,0,0,0,0
32235,295.3,151.54,153.78,-40.26,1.0316,396,1,330,156.37,0,0,0,0,0,0,0,0,0,0,330,0,0,0,0
32236,288.64,151.54,153.78,-40.26,1.0299,396,1,330,123.07,0,0,0,0,0,0,0,0,0,0,330,0,0,0,0
32237,283.5,151.54,153.78,-40.26,1.0278,396,1,330,97.36,0,0,0,0,0,0,0,0,0,0,330,0,0,0,0
32242,189.24,35.51,96.34,-21.01,1.0525,227.12,1,189.27,64.99,0,0,0,0,0,0,0,0,0,0,189.2667,0,0,0,0
32243,189.24,80.59,96.34,-21.01,1.0692,227.12,1,189.27,83.87,0,0,0,0,0,0,0,0,0,0,189.2667,0,0,0,0
32244,189.24,36.09,96.34,-21.01,1.0525,227.12,1,189.27,76.71,0,0,0,0,0,0,0,0,0,0,189.2667,0,0,0,0
32247,46.79,-2.29,17.97,-2.29,1.038,56.16,1,46.8,16.9,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
32248,0,0,17.97,-2.29,1.04,56.16,0,46.8,21.48,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
32251,9.6,0,0,0,1.04,11.52,1,9.6,1.43,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
32254,16.85,6.47,6.47,-0.83,1.045,20.22,1,16.85,5.77,0,0,0,0,0,0,0,0,0,0,16.85,0,0,0,0
32254,16.85,6.47,6.47,-0.83,1.045,20.22,1,16.85,6.25,0,0,0,0,0,0,0,0,0,0,16.85,0,0,0,0
32257,33.75,4.83,12.96,-1.65,1.039,40.5,1,33.75,7.46,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
32257,33.75,4.83,12.96,-1.65,1.039,40.5,1,33.75,11.57,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
32257,33.75,4.83,12.96,-1.65,1.039,40.5,1,33.75,16.08,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
32257,0,0,12.96,-1.65,1.039,40.5,0,33.75,5.62,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
32261,37.69,-1.85,14.48,-1.85,1.04,45.24,1,37.7,6.65,0,0,0,0,0,0,0,0,0,0,37.7,0,0,0,0
32262,0,0,14.48,-1.85,1.04,45.24,0,37.7,15.78,0,0,0,0,0,0,0,0,0,0,37.7,0,0,0,0
32264,37.69,10.59,14.48,-1.85,1.049,45.24,1,37.7,14.19,0,0,0,0,0,0,0,0,0,0,37.7,0,0,0,0
32264,0,0,14.48,-1.85,1.049,45.24,0,37.7,7.29,0,0,0,0,0,0,0,0,0,0,37.7,0,0,0,0
32267,15.8,0,0,0,1.04,18.96,1,15.8,2.88,0,0,0,0,0,0,0,0,0,0,15.8,0,0,0,0
32269,2.65,0.64,1.02,-0.13,1.036,3.18,1,2.65,0.93,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
32269,2.65,0.64,1.02,-0.13,1.036,3.18,1,2.65,0.92,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
32270,2.65,1.02,1.02,-0.13,1.04,3.18,1,2.65,1.12,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
32271,2.65,1.02,1.02,-0.13,1.04,3.18,1,2.65,1.29,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
32279,0,0,9.97,-1.27,1.04,31.17,0,25.98,8.67,0,0,0,0,0,0,0,0,0,0,25.975,0,0,0,0
32280,0,0,9.97,-1.27,1.04,31.17,0,25.98,3.52,0,0,0,0,0,0,0,0,0,0,25.975,0,0,0,0
32282,25.97,7.25,9.97,-1.27,1.0395,31.17,1,25.98,6.49,0,0,0,0,0,0,0,0,0,0,25.975,0,0,0,0
32283,25.97,9.97,9.97,-1.27,1.045,31.17,1,25.98,6.49,0,0,0,0,0,0,0,0,0,0,25.975,0,0,0,0
32286,44.99,17.28,17.28,-2.21,1.045,54,1,45,18.51,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
32286,44.99,17.28,17.28,-2.21,1.045,54,1,45,13.47,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
32286,44.99,17.28,17.28,-2.21,1.045,54,1,45,20.95,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
32288,12,4.61,4.61,-0.59,1.04,14.4,1,12,2.71,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
32289,12,4.61,4.61,-0.59,1.04,14.4,1,12,4.2,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
32290,0,0,4.61,-0.59,1.04,14.4,0,12,4.09,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
32294,3.8,1.46,1.46,-0.19,1.04,4.56,1,3.8,1.89,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
32294,3.8,1.46,1.46,-0.19,1.04,4.56,1,3.8,1.2,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
32294,3.8,1.46,1.46,-0.19,1.04,4.56,1,3.8,0.77,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
32295,0,0,1.46,-0.19,1.04,4.56,0,3.8,1.34,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
32296,3.8,1.46,1.46,-0.19,1.04,4.56,1,3.8,1.61,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
32301,0,0,5.75,-3.89,1.04,32.4,0,27,5.76,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
32305,0,0,605.8,-158.6,1.037,1560,0,1300,424.58,0,0,0,0,0,0,0,0,0,0,1300,0,0,0,0
32306,142.07,13.19,605.8,-158.6,1.0382,1560,1,1300,141.88,0,0,0,0,0,0,0,0,0,0,1300,0,0,0,0
32310,35.3,13.56,13.56,-1.73,1.04,42.36,1,35.3,13.54,0,0,0,0,0,0,0,0,0,0,35.3,0,0,0,0
32313,0,0,13.56,-1.73,1.04,42.36,0,35.3,10.02,0,0,0,0,0,0,0,0,0,0,35.3,0,0,0,0
32314,0,0,13.56,-1.73,1.04,42.36,0,35.3,5.46,0,0,0,0,0,0,0,0,0,0,35.3,0,0,0,0
32320,249.19,13.66,126.86,-27.66,1.0495,299.07,1,249.22,70.73,0,0,0,0,0,0,0,0,0,0,249.225,0,0,0,0
32321,249.19,13.82,126.86,-27.66,1.049,299.07,1,249.22,62.12,0,0,0,0,0,0,0,0,0,0,249.225,0,0,0,0
32322,249.19,13.82,126.86,-27.66,1.0488,299.07,1,249.22,123.12,0,0,0,0,0,0,0,0,0,0,249.225,0,0,0,0
32323,249.19,13.82,126.86,-27.66,1.0487,299.07,1,249.22,118.3,0,0,0,0,0,0,0,0,0,0,249.225,0,0,0,0
32330,0,0,15.36,-1.96,1.049,48,0,40,15.06,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
32330,39.99,11.99,15.36,-1.96,1.049,48,1,40,19.66,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
32331,39.99,15,15.36,-1.96,1.049,48,1,40,18.88,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
32331,39.99,15,15.36,-1.96,1.049,48,1,40,7.31,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
32332,0,0,15.36,-1.96,1.04,48,0,40,6.3,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
32333,39.99,15.36,15.36,-1.96,1.049,48,1,40,19.44,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
32337,34.92,-1.71,13.41,-1.71,1.0405,41.9,1,34.92,6.87,0,0,0,0,0,0,0,0,0,0,34.92,0,0,0,0
32338,34.92,-1.71,13.41,-1.71,1.0325,41.9,1,34.92,15.84,0,0,0,0,0,0,0,0,0,0,34.92,0,0,0,0
32338,34.92,-1.71,13.41,-1.71,1.0325,41.9,1,34.92,3.5,0,0,0,0,0,0,0,0,0,0,34.92,0,0,0,0
32339,34.92,-1.71,13.41,-1.71,1.0385,41.9,1,34.92,6.73,0,0,0,0,0,0,0,0,0,0,34.92,0,0,0,0
32340,0,0,13.41,-1.71,1.04,41.9,0,34.92,5.91,0,0,0,0,0,0,0,0,0,0,34.92,0,0,0,0
32345,1269.72,31.67,467.32,-104.13,1.0591,1523.88,1,1269.9,280.25,0,0,0,0,0,0,0,0,0,0,1269.9,0,0,0,0
32349,0,0,2.65,-0.58,1.04,6.24,0,5.2,0.72,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
32349,0,0,2.65,-0.58,1.04,6.24,0,5.2,1.29,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
32352,18,6.91,6.91,-0.88,1.04,21.6,1,18,8.76,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
32353,18,6.91,6.91,-0.88,1.04,21.6,1,18,6.12,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
32355,18,6.91,6.91,-0.88,1.04,21.6,1,18,4.6,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
32359,247.09,91.51,132.03,-34.57,1.0028,340,1,283.33,102,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
32360,283.29,91.51,132.03,-34.57,0.9988,340,1,283.33,64,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
32361,283.29,91.51,132.03,-34.57,1.0036,340,1,283.33,87.82,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
32362,189.85,91.51,132.03,-34.57,1.0058,340,1,283.33,49.57,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
32363,283.29,91.51,132.03,-34.57,1.0038,340,1,283.33,29.08,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
32364,283.29,91.51,132.03,-34.57,1.0059,340,1,283.33,68.01,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
32367,0,0,1.71,-0.45,1.04,4.4,0,3.67,0.59,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
32367,0,0,1.71,-0.45,1.04,4.4,0,3.67,1.12,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
32367,0,0,1.71,-0.45,1.04,4.4,0,3.67,0.78,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
32367,0,0,1.71,-0.45,1.04,4.4,0,3.67,1.23,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
32368,0,0,1.71,-0.45,1.04,4.4,0,3.67,1.33,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
32369,0,0,1.71,-0.45,1.04,4.4,0,3.67,0.6,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
32374,16.6,1.86,6.37,-0.81,1.04,19.92,1,16.6,2.65,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
32375,0,0,6.37,-0.81,1.04,19.92,0,16.6,2.15,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
32377,16.6,-0.81,6.37,-0.81,1.036,19.92,1,16.6,5.12,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
32384,273.72,42.86,146.23,-38.28,1.005,376.56,1,313.8,113.28,0,0,0,0,0,0,0,0,0,0,313.8,0,0,0,0
32385,277.55,42.86,146.23,-38.28,1.0049,376.56,1,313.8,132.43,0,0,0,0,0,0,0,0,0,0,313.8,0,0,0,0
32386,262.37,42.86,146.23,-38.28,1.004,376.56,1,313.8,56.52,0,0,0,0,0,0,0,0,0,0,313.8,0,0,0,0
32387,313.76,42.86,146.23,-38.28,1.0048,376.56,1,313.8,40.68,0,0,0,0,0,0,0,0,0,0,313.8,0,0,0,0
32390,39.89,15.32,15.32,-1.96,1.04,47.88,1,39.9,18.71,0,0,0,0,0,0,0,0,0,0,39.9,0,0,0,0
32390,39.89,15.32,15.32,-1.96,1.04,47.88,1,39.9,11.68,0,0,0,0,0,0,0,0,0,0,39.9,0,0,0,0
32390,39.89,15.32,15.32,-1.96,1.04,47.88,1,39.9,9.39,0,0,0,0,0,0,0,0,0,0,39.9,0,0,0,0
32390,39.89,15.32,15.32,-1.96,1.04,47.88,1,39.9,17.92,0,0,0,0,0,0,0,0,0,0,39.9,0,0,0,0
32393,0,0,9.16,-2,1.04,21.6,0,18,4.38,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
32396,0,0,11.06,-1.41,1.0405,34.56,0,28.8,3.11,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
32396,28.8,11.06,11.06,-1.41,1.0405,34.56,1,28.8,11.93,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
32398,0,0,0,0,1.04,5.04,0,4.2,1.98,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
32401,1.05,0,0,0,1.04,1.26,1,1.05,0.25,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
32402,1.05,0,0,0,1.04,1.26,1,1.05,0.25,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
32407,22.85,8.77,8.77,-1.12,1.04,27.42,1,22.85,6.95,0,0,0,0,0,0,0,0,0,0,22.85,0,0,0,0
32408,22.85,8.77,8.77,-1.12,1.04,27.42,1,22.85,5.69,0,0,0,0,0,0,0,0,0,0,22.85,0,0,0,0
32413,11.5,3.45,4.42,-0.56,1.0585,13.8,1,11.5,2.12,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
32413,11.5,3.45,4.42,-0.56,1.0585,13.8,1,11.5,2.03,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
32416,2,0.93,0.93,-0.24,1.0505,2.4,1,2,0.85,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
32416,2,0.93,0.93,-0.24,1.0505,2.4,1,2,0.86,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
32417,0,0,0.93,-0.24,1.04,2.4,0,2,0.95,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
32417,0,0,0.93,-0.24,1.04,2.4,0,2,0.53,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
32418,0,0,0.93,-0.24,1.04,2.4,0,2,0.22,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
32421,0,0,13.69,-3.58,1.038,35.26,0,29.38,11.28,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
32421,29.38,-3.58,13.69,-3.58,1.038,35.26,1,29.38,8.02,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
32421,29.38,-3.58,13.69,-3.58,1.038,35.26,1,29.38,10.91,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
32421,29.38,-3.58,13.69,-3.58,1.038,35.26,1,29.38,13,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
32421,29.38,-3.58,13.69,-3.58,1.038,35.26,1,29.38,5.16,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
32421,29.38,-3.58,13.69,-3.58,1.038,35.26,1,29.38,6.52,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
32423,29.7,11.4,11.4,-1.46,1.04,35.64,1,29.7,10.58,0,0,0,0,0,0,0,0,0,0,29.7,0,0,0,0
32423,29.7,11.4,11.4,-1.46,1.04,35.64,1,29.7,10.27,0,0,0,0,0,0,0,0,0,0,29.7,0,0,0,0
32427,52.19,10.74,20.04,-2.56,1,62.64,1,52.2,10.36,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
32428,52.19,-2.56,20.04,-2.56,1,62.64,1,52.2,16.85,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
32429,52.19,-2.56,20.04,-2.56,1,62.64,1,52.2,8.62,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
32432,0.6,0.13,0.13,-0.09,1.04,0.72,1,0.6,0.14,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
32432,0,0,0.13,-0.09,1.04,0.72,0,0.6,0.13,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
32432,0.6,0.13,0.13,-0.09,1.04,0.72,1,0.6,0.28,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
32435,103.45,50.24,52.66,-11.48,1.018,124.16,1,103.47,21.68,0,0,0,0,0,0,0,0,0,0,103.4667,0,0,0,0
32436,103.45,49.09,52.66,-11.48,1.018,124.16,1,103.47,11.33,0,0,0,0,0,0,0,0,0,0,103.4667,0,0,0,0
32437,103.45,49.45,52.66,-11.48,1.018,124.16,1,103.47,45.14,0,0,0,0,0,0,0,0,0,0,103.4667,0,0,0,0
32438,103.45,48.03,52.66,-11.48,1.018,124.16,1,103.47,10.98,0,0,0,0,0,0,0,0,0,0,103.4667,0,0,0,0
32439,103.45,47.8,52.66,-11.48,1.018,124.16,1,103.47,48.23,0,0,0,0,0,0,0,0,0,0,103.4667,0,0,0,0
32440,103.45,49.1,52.66,-11.48,1.018,124.16,1,103.47,26.61,0,0,0,0,0,0,0,0,0,0,103.4667,0,0,0,0
32443,38.32,14.72,14.72,-1.88,1.038,45.99,1,38.32,4.62,0,0,0,0,0,0,0,0,0,0,38.325,0,0,0,0
32444,38.32,-1.88,14.72,-1.88,1.0365,45.99,1,38.32,6.31,0,0,0,0,0,0,0,0,0,0,38.325,0,0,0,0
32445,38.32,14.72,14.72,-1.88,1.04,45.99,1,38.32,12.1,0,0,0,0,0,0,0,0,0,0,38.325,0,0,0,0
32446,38.32,14.72,14.72,-1.88,1.04,45.99,1,38.32,9.76,0,0,0,0,0,0,0,0,0,0,38.325,0,0,0,0
32454,0,0,442.7,-115.9,1.0353,1140,0,950,237.91,0,0,0,0,0,0,0,0,0,0,950,0,0,0,0
32461,110.52,24.17,56.26,-12.27,1.0537,132.64,1,110.53,22.17,0,0,0,0,0,0,0,0,0,0,110.5333,0,0,0,0
32462,110.52,41.58,56.26,-12.27,1.0515,132.64,1,110.53,29.22,0,0,0,0,0,0,0,0,0,0,110.5333,0,0,0,0
32463,110.52,13.07,56.26,-12.27,1.0495,132.64,1,110.53,37.1,0,0,0,0,0,0,0,0,0,0,110.5333,0,0,0,0
32464,110.52,16.43,56.26,-12.27,1.0495,132.64,1,110.53,20.51,0,0,0,0,0,0,0,0,0,0,110.5333,0,0,0,0
32465,110.52,12.9,56.26,-12.27,1.0495,132.64,1,110.53,46.04,0,0,0,0,0,0,0,0,0,0,110.5333,0,0,0,0
32466,110.52,16.65,56.26,-12.27,1.0495,132.64,1,110.53,47.82,0,0,0,0,0,0,0,0,0,0,110.5333,0,0,0,0
32470,0,0,13.82,-1.76,1.04,43.2,0,36,10.34,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
32471,36,8.51,13.82,-1.76,1.04,43.2,1,36,10.51,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
32476,114.98,15,58.53,-12.76,1.045,138,1,115,40.83,0,0,0,0,0,0,0,0,0,0,115,0,0,0,0
32477,114.98,17.18,58.53,-12.76,1.045,138,1,115,24.91,0,0,0,0,0,0,0,0,0,0,115,0,0,0,0
32478,114.98,28.11,58.53,-12.76,1.045,138,1,115,32.82,0,0,0,0,0,0,0,0,0,0,115,0,0,0,0
32479,114.98,14.85,58.53,-12.76,1.045,138,1,115,18.41,0,0,0,0,0,0,0,0,0,0,115,0,0,0,0
32483,0,0,9.96,-1.27,1.0675,31.11,0,25.92,9.24,0,0,0,0,0,0,0,0,0,0,25.925,0,0,0,0
32483,25.92,9.96,9.96,-1.27,1.0675,31.11,1,25.92,6.75,0,0,0,0,0,0,0,0,0,0,25.925,0,0,0,0
32484,25.92,9.96,9.96,-1.27,1.0675,31.11,1,25.92,3.78,0,0,0,0,0,0,0,0,0,0,25.925,0,0,0,0
32484,25.92,9.96,9.96,-1.27,1.0675,31.11,1,25.92,9.76,0,0,0,0,0,0,0,0,0,0,25.925,0,0,0,0
32488,237.63,27.45,120.97,-26.38,1.0434,285.2,1,237.67,41.18,0,0,0,0,0,0,0,0,0,0,237.6667,0,0,0,0
32489,237.63,23.95,120.97,-26.38,1.0405,285.2,1,237.67,36.56,0,0,0,0,0,0,0,0,0,0,237.6667,0,0,0,0
32490,237.63,16.02,120.97,-26.38,1.0405,285.2,1,237.67,118.15,0,0,0,0,0,0,0,0,0,0,237.6667,0,0,0,0
32491,237.63,27.45,120.97,-26.38,1.0425,285.2,1,237.67,114.55,0,0,0,0,0,0,0,0,0,0,237.6667,0,0,0,0
32492,237.63,17.08,120.97,-26.38,1.0405,285.2,1,237.67,78.16,0,0,0,0,0,0,0,0,0,0,237.6667,0,0,0,0
32493,237.63,27.45,120.97,-26.38,1.0396,285.2,1,237.67,41.4,0,0,0,0,0,0,0,0,0,0,237.6667,0,0,0,0
32497,28.8,11.06,11.06,-1.41,1.06,34.56,1,28.8,5.22,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
32500,65.69,25.23,25.23,-3.22,1.04,78.84,1,65.7,19.45,0,0,0,0,0,0,0,0,0,0,65.7,0,0,0,0
32500,65.69,25.23,25.23,-3.22,1.04,78.84,1,65.7,31.77,0,0,0,0,0,0,0,0,0,0,65.7,0,0,0,0
32506,1220.33,-81.37,449.14,-100.08,1.0294,1464.6,1,1220.5,192.09,0,0,0,0,0,0,0,0,0,0,1220.5,0,0,0,0
32507,1220.33,-81.37,449.14,-100.08,1.0339,1464.6,1,1220.5,514.19,0,0,0,0,0,0,0,0,0,0,1220.5,0,0,0,0
32511,0,0,11.65,-3.05,1.04,30,0,25,5.19,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
32515,247.5,42.91,115.35,-30.2,1.0475,297.04,1,247.53,48.13,0,0,0,0,0,0,0,0,0,0,247.5333,0,0,0,0
32516,247.5,59.67,115.35,-30.2,1.05,297.04,1,247.53,57.92,0,0,0,0,0,0,0,0,0,0,247.5333,0,0,0,0
32517,247.5,59.67,115.35,-30.2,1.05,297.04,1,247.53,116.25,0,0,0,0,0,0,0,0,0,0,247.5333,0,0,0,0
32518,247.5,37.68,115.35,-30.2,1.0475,297.04,1,247.53,42.66,0,0,0,0,0,0,0,0,0,0,247.5333,0,0,0,0
32519,247.5,59.67,115.35,-30.2,1.0504,297.04,1,247.53,75,0,0,0,0,0,0,0,0,0,0,247.5333,0,0,0,0
32520,220,36.26,115.35,-30.2,1.0475,297.04,1,247.53,109.75,0,0,0,0,0,0,0,0,0,0,247.5333,0,0,0,0
32523,15.8,0,0,0,1.04,18.96,1,15.8,4.32,0,0,0,0,0,0,0,0,0,0,15.8,0,0,0,0
33945,292.96,-30.51,136.54,-35.75,1.0275,351.6,1,293,77.45,0,0,0,0,0,0,0,0,0,0,293,0,0,0,0
33946,292.96,-30.51,136.54,-35.75,1.0242,351.6,1,293,98.35,0,0,0,0,0,0,0,0,0,0,293,0,0,0,0
33949,0,0,30.54,-6.66,1.04,72,0,60,6.64,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
33949,0,0,30.54,-6.66,1.04,72,0,60,18.34,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
33952,0,0,237.38,-62.15,1.0418,611.28,0,509.4,229.95,0,0,0,0,0,0,0,0,0,0,509.4,0,0,0,0
33956,198.97,-22.09,101.29,-22.09,1.051,238.8,1,199,56.84,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
33957,198.97,-22.09,101.29,-22.09,1.051,238.8,1,199,58.36,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
33958,198.97,-20.81,101.29,-22.09,1.0521,238.8,1,199,30.6,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
33959,198.97,-20.81,101.29,-22.09,1.054,238.8,1,199,88.67,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
33960,198.97,-20.81,101.29,-22.09,1.051,238.8,1,199,49.74,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
33961,198.97,-20.81,101.29,-22.09,1.0526,238.8,1,199,82.58,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
33966,175.81,-9.94,89.5,-19.52,1.036,211,1,175.83,41.14,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
33967,175.81,-19.47,89.5,-19.52,1.0315,211,1,175.83,82.58,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
33968,175.81,-14.68,89.5,-19.52,1.0335,211,1,175.83,30.3,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
33969,175.81,-9.94,89.5,-19.52,1.032,211,1,175.83,53.28,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
33970,175.81,-13.48,89.5,-19.52,1.0315,211,1,175.83,77.96,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
33971,175.81,-16.67,89.5,-19.52,1.0335,211,1,175.83,63.48,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
33975,9.4,3.61,3.61,-0.46,1.04,11.28,1,9.4,3.64,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
33976,9.4,3.61,3.61,-0.46,1.0425,11.28,1,9.4,3.67,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
33976,9.4,3.61,3.61,-0.46,1.0425,11.28,1,9.4,3.29,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
33980,163.41,9.98,83.19,-18.14,1.0495,196.12,1,163.43,79.91,0,0,0,0,0,0,0,0,0,0,163.4333,0,0,0,0
33981,163.41,9.97,83.19,-18.14,1.0497,196.12,1,163.43,40.68,0,0,0,0,0,0,0,0,0,0,163.4333,0,0,0,0
33982,163.41,8.83,83.19,-18.14,1.0495,196.12,1,163.43,55.92,0,0,0,0,0,0,0,0,0,0,163.4333,0,0,0,0
33983,163.41,9.97,83.19,-18.14,1.0496,196.12,1,163.43,52.74,0,0,0,0,0,0,0,0,0,0,163.4333,0,0,0,0
33984,163.41,9.87,83.19,-18.14,1.0495,196.12,1,163.43,37.97,0,0,0,0,0,0,0,0,0,0,163.4333,0,0,0,0
33985,163.41,9.86,83.19,-18.14,1.0495,196.12,1,163.43,64.65,0,0,0,0,0,0,0,0,0,0,163.4333,0,0,0,0
33988,0,0,9.16,-2,1.04,21.6,0,18,2.35,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
33990,94.29,23.61,43.94,-11.5,1.037,113.16,1,94.3,17.13,0,0,0,0,0,0,0,0,0,0,94.3,0,0,0,0
33990,94.29,23.61,43.94,-11.5,1.037,113.16,1,94.3,27.89,0,0,0,0,0,0,0,0,0,0,94.3,0,0,0,0
33996,214.84,99.54,100.13,-26.21,1.0072,257.84,1,214.87,23.8,0,0,0,0,0,0,0,0,0,0,214.8667,0,0,0,0
33997,214.84,93.45,100.13,-26.21,1.0045,257.84,1,214.87,42.22,0,0,0,0,0,0,0,0,0,0,214.8667,0,0,0,0
33998,214.84,99.54,100.13,-26.21,1.0045,257.84,1,214.87,106.96,0,0,0,0,0,0,0,0,0,0,214.8667,0,0,0,0
34003,216.22,-27.39,187.39,-49.06,1.0332,482.55,1,402.12,169.7,0,0,0,0,0,0,0,0,0,0,402.125,0,0,0,0
34004,204.34,-27.39,187.39,-49.06,1.0315,482.55,1,402.12,72.43,0,0,0,0,0,0,0,0,0,0,402.125,0,0,0,0
34005,262.16,-27.39,187.39,-49.06,1.0298,482.55,1,402.12,52.13,0,0,0,0,0,0,0,0,0,0,402.125,0,0,0,0
34006,214.13,-27.39,187.39,-49.06,1.0331,482.55,1,402.12,88.74,0,0,0,0,0,0,0,0,0,0,402.125,0,0,0,0
34014,262.46,13.99,122.33,-32.03,1.0451,315,1,262.5,41.47,0,0,0,0,0,0,0,0,0,0,262.5,0,0,0,0
34015,262.46,13.99,122.33,-32.03,1.0455,315,1,262.5,85.62,0,0,0,0,0,0,0,0,0,0,262.5,0,0,0,0
34016,236.16,13.99,122.33,-32.03,1.0461,315,1,262.5,130.69,0,0,0,0,0,0,0,0,0,0,262.5,0,0,0,0
34017,262.46,13.99,122.33,-32.03,1.0457,315,1,262.5,110.64,0,0,0,0,0,0,0,0,0,0,262.5,0,0,0,0
34018,262.46,11.26,122.33,-32.03,1.045,315,1,262.5,100.52,0,0,0,0,0,0,0,0,0,0,262.5,0,0,0,0
34019,262.46,11.76,122.33,-32.03,1.045,315,1,262.5,93.75,0,0,0,0,0,0,0,0,0,0,262.5,0,0,0,0
34024,229.97,50.78,117.07,-25.53,1.0585,276,1,230,23.06,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
34025,229.97,47.2,117.07,-25.53,1.0585,276,1,230,26.88,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
34026,229.97,74.74,117.07,-25.53,1.0585,276,1,230,109.98,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
34027,229.97,49.14,117.07,-25.53,1.0557,276,1,230,91.7,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
34028,229.97,49.14,117.07,-25.53,1.0586,276,1,230,112.45,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
34035,114.65,0.56,58.37,-12.73,1.0045,137.6,1,114.67,25.9,0,0,0,0,0,0,0,0,0,0,114.6667,0,0,0,0
34036,114.65,18.84,58.37,-12.73,1.0099,137.6,1,114.67,35.54,0,0,0,0,0,0,0,0,0,0,114.6667,0,0,0,0
34037,114.65,0.97,58.37,-12.73,1.0045,137.6,1,114.67,20.06,0,0,0,0,0,0,0,0,0,0,114.6667,0,0,0,0
34038,114.65,0.05,58.37,-12.73,1.0045,137.6,1,114.67,11.77,0,0,0,0,0,0,0,0,0,0,114.6667,0,0,0,0
34039,114.65,0.75,58.37,-12.73,1.0045,137.6,1,114.67,27.52,0,0,0,0,0,0,0,0,0,0,114.6667,0,0,0,0
34040,114.65,1.27,58.37,-12.73,1.0045,137.6,1,114.67,23,0,0,0,0,0,0,0,0,0,0,114.6667,0,0,0,0
34046,200.64,33.7,93.51,-24.48,1.044,240.8,1,200.67,83.98,0,0,0,0,0,0,0,0,0,0,200.6667,0,0,0,0
34047,200.64,58.16,93.51,-24.48,1.0395,240.8,1,200.67,21.18,0,0,0,0,0,0,0,0,0,0,200.6667,0,0,0,0
34048,200.64,66.53,93.51,-24.48,1.0395,240.8,1,200.67,36.37,0,0,0,0,0,0,0,0,0,0,200.6667,0,0,0,0
34051,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.3,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
34052,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.35,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
34053,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.17,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
34059,252.33,45.92,117.6,-30.79,1.054,302.84,1,252.37,125.61,0,0,0,0,0,0,0,0,0,0,252.3667,0,0,0,0
34060,252.33,53.01,117.6,-30.79,1.0531,302.84,1,252.37,120.32,0,0,0,0,0,0,0,0,0,0,252.3667,0,0,0,0
34061,252.33,53.01,117.6,-30.79,1.0557,302.84,1,252.37,54.92,0,0,0,0,0,0,0,0,0,0,252.3667,0,0,0,0
34065,32.5,-0.81,12.48,-1.59,1.034,39,1,32.5,7.22,0,0,0,0,0,0,0,0,0,0,32.5,0,0,0,0
34065,32.5,-0.81,12.48,-1.59,1.034,39,1,32.5,11.8,0,0,0,0,0,0,0,0,0,0,32.5,0,0,0,0
34066,0,0,12.48,-1.59,1.04,39,0,32.5,12.27,0,0,0,0,0,0,0,0,0,0,32.5,0,0,0,0
34066,0,0,12.48,-1.59,1.04,39,0,32.5,4.09,0,0,0,0,0,0,0,0,0,0,32.5,0,0,0,0
34069,0,0,44.74,-11.71,1.04,115.2,0,96,35.02,0,0,0,0,0,0,0,0,0,0,96,0,0,0,0
34072,0,0,311.89,-81.65,1.0388,803.16,0,669.3,282.68,0,0,0,0,0,0,0,0,0,0,669.3,0,0,0,0
34075,0,0,13.59,-2.96,1.04,32.04,0,26.7,13.11,0,0,0,0,0,0,0,0,0,0,26.7,0,0,0,0
34079,282.56,207.75,326.22,-85.41,1.0007,840.06,1,700.05,178.11,0,0,0,0,0,0,0,0,0,0,700.05,0,0,0,0
34080,272.58,207.75,326.22,-85.41,1.0022,840.06,1,700.05,272.48,0,0,0,0,0,0,0,0,0,0,700.05,0,0,0,0
34087,43.71,16.79,16.79,-2.14,1.0515,52.46,1,43.72,12.06,0,0,0,0,0,0,0,0,0,0,43.72,0,0,0,0
34087,0,0,16.79,-2.14,1.0515,52.46,0,43.72,12.72,0,0,0,0,0,0,0,0,0,0,43.72,0,0,0,0
34088,43.71,13.05,16.79,-2.14,1.0545,52.46,1,43.72,18.56,0,0,0,0,0,0,0,0,0,0,43.72,0,0,0,0
34088,43.71,13.05,16.79,-2.14,1.0545,52.46,1,43.72,12.62,0,0,0,0,0,0,0,0,0,0,43.72,0,0,0,0
34089,43.71,16.79,16.79,-2.14,1.0515,52.46,1,43.72,17.4,0,0,0,0,0,0,0,0,0,0,43.72,0,0,0,0
34093,0,0,38.45,-8.38,1.04,90.64,0,75.53,26.11,0,0,0,0,0,0,0,0,0,0,75.5333,0,0,0,0
34094,0,0,38.45,-8.38,1.04,90.64,0,75.53,28.13,0,0,0,0,0,0,0,0,0,0,75.5333,0,0,0,0
34095,0,0,38.45,-8.38,1.04,90.64,0,75.53,19.59,0,0,0,0,0,0,0,0,0,0,75.5333,0,0,0,0
34099,0,0,10.54,-2.3,1.04,24.84,0,20.7,10.04,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
34100,0,0,10.54,-2.3,1.04,24.84,0,20.7,2.26,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
34103,0,0,25.16,-6.59,1.04,64.8,0,54,26.59,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
34103,0,0,25.16,-6.59,1.04,64.8,0,54,22.35,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
34103,0,0,25.16,-6.59,1.04,64.8,0,54,8.21,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
34103,0,0,25.16,-6.59,1.04,64.8,0,54,10.64,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
34109,171.98,37.59,80.15,-20.98,1.059,206.4,1,172,81.17,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
34110,171.98,22.38,80.15,-20.98,1.0545,206.4,1,172,27.08,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
34114,202.47,59.03,94.37,-24.71,1.0643,243,1,202.5,76.21,0,0,0,0,0,0,0,0,0,0,202.5,0,0,0,0
34115,202.47,59.03,94.37,-24.71,1.0557,243,1,202.5,79.9,0,0,0,0,0,0,0,0,0,0,202.5,0,0,0,0
34119,0,0,8.3,-1.81,1.04,19.56,0,16.3,5.02,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
34124,170.37,237.93,255.55,-66.9,1.0261,658.08,1,548.4,75.81,0,0,0,0,0,0,0,0,0,0,548.4,0,0,0,0
34125,232.53,237.93,255.55,-66.9,1.0268,658.08,1,548.4,153.5,0,0,0,0,0,0,0,0,0,0,548.4,0,0,0,0
34130,0,0,200.05,-52.37,1.038,515.16,0,429.3,147.42,0,0,0,0,0,0,0,0,0,0,429.3,0,0,0,0
34131,238.09,27.91,200.05,-52.37,1.0432,515.16,1,429.3,190.24,0,0,0,0,0,0,0,0,0,0,429.3,0,0,0,0
34132,276.15,27.91,200.05,-52.37,1.0425,515.16,1,429.3,173.99,0,0,0,0,0,0,0,0,0,0,429.3,0,0,0,0
34133,209.54,27.91,200.05,-52.37,1.0412,515.16,1,429.3,154.55,0,0,0,0,0,0,0,0,0,0,429.3,0,0,0,0
34141,193.96,41.26,259.32,-67.89,1.0145,667.77,1,556.48,103.28,0,0,0,0,0,0,0,0,0,0,556.475,0,0,0,0
34142,231.86,41.26,259.32,-67.89,1.0124,667.77,1,556.48,231.77,0,0,0,0,0,0,0,0,0,0,556.475,0,0,0,0
34143,0,0,259.32,-67.89,1.044,667.77,0,556.48,240.74,0,0,0,0,0,0,0,0,0,0,556.475,0,0,0,0
34144,197.91,41.26,259.32,-67.89,1.0152,667.77,1,556.48,108.2,0,0,0,0,0,0,0,0,0,0,556.475,0,0,0,0
34147,14.2,5.45,5.45,-0.7,1.04,17.04,1,14.2,6.1,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
34147,14.2,5.45,5.45,-0.7,1.04,17.04,1,14.2,1.62,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
34147,0,0,5.45,-0.7,1.04,17.04,0,14.2,4.63,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
34147,14.2,5.45,5.45,-0.7,1.04,17.04,1,14.2,3.77,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
34147,0,0,5.45,-0.7,1.04,17.04,0,14.2,7.07,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
34147,0,0,5.45,-0.7,1.04,17.04,0,14.2,4.49,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
34151,118.97,143.28,397.37,-104.03,1.0529,1023.28,1,852.73,118.84,0,0,0,0,0,0,0,0,0,0,852.7333,0,0,0,0
34152,184.73,143.28,397.37,-104.03,1.0532,1023.28,1,852.73,184.6,0,0,0,0,0,0,0,0,0,0,852.7333,0,0,0,0
34153,297.73,143.28,397.37,-104.03,1.0591,1023.28,1,852.73,158.89,0,0,0,0,0,0,0,0,0,0,852.7333,0,0,0,0
34156,69.99,26.88,26.88,-3.43,1.04,84,1,70,12.84,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
34159,1.92,0.89,0.89,-0.23,1.0525,2.3,1,1.92,0.37,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
34159,1.92,0.89,0.89,-0.23,1.0525,2.3,1,1.92,0.26,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
34160,1.92,0.89,0.89,-0.23,1.055,2.3,1,1.92,0.2,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
34160,1.92,0.89,0.89,-0.23,1.055,2.3,1,1.92,0.36,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
34161,1.92,0.89,0.89,-0.23,1.055,2.3,1,1.92,0.36,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
34162,0,0,0.89,-0.23,1.04,2.3,0,1.92,0.67,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
34165,98.79,50.29,50.29,-10.97,1.04,118.56,1,98.8,22.62,0,0,0,0,0,0,0,0,0,0,98.8,0,0,0,0
34168,44.99,17.28,17.28,-2.21,1.0285,54,1,45,14.92,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
34169,44.99,17.28,17.28,-2.21,1.0285,54,1,45,8.57,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
34169,44.99,17.28,17.28,-2.21,1.0285,54,1,45,8.56,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
34170,44.99,17.28,17.28,-2.21,1.0285,54,1,45,7.96,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
34171,44.99,17.28,17.28,-2.21,1.0285,54,1,45,17.26,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
34172,44.99,17.28,17.28,-2.21,1.0285,54,1,45,14.38,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
34177,207.97,43.09,105.87,-23.09,1.0456,249.6,1,208,103.47,0,0,0,0,0,0,0,0,0,0,208,0,0,0,0
34178,207.97,43.09,105.87,-23.09,1.0435,249.6,1,208,64.99,0,0,0,0,0,0,0,0,0,0,208,0,0,0,0
34179,207.97,36.09,105.87,-23.09,1.041,249.6,1,208,88.72,0,0,0,0,0,0,0,0,0,0,208,0,0,0,0
34183,222.62,103.75,103.75,-27.16,1.0164,267.18,1,222.65,43.54,0,0,0,0,0,0,0,0,0,0,222.65,0,0,0,0
34184,222.62,103.75,103.75,-27.16,1.0159,267.18,1,222.65,53.16,0,0,0,0,0,0,0,0,0,0,222.65,0,0,0,0
35360,0,0,2.94,-0.77,1.04,7.56,0,6.3,2.5,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
35361,0,0,2.94,-0.77,1.04,7.56,0,6.3,0.9,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
35365,4.8,1.84,1.84,-0.24,1.0405,5.76,1,4.8,0.6,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
35366,4.8,1.84,1.84,-0.24,1.0405,5.76,1,4.8,0.49,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
35367,0,0,1.84,-0.24,1.04,5.76,0,4.8,2.32,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
35371,18.5,-2.26,8.62,-2.26,1.0405,22.2,1,18.5,6.03,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
35374,0,0,14.33,-3.75,1.04,36.9,0,30.75,12.46,0,0,0,0,0,0,0,0,0,0,30.75,0,0,0,0
35374,0,0,14.33,-3.75,1.04,36.9,0,30.75,5.83,0,0,0,0,0,0,0,0,0,0,30.75,0,0,0,0
35375,0,0,14.33,-3.75,1.04,36.9,0,30.75,12.61,0,0,0,0,0,0,0,0,0,0,30.75,0,0,0,0
35376,0,0,14.33,-3.75,1.04,36.9,0,30.75,8.02,0,0,0,0,0,0,0,0,0,0,30.75,0,0,0,0
35381,0,0,7.18,-0.92,1.04,22.44,0,18.7,7.58,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
35382,0,0,7.18,-0.92,1.004,22.44,0,18.7,3.08,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
35382,0.93,0.36,0.36,-0.05,1.004,1.12,1,0.93,0.12,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
35383,0.93,0.36,0.36,-0.05,1.004,1.12,1,0.93,0.14,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
35383,0,0,0.36,-0.05,1.004,1.12,0,0.93,0.13,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
35384,0.63,0.19,0.24,-0.03,1.004,0.76,1,0.63,0.07,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35384,0,0,0.24,-0.03,1.004,0.76,0,0.63,0.1,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35385,0.63,0.11,0.24,-0.03,1.004,0.76,1,0.63,0.2,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35385,0.5,0.11,0.19,-0.02,1.004,0.6,1,0.5,0.18,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
35386,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.16,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
35391,0,0,15.36,-1.96,1.04,48,0,40,13.31,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
35391,39.99,-1.96,15.36,-1.96,1.04,48,1,40,10.85,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
35395,284,96.7,455.53,-119.26,1.0523,1173.04,1,977.53,110.51,0,0,0,0,0,0,0,0,0,0,977.5333,0,0,0,0
35396,346.79,96.7,455.53,-119.26,1.0516,1173.04,1,977.53,346.64,0,0,0,0,0,0,0,0,0,0,977.5333,0,0,0,0
35397,0,0,455.53,-119.26,1.043,1173.04,0,977.53,473.99,0,0,0,0,0,0,0,0,0,0,977.5333,0,0,0,0
35403,152.48,-18.6,71.07,-18.6,1.033,183,1,152.5,18.44,0,0,0,0,0,0,0,0,0,0,152.5,0,0,0,0
35404,152.48,-18.6,71.07,-18.6,1.037,183,1,152.5,24.76,0,0,0,0,0,0,0,0,0,0,152.5,0,0,0,0
35405,152.48,-18.6,71.07,-18.6,1.033,183,1,152.5,39.26,0,0,0,0,0,0,0,0,0,0,152.5,0,0,0,0
35406,152.48,-12.12,71.07,-18.6,1.0383,183,1,152.5,49.13,0,0,0,0,0,0,0,0,0,0,152.5,0,0,0,0
35410,341.77,98.82,376.29,-98.51,1.0066,969,1,807.5,341.65,0,0,0,0,0,0,0,0,0,0,807.5,0,0,0,0
35412,0,0,32.11,-8.41,1.04,82.68,0,68.9,20.1,0,0,0,0,0,0,0,0,0,0,68.9,0,0,0,0
35417,8.17,3.14,3.14,-0.4,1.043,9.8,1,8.17,2.36,0,0,0,0,0,0,0,0,0,0,8.1667,0,0,0,0
35417,8.17,3.14,3.14,-0.4,1.043,9.8,1,8.17,1.3,0,0,0,0,0,0,0,0,0,0,8.1667,0,0,0,0
35418,8.17,3.14,3.14,-0.4,1.0405,9.8,1,8.17,4.06,0,0,0,0,0,0,0,0,0,0,8.1667,0,0,0,0
35425,131.98,-19.01,28.12,-19.01,1.006,158.4,1,132,18.33,0,0,0,0,0,0,0,0,0,0,132,0,0,0,0
35426,131.98,19.87,28.12,-19.01,1.0201,158.4,1,132,13.63,0,0,0,0,0,0,0,0,0,0,132,0,0,0,0
35430,234.22,-78.22,318.74,-83.45,1.0443,820.8,1,684,121.71,0,0,0,0,0,0,0,0,0,0,684,0,0,0,0
35431,247.02,-78.22,318.74,-83.45,1.0443,820.8,1,684,137.7,0,0,0,0,0,0,0,0,0,0,684,0,0,0,0
35438,211.09,20.61,318.74,-83.45,1.0453,820.8,1,684,92.79,0,0,0,0,0,0,0,0,0,0,684,0,0,0,0
35439,196.56,20.61,318.74,-83.45,1.0458,820.8,1,684,196.46,0,0,0,0,0,0,0,0,0,0,684,0,0,0,0
35440,0,0,318.74,-83.45,1.044,820.8,0,684,340.16,0,0,0,0,0,0,0,0,0,0,684,0,0,0,0
35444,219.57,73.62,102.33,-26.79,1.0045,263.52,1,219.6,66.86,0,0,0,0,0,0,0,0,0,0,219.6,0,0,0,0
35445,219.57,69.75,102.33,-26.79,1.0045,263.52,1,219.6,33.92,0,0,0,0,0,0,0,0,0,0,219.6,0,0,0,0
35450,25.5,-1.25,9.79,-1.25,1.038,30.6,1,25.5,10.67,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
35450,25.5,-1.25,9.79,-1.25,1.038,30.6,1,25.5,4.44,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
35451,25.5,-1.25,9.79,-1.25,1.038,30.6,1,25.5,7.99,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
35451,25.5,-1.25,9.79,-1.25,1.038,30.6,1,25.5,2.72,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
35452,1.03,-0.05,0.4,-0.05,1.04,1.24,1,1.03,0.15,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
35452,1.03,-0.05,0.4,-0.05,1.04,1.24,1,1.03,0.21,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
35453,0,0,0.4,-0.05,1.04,1.24,0,1.03,0.46,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
35453,0,0,0.4,-0.05,1.04,1.24,0,1.03,0.25,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
35454,1.03,-0.05,0.4,-0.05,1.04,1.24,1,1.03,0.33,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
35455,1.03,-0,0.4,-0.05,1.027,1.24,1,1.03,0.24,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
35460,0,0,14.06,-9.5,1.04,79.2,0,66,17.49,0,0,0,0,0,0,0,0,0,0,66,0,0,0,0
35465,262.09,84.41,258.23,-67.6,1.0496,664.96,1,554.13,189.02,0,0,0,0,0,0,0,0,0,0,554.1334,0,0,0,0
35466,170.04,84.41,258.23,-67.6,1.0487,664.96,1,554.13,169.96,0,0,0,0,0,0,0,0,0,0,554.1334,0,0,0,0
35467,270.87,84.41,258.23,-67.6,1.0492,664.96,1,554.13,270.79,0,0,0,0,0,0,0,0,0,0,554.1334,0,0,0,0
35471,287.56,24.59,380.4,-99.59,1.0354,979.56,1,816.3,287.44,0,0,0,0,0,0,0,0,0,0,816.3,0,0,0,0
35472,157.35,24.59,380.4,-99.59,1.0363,979.56,1,816.3,157.23,0,0,0,0,0,0,0,0,0,0,816.3,0,0,0,0
35479,179.07,-70.27,268.42,-70.27,1.0335,691.2,1,576,79.77,0,0,0,0,0,0,0,0,0,0,576,0,0,0,0
35480,223.51,-70.27,268.42,-70.27,1.0339,691.2,1,576,135.32,0,0,0,0,0,0,0,0,0,0,576,0,0,0,0
35485,95.69,24.32,44.6,-11.68,1.0465,114.84,1,95.7,23.78,0,0,0,0,0,0,0,0,0,0,95.7,0,0,0,0
35488,0,0,1.84,-0.24,1.0425,5.76,0,4.8,2.17,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
35488,4.8,1.84,1.84,-0.24,1.0425,5.76,1,4.8,2.29,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
35488,0,0,1.84,-0.24,1.0425,5.76,0,4.8,0.8,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
35490,97.59,20.79,20.79,-14.05,1.043,117.12,1,97.6,43.13,0,0,0,0,0,0,0,0,0,0,97.6,0,0,0,0
35493,21,2.41,8.06,-1.03,1.04,25.2,1,21,5.07,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
35494,21,2.41,8.06,-1.03,1.04,25.2,1,21,6.62,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
35502,0,0,21.41,-14.47,1.04,120.6,0,100.5,45.03,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
35509,86.49,-9.6,44.03,-9.6,1.0405,103.8,1,86.5,23.31,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
35510,86.49,-9.6,44.03,-9.6,1.0405,103.8,1,86.5,23.99,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
35511,86.49,-9.6,44.03,-9.6,1.0405,103.8,1,86.5,30.83,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
35512,86.49,-9.6,44.03,-9.6,1.0405,103.8,1,86.5,10.8,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
35513,86.49,-9.6,44.03,-9.6,1.0405,103.8,1,86.5,31.22,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
35514,86.49,-9.6,44.03,-9.6,1.0405,103.8,1,86.5,30.99,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
35520,171.98,-5.87,87.55,-19.09,1.002,206.4,1,172,21.89,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
35521,171.98,-2.71,87.55,-19.09,1.002,206.4,1,172,72.85,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
35527,322.74,-122.33,605.8,-158.6,1.0532,1560,1,1300,322.55,0,0,0,0,0,0,0,0,0,0,1300,0,0,0,0
35531,237.47,-27.65,110.68,-28.98,1.0285,285,1,237.5,27.57,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
35532,237.47,-24.59,110.68,-28.98,1.0305,285,1,237.5,60.08,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
35533,237.47,-28.98,110.68,-28.98,1.0291,285,1,237.5,67.72,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
35536,56.99,18.95,29.01,-6.33,1.037,68.4,1,57,9.03,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
35536,0,0,29.01,-6.33,1.037,68.4,0,57,12.23,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
35536,56.99,18.95,29.01,-6.33,1.037,68.4,1,57,12.74,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
35536,56.99,18.95,29.01,-6.33,1.037,68.4,1,57,16.46,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
35536,56.99,18.95,29.01,-6.33,1.037,68.4,1,57,28.1,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
35536,56.99,18.95,29.01,-6.33,1.037,68.4,1,57,25.08,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
36818,28.7,1.48,13.37,-3.5,1.043,34.44,1,28.7,13.36,0,0,0,0,0,0,0,0,0,0,28.7,0,0,0,0
36822,0,0,9.1,-1.16,1.045,28.44,0,23.7,2.99,0,0,0,0,0,0,0,0,0,0,23.7,0,0,0,0
36822,23.7,8.21,9.1,-1.16,1.045,28.44,1,23.7,9.17,0,0,0,0,0,0,0,0,0,0,23.7,0,0,0,0
36825,6.12,2.85,2.85,-0.75,1.04,7.34,1,6.12,1.28,0,0,0,0,0,0,0,0,0,0,6.12,0,0,0,0
36825,6.12,2.85,2.85,-0.75,1.04,7.34,1,6.12,2.15,0,0,0,0,0,0,0,0,0,0,6.12,0,0,0,0
36825,6.12,2.85,2.85,-0.75,1.04,7.34,1,6.12,1.34,0,0,0,0,0,0,0,0,0,0,6.12,0,0,0,0
36825,6.12,2.85,2.85,-0.75,1.04,7.34,1,6.12,2.26,0,0,0,0,0,0,0,0,0,0,6.12,0,0,0,0
36825,6.12,2.85,2.85,-0.75,1.04,7.34,1,6.12,3.01,0,0,0,0,0,0,0,0,0,0,6.12,0,0,0,0
36832,197.43,88.46,190.72,-49.93,1.0504,491.12,1,409.27,56.15,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
36833,153.15,88.46,190.72,-49.93,1.0479,491.12,1,409.27,89.08,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
36834,218.31,88.46,190.72,-49.93,1.0471,491.12,1,409.27,170.53,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
36835,207.06,88.46,190.72,-49.93,1.0544,491.12,1,409.27,72.2,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
36836,221.51,88.46,190.72,-49.93,1.0492,491.12,1,409.27,96.28,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
36837,197.78,88.46,190.72,-49.93,1.0511,491.12,1,409.27,56.73,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
36840,19.5,9.93,9.93,-2.16,1.04,23.4,1,19.5,3.98,0,0,0,0,0,0,0,0,0,0,19.5,0,0,0,0
36842,81.59,33.22,41.53,-9.06,1.049,97.92,1,81.6,14.83,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
36842,81.59,33.22,41.53,-9.06,1.049,97.92,1,81.6,24.13,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
36842,81.59,33.22,41.53,-9.06,1.049,97.92,1,81.6,36.15,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
36842,81.59,33.22,41.53,-9.06,1.049,97.92,1,81.6,30.34,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
36842,81.59,33.22,41.53,-9.06,1.049,97.92,1,81.6,35.94,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
