GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
36842,81.59,33.22,41.53,-9.06,1.049,97.92,1,81.6,25.43,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
36848,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.29,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
36852,238.27,37.44,121.29,-26.45,1.0483,285.96,1,238.3,114.86,0,0,0,0,0,0,0,0,0,0,238.3,0,0,0,0
36853,238.27,37.44,121.29,-26.45,1.0485,285.96,1,238.3,78.36,0,0,0,0,0,0,0,0,0,0,238.3,0,0,0,0
36854,238.27,37.44,121.29,-26.45,1.0485,285.96,1,238.3,41.51,0,0,0,0,0,0,0,0,0,0,238.3,0,0,0,0
36859,23.4,-1.15,8.99,-1.15,1.0135,28.08,1,23.4,8.18,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
36859,23.4,-1.15,8.99,-1.15,1.0135,28.08,1,23.4,11.7,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
36860,23.4,8.99,8.99,-1.15,1.052,28.08,1,23.4,11.66,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
36863,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.71,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
36874,194.05,103.41,307.84,-80.59,1.0474,792.72,1,660.6,193.95,0,0,0,0,0,0,0,0,0,0,660.6,0,0,0,0
36880,175.07,262.88,284.35,-74.44,1.0164,732.24,1,610.2,174.98,0,0,0,0,0,0,0,0,0,0,610.2,0,0,0,0
36881,207.59,262.88,284.35,-74.44,1.0127,732.24,1,610.2,106.87,0,0,0,0,0,0,0,0,0,0,610.2,0,0,0,0
36882,0,0,284.35,-74.44,1.056,732.24,0,610.2,276.76,0,0,0,0,0,0,0,0,0,0,610.2,0,0,0,0
36883,0,0,284.35,-74.44,1.056,732.24,0,610.2,274.6,0,0,0,0,0,0,0,0,0,0,610.2,0,0,0,0
36887,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.3,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
36892,245.6,463.15,605.8,-158.6,1.0296,1560,1,1300,245.41,0,0,0,0,0,0,0,0,0,0,1300,0,0,0,0
36893,170.51,463.15,605.8,-158.6,1.0276,1560,1,1300,170.32,0,0,0,0,0,0,0,0,0,0,1300,0,0,0,0
36900,230.37,55.96,117.27,-25.57,1.0237,276.48,1,230.4,54.35,0,0,0,0,0,0,0,0,0,0,230.4,0,0,0,0
36901,230.37,55.96,117.27,-25.57,1.0214,276.48,1,230.4,84.22,0,0,0,0,0,0,0,0,0,0,230.4,0,0,0,0
36902,230.37,66.68,117.27,-25.57,1.0255,276.48,1,230.4,73.35,0,0,0,0,0,0,0,0,0,0,230.4,0,0,0,0
36903,230.37,55.96,117.27,-25.57,1.0209,276.48,1,230.4,76.88,0,0,0,0,0,0,0,0,0,0,230.4,0,0,0,0
36906,4,0,0,0,1.04,4.8,1,4,0.69,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
36908,0,0,0.93,-0.24,1.04,2.4,0,2,0.29,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
36911,2.6,1.21,1.21,-0.32,1.04,3.12,1,2.6,0.49,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
36918,214.67,52.14,109.28,-23.83,1.0504,257.64,1,214.7,47.66,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
36919,214.67,52.14,109.28,-23.83,1.0503,257.64,1,214.7,76.5,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
36920,214.67,59.33,109.28,-23.83,1.0525,257.64,1,214.7,92.65,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
36921,214.67,52.14,109.28,-23.83,1.0484,257.64,1,214.7,75.07,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
36922,214.67,52.14,109.28,-23.83,1.0502,257.64,1,214.7,30.96,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
36923,214.67,52.14,109.28,-23.83,1.0499,257.64,1,214.7,97.91,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
36926,16.3,7.45,8.3,-1.81,1.035,19.56,1,16.3,7.59,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
36928,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.93,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
36928,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.78,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
36928,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.93,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
36928,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,1.1,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
36931,32.6,16.59,16.59,-3.62,1.04,39.12,1,32.6,15.87,0,0,0,0,0,0,0,0,0,0,32.6,0,0,0,0
36935,18.15,8.46,8.46,-2.21,1.046,21.78,1,18.15,8.87,0,0,0,0,0,0,0,0,0,0,18.15,0,0,0,0
36936,18.15,8.46,8.46,-2.21,1.046,21.78,1,18.15,4.84,0,0,0,0,0,0,0,0,0,0,18.15,0,0,0,0
36939,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.72,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
36939,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.26,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
36939,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.26,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
36939,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.68,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
36940,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.87,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
36941,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.61,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
36948,226.07,80.7,115.08,-25.1,1.0364,271.32,1,226.1,35.58,0,0,0,0,0,0,0,0,0,0,226.1,0,0,0,0
36949,226.07,102.95,115.08,-25.1,1.04,271.32,1,226.1,56.18,0,0,0,0,0,0,0,0,0,0,226.1,0,0,0,0
36950,226.07,80.7,115.08,-25.1,1.042,271.32,1,226.1,39.69,0,0,0,0,0,0,0,0,0,0,226.1,0,0,0,0
36953,1.1,-0.05,0.42,-0.05,1.0345,1.32,1,1.1,0.45,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
36953,1.1,-0.05,0.42,-0.05,1.0345,1.32,1,1.1,0.13,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
36956,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.26,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
36956,0.6,0.28,0.28,-0.07,1.04,0.72,1,0.6,0.14,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
36957,0.6,0.28,0.28,-0.07,1.04,0.72,1,0.6,0.12,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
36962,0,0,268.62,-70.32,1.038,691.72,0,576.43,168.83,0,0,0,0,0,0,0,0,0,0,576.4333,0,0,0,0
36963,185.46,91.06,268.62,-70.32,1.0467,691.72,1,576.43,185.37,0,0,0,0,0,0,0,0,0,0,576.4333,0,0,0,0
36964,169,91.06,268.62,-70.32,1.0517,691.72,1,576.43,168.92,0,0,0,0,0,0,0,0,0,0,576.4333,0,0,0,0
36968,2.6,1,1,-0.13,1.04,3.12,1,2.6,1.29,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
36969,2.6,1,1,-0.13,1.04,3.12,1,2.6,0.63,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
36974,12.5,5.82,5.82,-1.53,1.04,15,1,12.5,5.94,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
36976,1.1,0.51,0.51,-0.13,1.04,1.32,1,1.1,0.2,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
36976,14,6.52,6.52,-1.71,1.04,16.8,1,14,5.52,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
36979,21.3,3.31,9.93,-2.6,1.0585,25.56,1,21.3,3.28,0,0,0,0,0,0,0,0,0,0,21.3,0,0,0,0
36979,21.3,3.31,9.93,-2.6,1.0585,25.56,1,21.3,5.52,0,0,0,0,0,0,0,0,0,0,21.3,0,0,0,0
36982,97.92,41.48,49.85,-10.87,1.044,117.52,1,97.93,10.91,0,0,0,0,0,0,0,0,0,0,97.9333,0,0,0,0
36982,97.92,41.48,49.85,-10.87,1.044,117.52,1,97.93,46.6,0,0,0,0,0,0,0,0,0,0,97.9333,0,0,0,0
36982,97.92,41.48,49.85,-10.87,1.044,117.52,1,97.93,35.92,0,0,0,0,0,0,0,0,0,0,97.9333,0,0,0,0
36988,0,0,12.68,-3.32,1.04,32.64,0,27.2,11.61,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
36991,0,0,3.49,-0.92,1.04,9,0,7.5,0.79,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
36996,106.19,18.33,49.49,-12.96,1.038,127.44,1,106.2,37.26,0,0,0,0,0,0,0,0,0,0,106.2,0,0,0,0
36999,93.99,-10.43,47.85,-10.43,1.0405,112.8,1,94,16.86,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
36999,93.99,-10.43,47.85,-10.43,1.0405,112.8,1,94,16.67,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
36999,93.99,-10.43,47.85,-10.43,1.0405,112.8,1,94,43.75,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
36999,93.99,-10.43,47.85,-10.43,1.0405,112.8,1,94,40.49,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
37003,3.6,1.68,1.68,-0.44,1.04,4.32,1,3.6,0.77,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
37005,0,0,0.47,-0.12,1.04,1.2,0,1,0.35,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
37005,0,0,0.47,-0.12,1.04,1.2,0,1,0.27,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
37007,20.91,-2.32,10.65,-2.32,1.0425,25.1,1,20.92,5.65,0,0,0,0,0,0,0,0,0,0,20.9167,0,0,0,0
37008,20.91,10.65,10.65,-2.32,1.04,25.1,1,20.92,4.78,0,0,0,0,0,0,0,0,0,0,20.9167,0,0,0,0
37008,20.91,10.65,10.65,-2.32,1.04,25.1,1,20.92,2.7,0,0,0,0,0,0,0,0,0,0,20.9167,0,0,0,0
37008,20.91,10.65,10.65,-2.32,1.04,25.1,1,20.92,5.42,0,0,0,0,0,0,0,0,0,0,20.9167,0,0,0,0
37011,20.91,-2.32,10.65,-2.32,1.04,25.1,1,20.92,9.33,0,0,0,0,0,0,0,0,0,0,20.9167,0,0,0,0
37012,20.91,-2.32,10.65,-2.32,1.04,25.1,1,20.92,6.68,0,0,0,0,0,0,0,0,0,0,20.9167,0,0,0,0
37016,2.7,1.26,1.26,-0.33,1.035,3.24,1,2.7,1.28,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37016,2.7,1.26,1.26,-0.33,1.035,3.24,1,2.7,0.71,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37016,2.7,1.26,1.26,-0.33,1.035,3.24,1,2.7,0.77,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37016,2.7,1.26,1.26,-0.33,1.035,3.24,1,2.7,1.1,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37016,2.7,1.26,1.26,-0.33,1.035,3.24,1,2.7,0.9,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37022,195.47,7.62,99.51,-21.7,1.0091,234.6,1,195.5,34.62,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
37023,195.47,15.26,99.51,-21.7,1.0045,234.6,1,195.5,74.2,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
37024,195.47,7.62,99.51,-21.7,0.9975,234.6,1,195.5,86.75,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
37025,195.47,7.62,99.51,-21.7,1.0033,234.6,1,195.5,29.12,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
37026,195.47,14.81,99.51,-21.7,1.0045,234.6,1,195.5,49.24,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
37034,217.27,101.26,101.26,-26.51,1.0285,260.76,1,217.3,27.9,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
37035,217.27,99.35,101.26,-26.51,1.0286,260.76,1,217.3,107.76,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
37036,217.27,99.35,101.26,-26.51,1.0229,260.76,1,217.3,57.58,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
37037,217.27,99.35,101.26,-26.51,1.0244,260.76,1,217.3,33.47,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
37038,217.27,99.35,101.26,-26.51,1.0267,260.76,1,217.3,108.21,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
37042,2.7,-0.33,1.26,-0.33,1.0475,3.24,1,2.7,0.32,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37043,2.7,-0.33,1.26,-0.33,1.0475,3.24,1,2.7,0.36,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37043,2.7,-0.33,1.26,-0.33,1.0475,3.24,1,2.7,1.01,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37044,2.7,-0.33,1.26,-0.33,1.0475,3.24,1,2.7,1.27,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37045,2.7,-0.33,1.26,-0.33,1.0475,3.24,1,2.7,1.35,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37048,11,5.6,5.6,-1.22,1.04,13.2,1,11,2.22,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
37055,113.85,57.96,57.96,-12.64,1.0205,136.64,1,113.87,49.69,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
37056,113.85,57.96,57.96,-12.64,1.0205,136.64,1,113.87,15.77,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
37057,113.85,57.96,57.96,-12.64,1.0205,136.64,1,113.87,32.9,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
37058,113.85,57.96,57.96,-12.64,1.0205,136.64,1,113.87,14.34,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
37059,113.85,57.96,57.96,-12.64,1.0205,136.64,1,113.87,55.07,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
37060,113.85,57.96,57.96,-12.64,1.0205,136.64,1,113.87,12.96,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
37063,58.99,-0.36,30.03,-6.55,1.044,70.8,1,59,18.45,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
37063,58.99,-0.36,30.03,-6.55,1.044,70.8,1,59,19.3,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
37063,58.99,-0.36,30.03,-6.55,1.044,70.8,1,59,21.03,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
37063,58.99,-0.36,30.03,-6.55,1.044,70.8,1,59,16.66,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
37067,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.25,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
37067,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.47,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
37071,68.99,24.78,32.15,-8.42,1.052,82.8,1,69,13.24,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
37072,68.99,19.8,32.15,-8.42,1.052,82.8,1,69,22.64,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
37073,68.99,25.06,32.15,-8.42,1.052,82.8,1,69,11.05,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
37074,68.99,20.13,32.15,-8.42,1.052,82.8,1,69,10.16,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
37075,68.99,18.08,32.15,-8.42,1.052,82.8,1,69,11.4,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
37081,220.46,292.09,292.09,-76.47,1.0081,752.16,1,626.8,220.37,0,0,0,0,0,0,0,0,0,0,626.8,0,0,0,0
37082,0,0,292.09,-76.47,1.0439,752.16,0,626.8,260.09,0,0,0,0,0,0,0,0,0,0,626.8,0,0,0,0
37083,190.04,292.09,292.09,-76.47,1.0101,752.16,1,626.8,80.78,0,0,0,0,0,0,0,0,0,0,626.8,0,0,0,0
37089,27.65,-3.07,14.07,-3.07,1.04,33.18,1,27.65,3.21,0,0,0,0,0,0,0,0,0,0,27.65,0,0,0,0
37090,27.65,-3.07,14.07,-3.07,1.04,33.18,1,27.65,13.1,0,0,0,0,0,0,0,0,0,0,27.65,0,0,0,0
37092,27.65,12.58,14.07,-3.07,1.0245,33.18,1,27.65,5.69,0,0,0,0,0,0,0,0,0,0,27.65,0,0,0,0
37092,27.65,12.58,14.07,-3.07,1.0245,33.18,1,27.65,5.43,0,0,0,0,0,0,0,0,0,0,27.65,0,0,0,0
37095,0,0,0,0,1.04,1.8,0,1.5,0.51,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
37098,1.8,0,0,0,1.012,2.16,1,1.8,0.35,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
37099,1.1,0,0,0,1.012,1.32,1,1.1,0.37,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
37103,0,0,0.93,-0.24,1.04,2.4,0,2,0.22,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
37105,3.4,0.72,0.72,-0.49,1.04,4.08,1,3.4,1.27,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
37107,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.24,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
37107,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.29,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
37107,1.3,0.61,0.61,-0.16,1.04,1.56,1,1.3,0.36,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
37107,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.48,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
37107,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.55,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
37107,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.46,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
37113,93.99,34.05,47.85,-10.43,1.051,112.8,1,94,43.05,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
37114,93.99,22.18,47.85,-10.43,1.051,112.8,1,94,46.19,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
37115,93.99,29.47,47.85,-10.43,1.051,112.8,1,94,15.85,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
37116,93.99,38.57,47.85,-10.43,1.051,112.8,1,94,30.29,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
37117,93.99,22.54,47.85,-10.43,1.051,112.8,1,94,33.52,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
37118,93.99,28.37,47.85,-10.43,1.051,112.8,1,94,35.39,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
37122,13.75,-1.68,6.41,-1.68,1.043,16.5,1,13.75,1.52,0,0,0,0,0,0,0,0,0,0,13.75,0,0,0,0
37122,13.75,-1.68,6.41,-1.68,1.043,16.5,1,13.75,3.29,0,0,0,0,0,0,0,0,0,0,13.75,0,0,0,0
37128,0,0,1.16,-0.3,1.04,3,0,2.5,1.2,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
37129,0,0,1.16,-0.3,1.04,3,0,2.5,1.21,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
37129,0,0,1.16,-0.3,1.04,3,0,2.5,1.07,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
37132,0,0,1.16,-0.3,1.04,3,0,2.5,0.51,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
37132,0,0,1.16,-0.3,1.04,3,0,2.5,0.43,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
37132,0,0,1.16,-0.3,1.04,3,0,2.5,0.36,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
37132,0,0,1.16,-0.3,1.04,3,0,2.5,0.63,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
37132,0,0,1.16,-0.3,1.04,3,0,2.5,1.13,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
37134,2.7,1.26,1.26,-0.33,1.0405,3.24,1,2.7,0.63,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37134,2.7,1.26,1.26,-0.33,1.0405,3.24,1,2.7,0.9,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37134,2.7,1.26,1.26,-0.33,1.0405,3.24,1,2.7,1.09,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37134,2.7,1.26,1.26,-0.33,1.0405,3.24,1,2.7,0.69,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
37137,32,-3.55,16.29,-3.55,1.01,38.4,1,32,7.81,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
37141,58.24,25.24,29.65,-6.47,1.0045,69.9,1,58.25,12.44,0,0,0,0,0,0,0,0,0,0,58.25,0,0,0,0
37142,58.24,23.36,29.65,-6.47,1.0045,69.9,1,58.25,7,0,0,0,0,0,0,0,0,0,0,58.25,0,0,0,0
37145,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.61,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
37145,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.79,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
37145,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.26,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
37149,205.09,60.49,142.54,-37.32,1.0443,367.06,1,305.88,53.83,0,0,0,0,0,0,0,0,0,0,305.88,0,0,0,0
37150,216.67,60.49,142.54,-37.32,1.0449,367.06,1,305.88,82.8,0,0,0,0,0,0,0,0,0,0,305.88,0,0,0,0
37151,207.09,60.49,142.54,-37.32,1.0437,367.06,1,305.88,58.83,0,0,0,0,0,0,0,0,0,0,305.88,0,0,0,0
37152,165.62,60.49,142.54,-37.32,1.0454,367.06,1,305.88,72.07,0,0,0,0,0,0,0,0,0,0,305.88,0,0,0,0
37153,0,0,142.54,-37.32,1.039,367.06,0,305.88,132.77,0,0,0,0,0,0,0,0,0,0,305.88,0,0,0,0
38153,29,13.51,13.51,-3.54,1.04,34.8,1,29,8.89,0,0,0,0,0,0,0,0,0,0,29,0,0,0,0
38155,24.75,12.6,12.6,-2.75,1.04,29.7,1,24.75,2.87,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
38156,24.75,12.47,12.6,-2.75,1.04,29.7,1,24.75,10.65,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
38160,16,8.14,8.14,-1.78,1.04,19.2,1,16,7.88,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
38161,16,8.14,8.14,-1.78,1.04,19.2,1,16,3.19,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
38165,19,8.85,8.85,-2.32,1.04,22.8,1,19,9.45,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
38171,84.99,43.26,43.26,-9.44,1.0285,102,1,85,31.18,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
38172,84.99,43.26,43.26,-9.44,1.0285,102,1,85,40.43,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
38173,84.99,43.26,43.26,-9.44,1.0285,102,1,85,36.06,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
38174,84.99,43.26,43.26,-9.44,1.0285,102,1,85,31.11,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
38175,84.99,43.26,43.26,-9.44,1.0285,102,1,85,42.21,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
38178,4.5,0.96,0.96,-0.65,1.04,5.4,1,4.5,1.39,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
38184,0,0,178.48,-46.73,1.0398,459.6,0,383,150.47,0,0,0,0,0,0,0,0,0,0,383,0,0,0,0
38185,208.71,178.48,178.48,-46.73,1.032,459.6,1,383,92.46,0,0,0,0,0,0,0,0,0,0,383,0,0,0,0
38189,24.75,-1.79,12.6,-2.75,1.036,29.7,1,24.75,7.49,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
38189,24.75,-1.79,12.6,-2.75,1.036,29.7,1,24.75,10.47,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
38192,0,0,0.6,-0.13,1.04,1.41,0,1.17,0.22,0,0,0,0,0,0,0,0,0,0,1.175,0,0,0,0
38193,0,0,0.6,-0.13,1.04,1.41,0,1.17,0.24,0,0,0,0,0,0,0,0,0,0,1.175,0,0,0,0
38195,0,0,0.6,-0.13,1.04,1.41,0,1.17,0.19,0,0,0,0,0,0,0,0,0,0,1.175,0,0,0,0
38196,0,0,0.6,-0.13,1.04,1.41,0,1.17,0.13,0,0,0,0,0,0,0,0,0,0,1.175,0,0,0,0
38203,197.97,78.85,100.78,-21.98,1.0572,237.6,1,198,82.5,0,0,0,0,0,0,0,0,0,0,198,0,0,0,0
38204,197.97,78.85,100.78,-21.98,1.062,237.6,1,198,48.49,0,0,0,0,0,0,0,0,0,0,198,0,0,0,0
38205,197.97,91.57,100.78,-21.98,1.057,237.6,1,198,51.31,0,0,0,0,0,0,0,0,0,0,198,0,0,0,0
38209,0,0,0,0,1.04,2.04,0,1.7,0.79,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
38210,3.5,0,0,0,1.04,4.2,1,3.5,1.15,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
38216,925.07,10.69,340.47,-75.87,1.0626,1110.24,1,925.2,173.16,0,0,0,0,0,0,0,0,0,0,925.2,0,0,0,0
38220,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.41,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38220,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.76,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38221,0.6,0.28,0.28,-0.07,1.0185,0.72,1,0.6,0.21,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
38222,0.6,0.28,0.28,-0.07,1.0185,0.72,1,0.6,0.16,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
38222,0.6,0.28,0.28,-0.07,1.0185,0.72,1,0.6,0.08,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
38223,0.6,0.28,0.28,-0.07,1.0185,0.72,1,0.6,0.27,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
38223,0.6,0.28,0.28,-0.07,1.0185,0.72,1,0.6,0.12,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
38224,0.6,0.28,0.28,-0.07,1.0185,0.72,1,0.6,0.3,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
38227,5.4,2.52,2.52,-0.66,1.04,6.48,1,5.4,1.22,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
38230,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.46,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38230,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.6,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38231,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.29,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38235,16,7.46,7.46,-1.95,1.0425,19.2,1,16,1.93,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
38235,2,0.93,0.93,-0.24,1.0425,2.4,1,2,0.71,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38238,0,0,0.47,-0.12,1.04,1.2,0,1,0.11,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
38238,2.32,1.08,1.08,-0.28,1.04,2.79,1,2.33,1.15,0,0,0,0,0,0,0,0,0,0,2.325,0,0,0,0
38238,2.32,1.08,1.08,-0.28,1.04,2.79,1,2.33,0.31,0,0,0,0,0,0,0,0,0,0,2.325,0,0,0,0
38238,2.32,1.08,1.08,-0.28,1.04,2.79,1,2.33,0.31,0,0,0,0,0,0,0,0,0,0,2.325,0,0,0,0
38238,2.32,1.08,1.08,-0.28,1.04,2.79,1,2.33,1.03,0,0,0,0,0,0,0,0,0,0,2.325,0,0,0,0
38241,32,14.91,14.91,-3.9,1.045,38.4,1,32,11.27,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
38241,2,0.93,0.93,-0.24,1.045,2.4,1,2,0.26,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38244,12.26,-1.31,6.24,-1.36,1.0475,14.72,1,12.27,3.24,0,0,0,0,0,0,0,0,0,0,12.2667,0,0,0,0
38244,12.26,-1.31,6.24,-1.36,1.0475,14.72,1,12.27,1.55,0,0,0,0,0,0,0,0,0,0,12.2667,0,0,0,0
38245,12.26,-0.22,6.24,-1.36,1.0495,14.72,1,12.27,2.28,0,0,0,0,0,0,0,0,0,0,12.2667,0,0,0,0
38249,2,0.93,0.93,-0.24,1.06,2.4,1,2,0.54,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38249,2,0.93,0.93,-0.24,1.06,2.4,1,2,0.9,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38250,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.59,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38250,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.85,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38251,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.86,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38252,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.63,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38252,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.27,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38253,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.25,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38259,171.98,41.37,87.55,-19.09,1.047,206.4,1,172,57.44,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
38260,171.98,52.17,87.55,-19.09,1.0515,206.4,1,172,70.9,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
38261,171.98,58.1,87.55,-19.09,1.0522,206.4,1,172,58.49,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
38262,171.98,58.1,87.55,-19.09,1.0536,206.4,1,172,60.15,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
38265,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.51,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38265,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.41,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38265,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.49,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38268,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.58,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38268,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.28,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38269,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.32,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38273,4.4,2.05,2.05,-0.54,1.04,5.28,1,4.4,2.01,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
38274,4.4,2.05,2.05,-0.54,1.04,5.28,1,4.4,1.55,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
38279,6.6,3.36,3.36,-0.73,1.045,7.92,1,6.6,2.35,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
38279,6.6,3.36,3.36,-0.73,1.045,7.92,1,6.6,2.75,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
38282,16,8.14,8.14,-1.78,1.04,19.2,1,16,2.22,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
38289,24.75,12.6,12.6,-2.75,1.045,29.7,1,24.75,12.09,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
38289,24.75,12.6,12.6,-2.75,1.045,29.7,1,24.75,3.44,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
38294,0,0,119.3,-31.23,1.0395,307.2,0,256,66.74,0,0,0,0,0,0,0,0,0,0,256,0,0,0,0
38298,4.35,0.93,2.21,-0.48,1.04,5.22,1,4.35,1.24,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
38299,4.35,0.93,2.21,-0.48,1.04,5.22,1,4.35,1.86,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
38301,4.35,2.21,2.21,-0.48,1.04,5.22,1,4.35,1.8,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
38301,4.35,2.21,2.21,-0.48,1.04,5.22,1,4.35,1.02,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
38302,0,0,2.21,-0.48,1.04,5.22,0,4.35,1.68,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
38303,4.35,2.21,2.21,-0.48,1.04,5.22,1,4.35,1.29,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
38306,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.46,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38306,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.41,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38306,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.65,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38306,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.27,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38306,2,1.02,1.02,-0.22,1.04,2.4,1,2,1,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38309,13.37,-1.25,6.23,-1.63,1.016,16.05,1,13.38,3.92,0,0,0,0,0,0,0,0,0,0,13.375,0,0,0,0
38309,0,0,6.23,-1.63,1.016,16.05,0,13.38,4.52,0,0,0,0,0,0,0,0,0,0,13.375,0,0,0,0
38310,13.37,-1.2,6.23,-1.63,1.016,16.05,1,13.38,6.03,0,0,0,0,0,0,0,0,0,0,13.375,0,0,0,0
38311,13.37,-0.88,6.23,-1.63,1.01,16.05,1,13.38,4.99,0,0,0,0,0,0,0,0,0,0,13.375,0,0,0,0
38318,122.98,57.32,57.32,-15.01,1.0125,147.6,1,123,54.46,0,0,0,0,0,0,0,0,0,0,123,0,0,0,0
38319,122.98,57.32,57.32,-15.01,1.0125,147.6,1,123,15.91,0,0,0,0,0,0,0,0,0,0,123,0,0,0,0
38320,122.98,57.32,57.32,-15.01,1.0125,147.6,1,123,13.45,0,0,0,0,0,0,0,0,0,0,123,0,0,0,0
38324,3,1.4,1.4,-0.37,1.04,3.6,1,3,0.81,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
38324,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.9,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38325,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.68,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38329,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.8,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38329,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.2,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38330,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.85,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38333,65.29,30.43,30.43,-7.97,1.038,78.36,1,65.3,21.55,0,0,0,0,0,0,0,0,0,0,65.3,0,0,0,0
38333,65.29,30.43,30.43,-7.97,1.038,78.36,1,65.3,31.49,0,0,0,0,0,0,0,0,0,0,65.3,0,0,0,0
38336,15,6.99,6.99,-1.83,1.04,18,1,15,5.15,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
38341,1311.42,482.67,482.67,-107.55,1.0239,1573.92,1,1311.6,372.43,0,0,0,0,0,0,0,0,0,0,1311.6,0,0,0,0
38345,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.45,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38346,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.88,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38348,2.5,1.16,1.16,-0.3,1.04,3,1,2.5,0.9,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
38348,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.62,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38349,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38349,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.51,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38350,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.73,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38353,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.8,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38353,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.43,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38353,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.75,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38353,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.54,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38353,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.29,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38353,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38357,0,0,125.47,-27.36,1.04,295.8,0,246.5,37.93,0,0,0,0,0,0,0,0,0,0,246.5,0,0,0,0
38358,246.47,70.99,125.47,-27.36,1.0471,295.8,1,246.5,61.58,0,0,0,0,0,0,0,0,0,0,246.5,0,0,0,0
38359,246.47,70.99,125.47,-27.36,1.0484,295.8,1,246.5,119.44,0,0,0,0,0,0,0,0,0,0,246.5,0,0,0,0
38363,150.48,70.13,70.13,-18.36,1.0625,180.6,1,150.5,71.76,0,0,0,0,0,0,0,0,0,0,150.5,0,0,0,0
38366,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.35,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38367,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.35,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38369,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.23,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38373,255.96,119.3,119.3,-31.23,1.0305,307.2,1,256,101.55,0,0,0,0,0,0,0,0,0,0,256,0,0,0,0
38376,0,0,0.7,-0.18,1.044,1.8,0,1.5,0.2,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
38376,16.9,-2.06,7.88,-2.06,1.044,20.28,1,16.9,2.34,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
38376,16.9,-2.06,7.88,-2.06,1.044,20.28,1,16.9,4.47,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
38376,16.9,-2.06,7.88,-2.06,1.044,20.28,1,16.9,1.72,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
38376,0,0,7.88,-2.06,1.044,20.28,0,16.9,3.72,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
38376,16.9,-2.06,7.88,-2.06,1.044,20.28,1,16.9,7.64,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
38379,0,0,0.32,-0.22,1.04,1.8,0,1.5,0.59,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
38379,1.5,0.32,0.32,-0.22,1.04,1.8,1,1.5,0.59,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
38379,1.5,0.32,0.32,-0.22,1.04,1.8,1,1.5,0.56,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
38381,6,2.8,2.8,-0.73,1.04,7.2,1,6,0.95,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
38384,5.4,2.52,2.52,-0.66,1.04,6.48,1,5.4,0.71,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
38386,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.75,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38386,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.72,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38386,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.38,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38388,2.1,0,0,0,1.04,2.52,1,2.1,0.35,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
38388,8,0,0,0,1.04,9.6,1,8,3.42,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
38390,86.99,33.37,44.28,-9.66,1.046,104.4,1,87,30.73,0,0,0,0,0,0,0,0,0,0,87,0,0,0,0
38390,86.99,33.37,44.28,-9.66,1.046,104.4,1,87,35.69,0,0,0,0,0,0,0,0,0,0,87,0,0,0,0
38390,86.99,33.37,44.28,-9.66,1.046,104.4,1,87,19.64,0,0,0,0,0,0,0,0,0,0,87,0,0,0,0
38390,86.99,33.37,44.28,-9.66,1.046,104.4,1,87,34.58,0,0,0,0,0,0,0,0,0,0,87,0,0,0,0
38390,86.99,33.37,44.28,-9.66,1.046,104.4,1,87,13.2,0,0,0,0,0,0,0,0,0,0,87,0,0,0,0
38395,27,12.58,12.58,-3.29,1.04,32.4,1,27,6.85,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
38399,1.84,0.94,0.94,-0.2,1.05,2.21,1,1.84,0.26,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
38399,1.84,0.94,0.94,-0.2,1.05,2.21,1,1.84,0.3,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
38400,1.84,0.94,0.94,-0.2,1.05,2.21,1,1.84,0.61,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
38400,1.84,0.94,0.94,-0.2,1.05,2.21,1,1.84,0.23,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
38401,1.84,0.94,0.94,-0.2,1.05,2.21,1,1.84,0.89,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
38405,10,0,0,0,1.04,12,1,10,2.42,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
38406,2,0,0,0,1.04,2.4,1,2,0.48,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
38407,1,0,0,0,1.04,1.2,1,1,0.16,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
38410,1.8,0.38,0.38,-0.26,1.04,2.16,1,1.8,0.76,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38410,0,0,0.38,-0.26,1.04,2.16,0,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38410,1.8,0.38,0.38,-0.26,1.04,2.16,1,1.8,0.43,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38410,2.5,0.53,0.53,-0.36,1.04,3,1,2.5,0.32,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
38411,1,0.21,0.21,-0.14,1.04,1.2,1,1,0.17,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
38412,1.8,0.38,0.38,-0.26,1.04,2.16,1,1.8,0.38,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
38416,32,16.29,16.29,-3.55,1.04,38.4,1,32,7.84,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
38419,98.99,-13.76,21.09,-14.26,1.034,118.8,1,99,41.02,0,0,0,0,0,0,0,0,0,0,99,0,0,0,0
38421,9,4.19,4.19,-1.1,1.04,10.8,1,9,3.31,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
39183,4.8,-0.24,1.84,-0.24,1.04,5.76,1,4.8,1.78,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
39183,0,0,1.84,-0.24,1.04,5.76,0,4.8,1.89,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
39186,2.7,1.08,1.26,-0.33,1.04,3.24,1,2.7,0.94,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39187,2.7,1.08,1.26,-0.33,1.04,3.24,1,2.7,1.17,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39189,2.7,1.26,1.26,-0.33,1.0475,3.24,1,2.7,0.67,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39190,2.7,1.26,1.26,-0.33,1.0475,3.24,1,2.7,0.67,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39190,2.7,1.26,1.26,-0.33,1.0475,3.24,1,2.7,1.25,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39194,0,0,0.77,-0.1,1.04,2.4,0,2,0.25,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39195,0,0,0.77,-0.1,1.04,2.4,0,2,0.21,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39196,1.5,-0.07,0.58,-0.07,1.0405,1.8,1,1.5,0.73,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
39196,0.5,-0.02,0.19,-0.02,1.0405,0.6,1,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
39197,0,0,0.19,-0.02,1.0405,0.6,0,0.5,0.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
39197,0.5,-0.02,0.19,-0.02,1.0405,0.6,1,0.5,0.13,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
39198,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.09,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
39199,0,0,0.17,-0.02,1.0405,0.54,0,0.45,0.13,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
39199,0.45,-0.02,0.17,-0.02,1.0405,0.54,1,0.45,0.12,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
39200,0.45,-0.02,0.17,-0.02,1.0405,0.54,1,0.45,0.1,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
39200,0.45,-0.02,0.17,-0.02,1.0405,0.54,1,0.45,0.06,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
39201,0.4,-0.02,0.15,-0.02,1.0405,0.48,1,0.4,0.09,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
39201,0.4,-0.02,0.15,-0.02,1.0405,0.48,1,0.4,0.2,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
39202,0,0,0.15,-0.02,1.04,0.48,0,0.4,0.17,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
39206,100.29,10.57,21.36,-14.44,1.031,120.36,1,100.3,25.06,0,0,0,0,0,0,0,0,0,0,100.3,0,0,0,0
39210,68.99,35.12,35.12,-7.66,1.0525,82.8,1,69,32.74,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
39211,68.99,35.12,35.12,-7.66,1.05,82.8,1,69,28.74,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
39212,68.99,35.12,35.12,-7.66,1.05,82.8,1,69,10.4,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
39215,6.97,2.68,2.68,-0.34,1.046,8.36,1,6.97,2.53,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
39216,6.97,1.77,2.68,-0.34,1.044,8.36,1,6.97,0.83,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
39216,6.97,1.77,2.68,-0.34,1.044,8.36,1,6.97,1.43,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
39216,6.97,1.77,2.68,-0.34,1.044,8.36,1,6.97,0.83,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
39217,6.97,-0.34,2.68,-0.34,1.04,8.36,1,6.97,1.18,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
39218,6.97,-0.34,2.68,-0.34,1.04,8.36,1,6.97,2.46,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
39222,3,-0.15,1.15,-0.15,1.04,3.6,1,3,1.07,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39222,0,0,1.15,-0.15,1.04,3.6,0,3,0.96,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39222,3,-0.15,1.15,-0.15,1.04,3.6,1,3,1.27,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39225,9.75,4.96,4.96,-1.08,1.0625,11.7,1,9.75,4.04,0,0,0,0,0,0,0,0,0,0,9.75,0,0,0,0
39225,9.75,4.96,4.96,-1.08,1.0625,11.7,1,9.75,4.85,0,0,0,0,0,0,0,0,0,0,9.75,0,0,0,0
39228,1.85,0.86,0.86,-0.23,1.04,2.22,1,1.85,0.25,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
39228,1.85,0.86,0.86,-0.23,1.04,2.22,1,1.85,0.61,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
39233,20,-2.22,10.18,-2.22,1.04,24,1,20,5.04,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
39233,20,-2.22,10.18,-2.22,1.04,24,1,20,7.17,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
39234,20,-2.22,10.18,-2.22,1.04,24,1,20,8.11,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
39237,22.6,-2.76,10.53,-2.76,1.036,27.12,1,22.6,4.29,0,0,0,0,0,0,0,0,0,0,22.6,0,0,0,0
39239,2.7,1.26,1.26,-0.33,1.0425,3.24,1,2.7,0.31,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39239,2.7,1.26,1.26,-0.33,1.0425,3.24,1,2.7,0.31,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39239,2.7,1.26,1.26,-0.33,1.0425,3.24,1,2.7,1.21,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39239,2.7,1.26,1.26,-0.33,1.0425,3.24,1,2.7,1.12,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39239,2.7,1.26,1.26,-0.33,1.0425,3.24,1,2.7,0.47,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39242,0.2,-0.01,0.08,-0.01,1.04,0.24,1,0.2,0.07,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
39243,0,0,0.08,-0.01,1.04,0.24,0,0.2,0.05,0,0,0,0,0,0,0,0,0,0,0.2,0,0,0,0
39245,0,0,0.46,-0.06,1.0405,1.44,0,1.2,0.42,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39245,1.2,-0.06,0.46,-0.06,1.0405,1.44,1,1.2,0.51,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39246,1.2,-0.06,0.46,-0.06,1.0405,1.44,1,1.2,0.59,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39250,110.98,18.06,23.64,-15.98,1.0495,133.2,1,111,18.87,0,0,0,0,0,0,0,0,0,0,111,0,0,0,0
39252,20,4.26,4.26,-2.88,1.041,24,1,20,5.57,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
39254,32,6.82,6.82,-4.61,1.04,38.4,1,32,5.49,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
39256,74.79,-10.77,15.93,-10.77,1.04,89.76,1,74.8,14.71,0,0,0,0,0,0,0,0,0,0,74.8,0,0,0,0
39259,329.75,-0.96,126.64,-16.16,1.0493,395.76,1,329.8,72.77,0,0,0,0,0,0,0,0,0,0,329.8,0,0,0,0
39260,0,0,126.64,-16.16,1.038,395.76,0,329.8,130.82,0,0,0,0,0,0,0,0,0,0,329.8,0,0,0,0
39261,329.75,-0.96,126.64,-16.16,1.0501,395.76,1,329.8,93.63,0,0,0,0,0,0,0,0,0,0,329.8,0,0,0,0
39262,0,0,126.64,-16.16,1.038,395.76,0,329.8,47.09,0,0,0,0,0,0,0,0,0,0,329.8,0,0,0,0
39263,329.75,-0.96,126.64,-16.16,1.0526,395.76,1,329.8,130.93,0,0,0,0,0,0,0,0,0,0,329.8,0,0,0,0
39264,329.75,-0.96,126.64,-16.16,1.0496,395.76,1,329.8,67.86,0,0,0,0,0,0,0,0,0,0,329.8,0,0,0,0
39267,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.52,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39267,0,0,0.77,-0.1,1.04,2.4,0,2,0.48,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39271,9.44,-1.15,4.4,-1.15,1.04,11.33,1,9.44,3.99,0,0,0,0,0,0,0,0,0,0,9.44,0,0,0,0
39272,9.44,-1.15,4.4,-1.15,1.04,11.33,1,9.44,1.96,0,0,0,0,0,0,0,0,0,0,9.44,0,0,0,0
39274,9.44,-1.15,4.4,-1.15,1.04,11.33,1,9.44,4.18,0,0,0,0,0,0,0,0,0,0,9.44,0,0,0,0
39274,9.44,-1.15,4.4,-1.15,1.04,11.33,1,9.44,1.1,0,0,0,0,0,0,0,0,0,0,9.44,0,0,0,0
39275,9.44,-1.15,4.4,-1.15,1.04,11.33,1,9.44,2.39,0,0,0,0,0,0,0,0,0,0,9.44,0,0,0,0
39282,22.6,9.71,10.53,-2.76,1.0045,27.12,1,22.6,11.21,0,0,0,0,0,0,0,0,0,0,22.6,0,0,0,0
39286,0,0,2.89,-0.76,1.04,7.44,0,6.2,2.56,0,0,0,0,0,0,0,0,0,0,6.2,0,0,0,0
39289,23.4,-2.49,11.91,-2.6,1.039,28.08,1,23.4,10.54,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
39289,23.4,-2.49,11.91,-2.6,1.039,28.08,1,23.4,9.57,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
39289,23.4,-2.49,11.91,-2.6,1.039,28.08,1,23.4,7.92,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
39292,2.5,0.96,0.96,-0.12,1.048,3,1,2.5,0.85,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
39293,2.5,0.96,0.96,-0.12,1.048,3,1,2.5,0.32,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
39296,0,0,12.65,-8.55,1.04,71.28,0,59.4,17,0,0,0,0,0,0,0,0,0,0,59.4,0,0,0,0
39298,5.2,2.42,2.42,-0.63,1.04,6.24,1,5.2,0.77,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
39300,4.74,-0.23,1.82,-0.23,1.0385,5.69,1,4.74,0.64,0,0,0,0,0,0,0,0,0,0,4.74,0,0,0,0
39300,4.74,-0.23,1.82,-0.23,1.0385,5.69,1,4.74,1.02,0,0,0,0,0,0,0,0,0,0,4.74,0,0,0,0
39300,4.74,-0.23,1.82,-0.23,1.0385,5.69,1,4.74,0.53,0,0,0,0,0,0,0,0,0,0,4.74,0,0,0,0
39300,4.74,-0.23,1.82,-0.23,1.0385,5.69,1,4.74,1.55,0,0,0,0,0,0,0,0,0,0,4.74,0,0,0,0
39300,4.74,-0.23,1.82,-0.23,1.0385,5.69,1,4.74,0.9,0,0,0,0,0,0,0,0,0,0,4.74,0,0,0,0
39303,3,-0.15,1.15,-0.15,1.04,3.6,1,3,1.24,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39303,0,0,1.15,-0.15,1.04,3.6,0,3,0.59,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39304,3,-0.15,1.15,-0.15,1.04,3.6,1,3,1.36,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39307,1,0.47,0.47,-0.12,1.0355,1.2,1,1,0.15,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
39307,3,1.4,1.4,-0.37,1.0355,3.6,1,3,1.29,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39307,3,1.4,1.4,-0.37,1.0355,3.6,1,3,0.49,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39310,6,-0.29,2.3,-0.29,1.04,7.2,1,6,1.12,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
39311,6,-0.29,2.3,-0.29,1.04,7.2,1,6,0.73,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
39316,100.79,15.7,21.47,-14.52,1.042,120.96,1,100.8,27.6,0,0,0,0,0,0,0,0,0,0,100.8,0,0,0,0
39320,6.3,3.21,3.21,-0.7,1.04,7.56,1,6.3,1.81,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
39321,6.3,3.21,3.21,-0.7,1.04,7.56,1,6.3,0.87,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
39326,55.99,4.77,11.93,-8.06,1.045,67.2,1,56,19.29,0,0,0,0,0,0,0,0,0,0,56,0,0,0,0
39327,0,0,11.93,-8.06,1.04,67.2,0,56,17.83,0,0,0,0,0,0,0,0,0,0,56,0,0,0,0
39331,2.4,0.92,0.92,-0.12,1.0425,2.88,1,2.4,0.92,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
39331,2.4,0.92,0.92,-0.12,1.0425,2.88,1,2.4,0.84,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
39332,2.4,0.92,0.92,-0.12,1.0425,2.88,1,2.4,0.36,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
39339,6.7,2.57,2.57,-0.33,1.04,8.04,1,6.7,1.61,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
39340,6.7,2.57,2.57,-0.33,1.04,8.04,1,6.7,2.82,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
39342,0,0,2.57,-0.33,1.04,8.04,0,6.7,1.98,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
39347,135.98,63.38,63.38,-16.59,1.0135,163.2,1,136,21.93,0,0,0,0,0,0,0,0,0,0,136,0,0,0,0
39348,135.98,63.38,63.38,-16.59,1.012,163.2,1,136,28.69,0,0,0,0,0,0,0,0,0,0,136,0,0,0,0
39349,135.98,63.38,63.38,-16.59,1.0135,163.2,1,136,48.13,0,0,0,0,0,0,0,0,0,0,136,0,0,0,0
39350,135.98,63.38,63.38,-16.59,1.0135,163.2,1,136,49.23,0,0,0,0,0,0,0,0,0,0,136,0,0,0,0
39355,1.02,-0.12,0.48,-0.12,1.0365,1.22,1,1.02,0.5,0,0,0,0,0,0,0,0,0,0,1.02,0,0,0,0
39355,1.02,-0.12,0.48,-0.12,1.0365,1.22,1,1.02,0.19,0,0,0,0,0,0,0,0,0,0,1.02,0,0,0,0
39355,1.02,-0.12,0.48,-0.12,1.0365,1.22,1,1.02,0.17,0,0,0,0,0,0,0,0,0,0,1.02,0,0,0,0
39355,0,0,0.48,-0.12,1.0365,1.22,0,1.02,0.16,0,0,0,0,0,0,0,0,0,0,1.02,0,0,0,0
39355,0,0,0.48,-0.12,1.0365,1.22,0,1.02,0.4,0,0,0,0,0,0,0,0,0,0,1.02,0,0,0,0
39358,74.79,7.97,15.93,-10.77,1.044,89.76,1,74.8,14.84,0,0,0,0,0,0,0,0,0,0,74.8,0,0,0,0
39361,25.83,-3.1,12.04,-3.15,1.04,31,1,25.83,3.53,0,0,0,0,0,0,0,0,0,0,25.8333,0,0,0,0
39362,0,0,12.04,-3.15,1.04,31,0,25.83,5.81,0,0,0,0,0,0,0,0,0,0,25.8333,0,0,0,0
39364,25.83,12.04,12.04,-3.15,1.0495,31,1,25.83,3.8,0,0,0,0,0,0,0,0,0,0,25.8333,0,0,0,0
39368,2.2,-0.11,0.84,-0.11,1.04,2.64,1,2.2,0.61,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
39369,2.2,-0.11,0.84,-0.11,1.04,2.64,1,2.2,0.31,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
39375,0,0,0.38,-0.26,1.04,2.16,0,1.8,0.67,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
39376,28,1.41,5.96,-4.03,1.04,33.6,1,28,11.42,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
39381,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.17,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39382,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.16,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39384,0,0,0.76,-0.17,1.04,1.8,0,1.5,0.29,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
39384,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.26,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39385,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.34,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39388,2.6,-0.13,1,-0.13,1.04,3.12,1,2.6,1.11,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
39388,2.6,-0.13,1,-0.13,1.04,3.12,1,2.6,1.05,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
39388,2.6,-0.13,1,-0.13,1.04,3.12,1,2.6,0.53,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
39391,2.22,0.85,0.85,-0.11,1.04,2.67,1,2.23,0.37,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
39391,2.22,0.85,0.85,-0.11,1.04,2.67,1,2.23,0.98,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
39392,2.22,0.85,0.85,-0.11,1.04,2.67,1,2.23,0.62,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
39392,2.22,0.85,0.85,-0.11,1.04,2.67,1,2.23,0.54,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
39395,1.6,0.61,0.61,-0.08,1.041,1.92,1,1.6,0.46,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
39395,1.6,0.61,0.61,-0.08,1.041,1.92,1,1.6,0.27,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
39395,1.7,0.65,0.65,-0.08,1.041,2.04,1,1.7,0.7,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
39395,1.7,0.65,0.65,-0.08,1.041,2.04,1,1.7,0.69,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
39395,2,0.77,0.77,-0.1,1.041,2.4,1,2,0.33,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39395,0,0,1.54,-0.2,1.041,4.8,0,4,1.6,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
39395,4,1.54,1.54,-0.2,1.041,4.8,1,4,1.99,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
39398,16,-0.02,8.14,-1.78,1.0405,19.2,1,16,6.78,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
39398,16,-0.02,8.14,-1.78,1.0405,19.2,1,16,7.17,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
39399,16,0.24,8.14,-1.78,1.0405,19.2,1,16,5.19,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
39403,156.28,41.42,72.84,-19.07,1.063,187.56,1,156.3,50.98,0,0,0,0,0,0,0,0,0,0,156.3,0,0,0,0
39404,156.28,50.17,72.84,-19.07,1.0699,187.56,1,156.3,20.91,0,0,0,0,0,0,0,0,0,0,156.3,0,0,0,0
39408,8.5,3.26,3.26,-0.42,1.04,10.2,1,8.5,3.1,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
39409,8.5,3.26,3.26,-0.42,1.04,10.2,1,8.5,1.77,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
39413,101.99,12.98,21.73,-14.69,1,122.4,1,102,31.09,0,0,0,0,0,0,0,0,0,0,102,0,0,0,0
39417,63.99,13.63,13.63,-9.22,1.0285,76.8,1,64,24.03,0,0,0,0,0,0,0,0,0,0,64,0,0,0,0
39421,89.99,15.55,41.94,-10.98,1.0475,108,1,90,15.84,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
39422,89.99,20.26,41.94,-10.98,1.0475,108,1,90,24.36,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
39423,89.99,13.64,41.94,-10.98,1.0475,108,1,90,17.31,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
39424,89.99,16.07,41.94,-10.98,1.0475,108,1,90,21.21,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
39425,89.99,13.6,41.94,-10.98,1.0475,108,1,90,39.07,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
39428,0.45,0.17,0.17,-0.02,1.0425,0.54,1,0.45,0.08,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
39428,0.45,0.17,0.17,-0.02,1.0425,0.54,1,0.45,0.13,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
39428,0.45,0.17,0.17,-0.02,1.0425,0.54,1,0.45,0.14,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
39428,0.45,0.17,0.17,-0.02,1.0425,0.54,1,0.45,0.12,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
39428,1.5,0.58,0.58,-0.07,1.0425,1.8,1,1.5,0.37,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
39428,0,0,0.58,-0.07,1.0425,1.8,0,1.5,0.53,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
39428,1.5,0.58,0.58,-0.07,1.0425,1.8,1,1.5,0.33,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
39428,1.5,0.58,0.58,-0.07,1.0425,1.8,1,1.5,0.21,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
39428,1.5,0.58,0.58,-0.07,1.0425,1.8,1,1.5,0.63,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
39431,0,0,0.52,-0.14,1.04,1.34,0,1.12,0.25,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
39431,0,0,0.52,-0.14,1.04,1.34,0,1.12,0.18,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
39432,0,0,0.52,-0.14,1.04,1.34,0,1.12,0.15,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
39432,0,0,0.52,-0.14,1.04,1.34,0,1.12,0.24,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
39433,0,0,0.52,-0.14,1.04,1.34,0,1.12,0.43,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
39433,0,0,0.52,-0.14,1.04,1.34,0,1.12,0.33,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
39436,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.14,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
39436,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.2,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
39436,6,-0.29,2.3,-0.29,1.04,7.2,1,6,1,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
39436,6,-0.29,2.3,-0.29,1.04,7.2,1,6,1.28,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
39439,0,0,11.25,-7.6,1.04,63.36,0,52.8,8.12,0,0,0,0,0,0,0,0,0,0,52.8,0,0,0,0
39441,18.6,2.94,9.47,-2.06,1.042,22.32,1,18.6,8.9,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
39443,3,1.07,1.4,-0.37,1.038,3.6,1,3,1.35,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39443,3,1.07,1.4,-0.37,1.038,3.6,1,3,0.65,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39446,0,0,0.52,-0.11,1.04,1.22,0,1.02,0.28,0,0,0,0,0,0,0,0,0,0,1.02,0,0,0,0
39447,0,0,0.52,-0.11,1.04,1.22,0,1.02,0.43,0,0,0,0,0,0,0,0,0,0,1.02,0,0,0,0
39449,0,0,0.52,-0.11,1.04,1.22,0,1.02,0.33,0,0,0,0,0,0,0,0,0,0,1.02,0,0,0,0
39449,0,0,0.52,-0.11,1.04,1.22,0,1.02,0.18,0,0,0,0,0,0,0,0,0,0,1.02,0,0,0,0
39450,0,0,0.52,-0.11,1.04,1.22,0,1.02,0.43,0,0,0,0,0,0,0,0,0,0,1.02,0,0,0,0
39454,8,-0.39,3.07,-0.39,1.04,9.6,1,8,1.68,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
39455,0,0,3.07,-0.39,1.04,9.6,0,8,2.77,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
39458,2,0.18,0.93,-0.24,1.039,2.4,1,2,0.39,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39458,2,0.18,0.93,-0.24,1.039,2.4,1,2,0.27,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39458,2,0.18,0.93,-0.24,1.039,2.4,1,2,0.53,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39458,2,0.18,0.93,-0.24,1.039,2.4,1,2,0.4,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39460,0,0,0.71,-0.16,1.0425,1.68,0,1.4,0.44,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
39460,69.04,35.15,35.15,-7.66,1.0425,82.86,1,69.05,12.92,0,0,0,0,0,0,0,0,0,0,69.05,0,0,0,0
39460,69.04,35.15,35.15,-7.66,1.0425,82.86,1,69.05,7.06,0,0,0,0,0,0,0,0,0,0,69.05,0,0,0,0
39467,0,0,5.36,-1.4,1.04,13.8,0,11.5,4.86,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
39467,0,0,5.36,-1.4,1.04,13.8,0,11.5,2.86,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
39469,23.7,12.06,12.06,-2.63,1.038,28.44,1,23.7,11.72,0,0,0,0,0,0,0,0,0,0,23.7,0,0,0,0
39475,4,-0.2,1.54,-0.2,1.04,4.8,1,4,0.45,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
39475,4,-0.2,1.54,-0.2,1.04,4.8,1,4,1.69,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
39479,60.49,9.85,30.79,-6.72,1.048,72.6,1,60.5,29.16,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
39482,1.2,0.46,0.46,-0.06,1.0355,1.44,1,1.2,0.14,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39482,1.2,0.46,0.46,-0.06,1.0355,1.44,1,1.2,0.53,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39482,0,0,0.92,-0.12,1.0355,2.88,0,2.4,0.36,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
39482,2.4,0.92,0.92,-0.12,1.0355,2.88,1,2.4,0.88,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
39485,21.3,-1.69,9.93,-2.6,1.047,25.56,1,21.3,3.28,0,0,0,0,0,0,0,0,0,0,21.3,0,0,0,0
39489,2.7,0.21,1.26,-0.33,1.035,3.24,1,2.7,0.37,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39490,2.7,-0.33,1.26,-0.33,1.033,3.24,1,2.7,0.66,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39490,2.7,-0.33,1.26,-0.33,1.033,3.24,1,2.7,0.34,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39491,2.7,-0.33,1.26,-0.33,1.033,3.24,1,2.7,0.44,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39491,2.7,-0.33,1.26,-0.33,1.033,3.24,1,2.7,1.3,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
39492,0,0,0.51,-0.13,1.04,1.32,0,1.1,0.53,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
39492,0,0,0.51,-0.13,1.04,1.32,0,1.1,0.13,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
39493,0.9,-0.11,0.42,-0.11,1.033,1.08,1,0.9,0.38,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
39498,389.54,190.57,356.89,-77.83,1.0456,841.38,1,701.15,181.7,0,0,0,0,0,0,0,0,0,0,701.15,0,0,0,0
39499,0,0,356.89,-77.83,1.035,841.38,0,701.15,275.46,0,0,0,0,0,0,0,0,0,0,701.15,0,0,0,0
39502,1.83,0.85,0.85,-0.22,1.04,2.2,1,1.83,0.36,0,0,0,0,0,0,0,0,0,0,1.8333,0,0,0,0
39503,1.83,0.85,0.85,-0.22,1.04,2.2,1,1.83,0.85,0,0,0,0,0,0,0,0,0,0,1.8333,0,0,0,0
39504,1.83,0.85,0.85,-0.22,1.04,2.2,1,1.83,0.9,0,0,0,0,0,0,0,0,0,0,1.8333,0,0,0,0
39510,42.52,-3.67,21.65,-4.72,1.038,51.03,1,42.52,17.71,0,0,0,0,0,0,0,0,0,0,42.525,0,0,0,0
39510,42.52,-3.67,21.65,-4.72,1.038,51.03,1,42.52,5.46,0,0,0,0,0,0,0,0,0,0,42.525,0,0,0,0
39511,42.52,-4.72,21.65,-4.72,1.0375,51.03,1,42.52,17.59,0,0,0,0,0,0,0,0,0,0,42.525,0,0,0,0
39512,42.52,-1.15,21.65,-4.72,1.042,51.03,1,42.52,6.02,0,0,0,0,0,0,0,0,0,0,42.525,0,0,0,0
39516,156.28,17.94,72.84,-19.07,1.0495,187.56,1,156.3,52.2,0,0,0,0,0,0,0,0,0,0,156.3,0,0,0,0
39517,156.28,19.68,72.84,-19.07,1.0495,187.56,1,156.3,64.43,0,0,0,0,0,0,0,0,0,0,156.3,0,0,0,0
39521,17.9,6.29,8.34,-2.18,1.018,21.48,1,17.9,7.36,0,0,0,0,0,0,0,0,0,0,17.9,0,0,0,0
39528,0,0,12.78,-8.64,1.04,72,0,60,12.94,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
39531,0,0,4.03,-0.51,1.04,12.6,0,10.5,3.05,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
39532,10.5,4.03,4.03,-0.51,1.04,12.6,1,10.5,1.99,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
39532,10.5,4.03,4.03,-0.51,1.04,12.6,1,10.5,1.21,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
39538,14.4,3.07,3.07,-2.07,1.0395,17.28,1,14.4,4.22,0,0,0,0,0,0,0,0,0,0,14.4,0,0,0,0
39540,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.48,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
39541,0,0,0.58,-0.15,1.04,1.5,0,1.25,0.53,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
39542,0,0,0.58,-0.15,1.04,1.5,0,1.25,0.57,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
39546,68.99,-9.94,14.7,-9.94,1.04,82.8,1,69,19.39,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
39548,0,0,19.17,-12.96,1.04,108,0,90,42.86,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
39550,0,0,0.13,-0.02,1.04,0.4,0,0.33,0.11,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
39550,0.33,-0.02,0.13,-0.02,1.04,0.4,1,0.33,0.06,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
39550,0.33,-0.02,0.13,-0.02,1.04,0.4,1,0.33,0.16,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
39550,0,0,0.69,-0.09,1.04,2.16,0,1.8,0.75,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
39550,0,0,1.08,-0.14,1.04,3.36,0,2.8,0.32,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
39553,2.4,-0.29,1.12,-0.29,1.034,2.88,1,2.4,0.9,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
39553,2.4,-0.29,1.12,-0.29,1.034,2.88,1,2.4,0.74,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
39556,69.99,32.62,32.62,-8.54,1.06,84,1,70,31.04,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
39561,308.06,33.2,156.82,-34.2,1.0514,369.72,1,308.1,139.53,0,0,0,0,0,0,0,0,0,0,308.1,0,0,0,0
39562,308.06,33.2,156.82,-34.2,1.051,369.72,1,308.1,122.97,0,0,0,0,0,0,0,0,0,0,308.1,0,0,0,0
39563,308.06,33.2,156.82,-34.2,1.0507,369.72,1,308.1,35.1,0,0,0,0,0,0,0,0,0,0,308.1,0,0,0,0
39564,308.06,33.2,156.82,-34.2,1.0512,369.72,1,308.1,124.68,0,0,0,0,0,0,0,0,0,0,308.1,0,0,0,0
39565,308.06,33.2,156.82,-34.2,1.0509,369.72,1,308.1,128.37,0,0,0,0,0,0,0,0,0,0,308.1,0,0,0,0
39566,308.06,33.2,156.82,-34.2,1.0503,369.72,1,308.1,75.46,0,0,0,0,0,0,0,0,0,0,308.1,0,0,0,0
39570,2.1,-0.07,1.07,-0.23,1.045,2.52,1,2.1,0.69,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
39570,25,-0.07,12.73,-2.78,1.045,30,1,25,8.42,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
39570,25,-0.07,12.73,-2.78,1.045,30,1,25,5.71,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
39574,3,-0.15,1.15,-0.15,1.04,3.6,1,3,0.9,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39575,3,-0.15,1.15,-0.15,1.04,3.6,1,3,0.42,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39579,1.7,0.65,0.65,-0.08,1.0525,2.04,1,1.7,0.32,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
39579,0,0,0.65,-0.08,1.0525,2.04,0,1.7,0.67,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
39580,1.7,0.65,0.65,-0.08,1.055,2.04,1,1.7,0.22,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
39580,1.7,0.65,0.65,-0.08,1.055,2.04,1,1.7,0.61,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
39584,20,-2.22,10.18,-2.22,1.04,24,1,20,2.4,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
39587,40.79,-2.68,20.77,-4.53,1.045,48.96,1,40.8,10.47,0,0,0,0,0,0,0,0,0,0,40.8,0,0,0,0
39587,40.79,-2.68,20.77,-4.53,1.045,48.96,1,40.8,10.17,0,0,0,0,0,0,0,0,0,0,40.8,0,0,0,0
39587,40.79,-2.68,20.77,-4.53,1.045,48.96,1,40.8,14.19,0,0,0,0,0,0,0,0,0,0,40.8,0,0,0,0
39590,0,0,0.73,-0.19,1.04,1.88,0,1.57,0.67,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
