GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
39591,1.57,0.73,0.73,-0.19,1.04,1.88,1,1.57,0.71,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
39593,1.57,0.73,0.73,-0.19,1.04,1.88,1,1.57,0.78,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
39593,1.57,0.73,0.73,-0.19,1.04,1.88,1,1.57,0.49,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
39594,1.57,0.73,0.73,-0.19,1.04,1.88,1,1.57,0.47,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
39594,1.57,0.73,0.73,-0.19,1.04,1.88,1,1.57,0.6,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
39598,1.57,0.5,0.6,-0.08,1.04,1.89,1,1.58,0.67,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
39599,0,0,0.6,-0.08,1.04,1.89,0,1.58,0.37,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
39601,0,0,0.6,-0.08,1.04,1.89,0,1.58,0.39,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
39602,1.57,0.58,0.6,-0.08,1.04,1.89,1,1.58,0.27,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
39610,119.98,25.56,25.56,-17.28,1.06,144,1,120,34.07,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
39613,50.39,10.74,10.74,-7.26,1.04,60.48,1,50.4,7.47,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
39615,7.5,-0.92,3.49,-0.92,1.0405,9,1,7.5,1.2,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
39618,2.4,-0.06,0.92,-0.12,1.002,2.88,1,2.4,0.86,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
39619,2.4,-0.07,0.92,-0.12,1.002,2.88,1,2.4,0.34,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
39619,2.4,-0.07,0.92,-0.12,1.002,2.88,1,2.4,0.57,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
39623,1.82,0.85,0.85,-0.22,1.028,2.18,1,1.82,0.64,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
39623,1.82,0.85,0.85,-0.22,1.028,2.18,1,1.82,0.24,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
39624,1.82,0.85,0.85,-0.22,1.028,2.18,1,1.82,0.55,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
39624,1.82,0.85,0.85,-0.22,1.028,2.18,1,1.82,0.63,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
39625,1.82,0.85,0.85,-0.22,1.028,2.18,1,1.82,0.31,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
39625,1.82,0.85,0.85,-0.22,1.028,2.18,1,1.82,0.54,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
39630,110.38,23.52,23.52,-15.9,1.0525,132.48,1,110.4,54.98,0,0,0,0,0,0,0,0,0,0,110.4,0,0,0,0
39637,81.59,5.61,17.38,-11.75,1.059,97.92,1,81.6,31.89,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
39640,7.7,3.92,3.92,-0.85,1.04,9.24,1,7.7,2.03,0,0,0,0,0,0,0,0,0,0,7.7,0,0,0,0
39640,7.7,3.92,3.92,-0.85,1.04,9.24,1,7.7,2.11,0,0,0,0,0,0,0,0,0,0,7.7,0,0,0,0
39642,1.26,-0.06,0.48,-0.06,1.04,1.51,1,1.26,0.33,0,0,0,0,0,0,0,0,0,0,1.26,0,0,0,0
39642,1.26,-0.06,0.48,-0.06,1.04,1.51,1,1.26,0.36,0,0,0,0,0,0,0,0,0,0,1.26,0,0,0,0
39642,1.26,-0.06,0.48,-0.06,1.04,1.51,1,1.26,0.56,0,0,0,0,0,0,0,0,0,0,1.26,0,0,0,0
39642,1.26,-0.06,0.48,-0.06,1.04,1.51,1,1.26,0.41,0,0,0,0,0,0,0,0,0,0,1.26,0,0,0,0
39642,0,0,0.48,-0.06,1.04,1.51,0,1.26,0.15,0,0,0,0,0,0,0,0,0,0,1.26,0,0,0,0
39645,24,-2.93,11.18,-2.93,1.004,28.8,1,24,6.81,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
40700,3.73,1.11,1.74,-0.46,1.034,4.48,1,3.73,1.22,0,0,0,0,0,0,0,0,0,0,3.7333,0,0,0,0
40700,3.73,1.11,1.74,-0.46,1.034,4.48,1,3.73,1.45,0,0,0,0,0,0,0,0,0,0,3.7333,0,0,0,0
40700,3.73,1.11,1.74,-0.46,1.034,4.48,1,3.73,1.7,0,0,0,0,0,0,0,0,0,0,3.7333,0,0,0,0
40703,0,0,1.26,-0.33,1.04,3.24,0,2.7,0.97,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40704,0,0,1.26,-0.33,1.04,3.24,0,2.7,0.64,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40704,0,0,1.26,-0.33,1.04,3.24,0,2.7,1.31,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40705,0,0,1.26,-0.33,1.04,3.24,0,2.7,1.15,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40705,0,0,1.26,-0.33,1.04,3.24,0,2.7,1.32,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40709,0,0,5.36,-1.4,1.04,13.8,0,11.5,1.66,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
40714,169.98,38.52,86.53,-18.87,1.049,204,1,170,20.56,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
40715,169.98,38.45,86.53,-18.87,1.049,204,1,170,27.6,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
40716,169.98,40,86.53,-18.87,1.049,204,1,170,43.77,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
40717,169.98,32.78,86.53,-18.87,1.0495,204,1,170,54.77,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
40722,135.34,382.07,382.07,-100.03,1.0062,983.88,1,819.9,135.22,0,0,0,0,0,0,0,0,0,0,819.9,0,0,0,0
40723,0,0,382.07,-100.03,1.0387,983.88,0,819.9,282.38,0,0,0,0,0,0,0,0,0,0,819.9,0,0,0,0
40724,102.75,382.07,382.07,-100.03,1.0068,983.88,1,819.9,102.63,0,0,0,0,0,0,0,0,0,0,819.9,0,0,0,0
40725,0,0,382.07,-100.03,1.0387,983.88,0,819.9,237.35,0,0,0,0,0,0,0,0,0,0,819.9,0,0,0,0
40729,32.66,1.58,16.63,-3.63,1.0225,39.2,1,32.67,4.71,0,0,0,0,0,0,0,0,0,0,32.6667,0,0,0,0
40729,32.66,1.58,16.63,-3.63,1.0225,39.2,1,32.67,7.71,0,0,0,0,0,0,0,0,0,0,32.6667,0,0,0,0
40730,32.66,1.91,16.63,-3.63,1.0225,39.2,1,32.67,12.93,0,0,0,0,0,0,0,0,0,0,32.6667,0,0,0,0
40733,0,0,1.35,-0.29,1.04,3.18,0,2.65,0.34,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
40733,0,0,1.35,-0.29,1.04,3.18,0,2.65,1.19,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
40733,0,0,1.35,-0.29,1.04,3.18,0,2.65,1.3,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
40733,0,0,1.35,-0.29,1.04,3.18,0,2.65,1.15,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
40735,7.97,3.47,3.71,-0.97,1.043,9.56,1,7.97,2.2,0,0,0,0,0,0,0,0,0,0,7.9667,0,0,0,0
40735,7.97,3.47,3.71,-0.97,1.043,9.56,1,7.97,1.26,0,0,0,0,0,0,0,0,0,0,7.9667,0,0,0,0
40735,7.97,3.47,3.71,-0.97,1.043,9.56,1,7.97,2.12,0,0,0,0,0,0,0,0,0,0,7.9667,0,0,0,0
40742,0,0,0.54,-0.07,1.04,1.68,0,1.4,0.15,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
40744,85.29,3.71,43.42,-9.47,1.044,102.36,1,85.3,25.95,0,0,0,0,0,0,0,0,0,0,85.3,0,0,0,0
40744,85.29,3.71,43.42,-9.47,1.044,102.36,1,85.3,41.29,0,0,0,0,0,0,0,0,0,0,85.3,0,0,0,0
40744,85.29,3.71,43.42,-9.47,1.044,102.36,1,85.3,8.63,0,0,0,0,0,0,0,0,0,0,85.3,0,0,0,0
40746,20.5,10.43,10.43,-2.28,1.04,24.6,1,20.5,8.84,0,0,0,0,0,0,0,0,0,0,20.5,0,0,0,0
40746,20.5,10.43,10.43,-2.28,1.04,24.6,1,20.5,5.62,0,0,0,0,0,0,0,0,0,0,20.5,0,0,0,0
40746,20.5,10.43,10.43,-2.28,1.04,24.6,1,20.5,9.54,0,0,0,0,0,0,0,0,0,0,20.5,0,0,0,0
40748,0,0,1.26,-0.33,1.04,3.24,0,2.7,1.1,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40748,0,0,1.26,-0.33,1.04,3.24,0,2.7,0.59,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40748,0,0,1.26,-0.33,1.04,3.24,0,2.7,0.58,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40749,0,0,1.26,-0.33,1.04,3.24,0,2.7,0.37,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40750,0,0,1.26,-0.33,1.04,3.24,0,2.7,0.98,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40755,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.6,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
40761,195.97,53.8,99.76,-21.76,1.0494,235.2,1,196,20.92,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
40762,195.97,53.8,99.76,-21.76,1.0532,235.2,1,196,40.59,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
40763,195.97,53.8,99.76,-21.76,1.055,235.2,1,196,47.42,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
40764,195.97,59.69,99.76,-21.76,1.0535,235.2,1,196,82.67,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
40765,195.97,53.8,99.76,-21.76,1.0528,235.2,1,196,62.88,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
40766,195.97,53.8,99.76,-21.76,1.0496,235.2,1,196,74.39,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
40769,24.8,-2.75,12.62,-2.75,1.037,29.76,1,24.8,7.18,0,0,0,0,0,0,0,0,0,0,24.8,0,0,0,0
40774,79.99,37.28,37.28,-9.76,1.043,96,1,80,10.48,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
40778,169.98,-18.87,86.53,-18.87,1.0285,204,1,170,45.06,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
40779,169.98,-18.87,86.53,-18.87,1.0245,204,1,170,46.25,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
40780,169.98,-7.63,86.53,-18.87,1.0322,204,1,170,24.81,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
40784,0,0,1.02,-0.22,1.04,2.4,0,2,0.34,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40787,33.6,17.1,17.1,-3.73,1.0435,40.32,1,33.6,4.42,0,0,0,0,0,0,0,0,0,0,33.6,0,0,0,0
40788,33.6,17.1,17.1,-3.73,1.039,40.32,1,33.6,12.54,0,0,0,0,0,0,0,0,0,0,33.6,0,0,0,0
40788,33.6,17.1,17.1,-3.73,1.039,40.32,1,33.6,12.03,0,0,0,0,0,0,0,0,0,0,33.6,0,0,0,0
40788,33.6,17.1,17.1,-3.73,1.039,40.32,1,33.6,4.92,0,0,0,0,0,0,0,0,0,0,33.6,0,0,0,0
40791,20.93,9.75,9.75,-2.55,1.043,25.12,1,20.93,7.68,0,0,0,0,0,0,0,0,0,0,20.9333,0,0,0,0
40791,20.93,9.75,9.75,-2.55,1.043,25.12,1,20.93,3.57,0,0,0,0,0,0,0,0,0,0,20.9333,0,0,0,0
40791,20.93,9.75,9.75,-2.55,1.043,25.12,1,20.93,2.53,0,0,0,0,0,0,0,0,0,0,20.9333,0,0,0,0
40793,3.7,1.88,1.88,-0.41,1.04,4.44,1,3.7,0.72,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
40796,89.39,-9.92,45.5,-9.92,1.038,107.28,1,89.4,42.07,0,0,0,0,0,0,0,0,0,0,89.4,0,0,0,0
40797,89.39,-9.92,45.5,-9.92,1.038,107.28,1,89.4,10.39,0,0,0,0,0,0,0,0,0,0,89.4,0,0,0,0
40798,89.39,-9.92,45.5,-9.92,1.038,107.28,1,89.4,30.29,0,0,0,0,0,0,0,0,0,0,89.4,0,0,0,0
40799,89.39,-9.92,45.5,-9.92,1.038,107.28,1,89.4,11.29,0,0,0,0,0,0,0,0,0,0,89.4,0,0,0,0
40802,0,0,1.02,-0.22,1.04,2.4,0,2,0.69,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40805,249.97,59.14,127.25,-27.75,1.063,300,1,250,51.66,0,0,0,0,0,0,0,0,0,0,250,0,0,0,0
40807,0.3,0.12,0.12,-0.01,1.04,0.36,1,0.3,0.11,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
40807,0.3,0.12,0.12,-0.01,1.04,0.36,1,0.3,0.08,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
40807,0.3,0.12,0.12,-0.01,1.04,0.36,1,0.3,0.07,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
40807,0.3,0.12,0.12,-0.01,1.04,0.36,1,0.3,0.13,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
40807,0.4,0.15,0.15,-0.02,1.04,0.48,1,0.4,0.04,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
40807,0.4,0.15,0.15,-0.02,1.04,0.48,1,0.4,0.07,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
40807,0,0,0.15,-0.02,1.04,0.48,0,0.4,0.05,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
40807,0.4,0.15,0.15,-0.02,1.04,0.48,1,0.4,0.17,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
40814,16,7.46,7.46,-1.95,1.0245,19.2,1,16,2.97,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40814,16,7.46,7.46,-1.95,1.0245,19.2,1,16,7.74,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40815,16,7.46,7.46,-1.95,1.0245,19.2,1,16,3.09,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40815,16,7.46,7.46,-1.95,1.0245,19.2,1,16,5.83,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40818,0.5,0.23,0.23,-0.06,1.04,0.6,1,0.5,0.11,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
40818,0.5,0.23,0.23,-0.06,1.04,0.6,1,0.5,0.14,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
40818,0,0,0.88,-0.23,1.04,2.26,0,1.88,0.69,0,0,0,0,0,0,0,0,0,0,1.88,0,0,0,0
40818,0,0,0.88,-0.23,1.04,2.26,0,1.88,0.8,0,0,0,0,0,0,0,0,0,0,1.88,0,0,0,0
40818,0,0,0.88,-0.23,1.04,2.26,0,1.88,0.67,0,0,0,0,0,0,0,0,0,0,1.88,0,0,0,0
40818,0,0,0.88,-0.23,1.04,2.26,0,1.88,0.64,0,0,0,0,0,0,0,0,0,0,1.88,0,0,0,0
40818,0,0,0.88,-0.23,1.04,2.26,0,1.88,0.28,0,0,0,0,0,0,0,0,0,0,1.88,0,0,0,0
40820,0.32,0.12,0.12,-0.02,1.04,0.39,1,0.33,0.07,0,0,0,0,0,0,0,0,0,0,0.325,0,0,0,0
40820,0,0,0.28,-0.04,1.04,0.88,0,0.73,0.16,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
40820,0,0,0.12,-0.02,1.04,0.39,0,0.33,0.12,0,0,0,0,0,0,0,0,0,0,0.325,0,0,0,0
40820,0.32,0.12,0.12,-0.02,1.04,0.39,1,0.33,0.11,0,0,0,0,0,0,0,0,0,0,0.325,0,0,0,0
40820,0.32,0.12,0.12,-0.02,1.04,0.39,1,0.33,0.08,0,0,0,0,0,0,0,0,0,0,0.325,0,0,0,0
40820,0,0,0.28,-0.04,1.04,0.88,0,0.73,0.35,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
40820,0.73,0.28,0.28,-0.04,1.04,0.88,1,0.73,0.31,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
40820,0.73,0.28,0.28,-0.04,1.04,0.88,1,0.73,0.12,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
40820,0.73,0.28,0.28,-0.04,1.04,0.88,1,0.73,0.2,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
40820,0.73,0.28,0.28,-0.04,1.04,0.88,1,0.73,0.17,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
40823,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.92,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40823,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,1.01,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40824,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.81,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40824,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,1.19,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40825,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.57,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40831,183.18,49.94,120.46,-31.54,1.0443,310.2,1,258.5,70.14,0,0,0,0,0,0,0,0,0,0,258.5,0,0,0,0
40832,171.02,49.94,120.46,-31.54,1.0447,310.2,1,258.5,39.75,0,0,0,0,0,0,0,0,0,0,258.5,0,0,0,0
40833,228.45,66.07,120.46,-31.54,1.0485,310.2,1,258.5,108.14,0,0,0,0,0,0,0,0,0,0,258.5,0,0,0,0
40836,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.36,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40836,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.53,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40836,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.33,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40836,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.79,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40836,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,1.2,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40841,1216.83,167.26,447.86,-99.79,1.0491,1460.4,1,1217,542.86,0,0,0,0,0,0,0,0,0,0,1217,0,0,0,0
40844,1.25,0.58,0.58,-0.15,1.043,1.5,1,1.25,0.51,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
40844,1.25,0.58,0.58,-0.15,1.043,1.5,1,1.25,0.58,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
40845,1.25,0.27,0.58,-0.15,1.04,1.5,1,1.25,0.29,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
40846,1.25,0.27,0.58,-0.15,1.04,1.5,1,1.25,0.19,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
40851,8.9,-0.49,4.53,-0.99,1.029,10.68,1,8.9,2.61,0,0,0,0,0,0,0,0,0,0,8.9,0,0,0,0
40851,8.9,-0.49,4.53,-0.99,1.029,10.68,1,8.9,1.93,0,0,0,0,0,0,0,0,0,0,8.9,0,0,0,0
40852,8.9,-0.47,4.53,-0.99,1.029,10.68,1,8.9,2.61,0,0,0,0,0,0,0,0,0,0,8.9,0,0,0,0
40852,8.9,-0.47,4.53,-0.99,1.029,10.68,1,8.9,1.42,0,0,0,0,0,0,0,0,0,0,8.9,0,0,0,0
40853,8.9,0.18,4.53,-0.99,1.0365,10.68,1,8.9,2.41,0,0,0,0,0,0,0,0,0,0,8.9,0,0,0,0
40856,0.87,0.33,0.33,-0.04,1.04,1.04,1,0.87,0.25,0,0,0,0,0,0,0,0,0,0,0.8667,0,0,0,0
40856,0.87,0.33,0.33,-0.04,1.04,1.04,1,0.87,0.33,0,0,0,0,0,0,0,0,0,0,0.8667,0,0,0,0
40856,0,0,0.33,-0.04,1.04,1.04,0,0.87,0.3,0,0,0,0,0,0,0,0,0,0,0.8667,0,0,0,0
40859,188.67,86.95,96.05,-20.95,1.0085,226.44,1,188.7,24.01,0,0,0,0,0,0,0,0,0,0,188.7,0,0,0,0
40860,188.67,79.93,96.05,-20.95,1.0045,226.44,1,188.7,79.92,0,0,0,0,0,0,0,0,0,0,188.7,0,0,0,0
40866,196.91,100.24,100.24,-21.86,1.0093,236.32,1,196.93,76.2,0,0,0,0,0,0,0,0,0,0,196.9333,0,0,0,0
40867,196.91,100.24,100.24,-21.86,1.0119,236.32,1,196.93,97.88,0,0,0,0,0,0,0,0,0,0,196.9333,0,0,0,0
40868,196.91,100.24,100.24,-21.86,1.0138,236.32,1,196.93,88.21,0,0,0,0,0,0,0,0,0,0,196.9333,0,0,0,0
40872,0,0,0.93,-0.24,1.04,2.4,0,2,0.97,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40874,21.93,10.22,10.22,-2.68,1.04,26.32,1,21.93,4.43,0,0,0,0,0,0,0,0,0,0,21.9333,0,0,0,0
40874,21.93,10.22,10.22,-2.68,1.04,26.32,1,21.93,9.7,0,0,0,0,0,0,0,0,0,0,21.9333,0,0,0,0
40874,21.93,10.22,10.22,-2.68,1.04,26.32,1,21.93,4.7,0,0,0,0,0,0,0,0,0,0,21.9333,0,0,0,0
40877,1.27,0.59,0.59,-0.15,1.04,1.52,1,1.27,0.25,0,0,0,0,0,0,0,0,0,0,1.2667,0,0,0,0
40877,1.27,0.59,0.59,-0.15,1.04,1.52,1,1.27,0.48,0,0,0,0,0,0,0,0,0,0,1.2667,0,0,0,0
40878,0,0,0.59,-0.15,1.04,1.52,0,1.27,0.39,0,0,0,0,0,0,0,0,0,0,1.2667,0,0,0,0
40882,6,3.05,3.05,-0.67,1.04,7.2,1,6,1.18,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
40884,0,0,1.02,-0.22,1.04,2.4,0,2,0.26,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40884,0,0,1.02,-0.22,1.04,2.4,0,2,0.49,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40884,0,0,1.02,-0.22,1.04,2.4,0,2,0.29,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40884,0,0,1.02,-0.22,1.04,2.4,0,2,0.83,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40884,0,0,1.02,-0.22,1.04,2.4,0,2,0.22,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40886,2.7,1.26,1.26,-0.33,1.043,3.24,1,2.7,1.18,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40886,2.7,1.26,1.26,-0.33,1.043,3.24,1,2.7,0.75,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40886,2.7,1.26,1.26,-0.33,1.043,3.24,1,2.7,1.21,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40886,2.7,1.26,1.26,-0.33,1.043,3.24,1,2.7,0.44,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40886,2.7,1.26,1.26,-0.33,1.043,3.24,1,2.7,0.79,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40888,71.09,18.27,36.19,-7.89,1.04,85.32,1,71.1,34.41,0,0,0,0,0,0,0,0,0,0,71.1,0,0,0,0
40888,71.09,18.27,36.19,-7.89,1.04,85.32,1,71.1,32.61,0,0,0,0,0,0,0,0,0,0,71.1,0,0,0,0
40890,10.6,-1.18,5.4,-1.18,1.0405,12.72,1,10.6,3.34,0,0,0,0,0,0,0,0,0,0,10.6,0,0,0,0
40890,10.6,-1.18,5.4,-1.18,1.0405,12.72,1,10.6,1.17,0,0,0,0,0,0,0,0,0,0,10.6,0,0,0,0
40893,811.69,-58.48,298.74,-66.57,1.0327,974.16,1,811.8,238.34,0,0,0,0,0,0,0,0,0,0,811.8,0,0,0,0
40897,66.19,16.18,30.85,-8.08,1.0525,79.44,1,66.2,32.36,0,0,0,0,0,0,0,0,0,0,66.2,0,0,0,0
40898,66.19,12.2,30.85,-8.08,1.048,79.44,1,66.2,12.84,0,0,0,0,0,0,0,0,0,0,66.2,0,0,0,0
40899,66.19,19.19,30.85,-8.08,1.0525,79.44,1,66.2,13.49,0,0,0,0,0,0,0,0,0,0,66.2,0,0,0,0
40900,66.19,16.04,30.85,-8.08,1.0525,79.44,1,66.2,19.28,0,0,0,0,0,0,0,0,0,0,66.2,0,0,0,0
40901,66.19,14.94,30.85,-8.08,1.0525,79.44,1,66.2,24.18,0,0,0,0,0,0,0,0,0,0,66.2,0,0,0,0
40905,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.11,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
40906,5,2.55,2.55,-0.55,1.04,6,1,5,2.06,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40908,5,2.55,2.55,-0.55,1.06,6,1,5,0.65,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40911,0,0,1.02,-0.22,1.04,2.4,0,2,0.6,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40911,0,0,1.02,-0.22,1.04,2.4,0,2,0.21,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40914,14.3,7.28,7.28,-1.59,1.04,17.16,1,14.3,3.37,0,0,0,0,0,0,0,0,0,0,14.3,0,0,0,0
40918,53.89,27.44,27.44,-5.98,1.045,64.68,1,53.9,23.01,0,0,0,0,0,0,0,0,0,0,53.9,0,0,0,0
40919,53.89,27.44,27.44,-5.98,1.045,64.68,1,53.9,11.51,0,0,0,0,0,0,0,0,0,0,53.9,0,0,0,0
40920,53.89,27.44,27.44,-5.98,1.045,64.68,1,53.9,6.48,0,0,0,0,0,0,0,0,0,0,53.9,0,0,0,0
40924,23,-1.52,11.71,-2.55,1.041,27.6,1,23,9.28,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
40927,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.49,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
40927,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.68,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
40930,0.55,0.21,0.21,-0.03,1.04,0.66,1,0.55,0.26,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
40930,0.55,0.21,0.21,-0.03,1.04,0.66,1,0.55,0.15,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
40931,0.55,0.21,0.21,-0.03,1.04,0.66,1,0.55,0.16,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
40932,0.55,0.21,0.21,-0.03,1.04,0.66,1,0.55,0.11,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
40933,0,0,0.06,-0.01,1.0625,0.18,0,0.15,0.03,0,0,0,0,0,0,0,0,0,0,0.15,0,0,0,0
40933,0.15,0.06,0.06,-0.01,1.0625,0.18,1,0.15,0.04,0,0,0,0,0,0,0,0,0,0,0.15,0,0,0,0
40937,4.8,-0.53,2.44,-0.53,1.0285,5.76,1,4.8,1.79,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
40937,4.8,-0.53,2.44,-0.53,1.0285,5.76,1,4.8,2.25,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
40938,4.8,0.65,2.44,-0.53,1.0305,5.76,1,4.8,1.87,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
40939,4.8,0.65,2.44,-0.53,1.0305,5.76,1,4.8,0.88,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
40942,4.85,2.47,2.47,-0.54,1.04,5.82,1,4.85,1.24,0,0,0,0,0,0,0,0,0,0,4.85,0,0,0,0
40942,4.85,2.47,2.47,-0.54,1.04,5.82,1,4.85,0.65,0,0,0,0,0,0,0,0,0,0,4.85,0,0,0,0
40946,0,0,242.44,-63.47,1.047,624.32,0,520.27,182.36,0,0,0,0,0,0,0,0,0,0,520.2667,0,0,0,0
40947,0,0,242.44,-63.47,1.047,624.32,0,520.27,208.18,0,0,0,0,0,0,0,0,0,0,520.2667,0,0,0,0
40948,154.47,231.99,242.44,-63.47,1.0639,624.32,1,520.27,154.4,0,0,0,0,0,0,0,0,0,0,520.2667,0,0,0,0
40952,16,7.46,7.46,-1.95,1.05,19.2,1,16,2.97,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40952,16,7.46,7.46,-1.95,1.05,19.2,1,16,5.19,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40953,16,7.46,7.46,-1.95,1.05,19.2,1,16,7.22,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40953,16,7.46,7.46,-1.95,1.05,19.2,1,16,4.8,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40956,16,8.14,8.14,-1.78,1.04,19.2,1,16,5.7,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40956,16,8.14,8.14,-1.78,1.04,19.2,1,16,2.03,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40956,16,8.14,8.14,-1.78,1.04,19.2,1,16,2.77,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40956,16,8.14,8.14,-1.78,1.04,19.2,1,16,1.76,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
40958,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.14,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
40958,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.49,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
40958,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.13,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
40958,0,0,0.46,-0.06,1.04,1.44,0,1.2,0.51,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
40958,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.13,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
40958,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.29,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
40964,282.56,120.28,143.84,-31.37,1.0309,339.12,1,282.6,71.17,0,0,0,0,0,0,0,0,0,0,282.6,0,0,0,0
40967,0,0,2.33,-0.61,1.04,6,0,5,1.1,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40969,54.99,25.63,25.63,-6.71,1.0455,66,1,55,17.19,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
40974,0,0,9.79,-2.56,1.04,25.2,0,21,6.99,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
40976,0,0,1.43,-0.31,1.04,3.36,0,2.8,0.4,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
40980,1142.49,177.46,420.5,-93.7,1.0668,1371.18,1,1142.65,307.88,0,0,0,0,0,0,0,0,0,0,1142.65,0,0,0,0
40981,1142.49,177.46,420.5,-93.7,1.0643,1371.18,1,1142.65,479.79,0,0,0,0,0,0,0,0,0,0,1142.65,0,0,0,0
40985,3.72,-0.41,1.89,-0.41,1.036,4.46,1,3.72,0.39,0,0,0,0,0,0,0,0,0,0,3.7167,0,0,0,0
40985,3.72,-0.41,1.89,-0.41,1.036,4.46,1,3.72,1.81,0,0,0,0,0,0,0,0,0,0,3.7167,0,0,0,0
40986,3.72,-0.41,1.89,-0.41,1.036,4.46,1,3.72,1.28,0,0,0,0,0,0,0,0,0,0,3.7167,0,0,0,0
40986,3.72,-0.41,1.89,-0.41,1.036,4.46,1,3.72,0.63,0,0,0,0,0,0,0,0,0,0,3.7167,0,0,0,0
40987,3.72,-0.41,1.89,-0.41,1.036,4.46,1,3.72,0.96,0,0,0,0,0,0,0,0,0,0,3.7167,0,0,0,0
40987,0,0,1.89,-0.41,1.036,4.46,0,3.72,1.81,0,0,0,0,0,0,0,0,0,0,3.7167,0,0,0,0
40992,85.29,37.69,43.42,-9.47,1.0285,102.36,1,85.3,14.26,0,0,0,0,0,0,0,0,0,0,85.3,0,0,0,0
40993,85.29,35.04,43.42,-9.47,1.0285,102.36,1,85.3,33.28,0,0,0,0,0,0,0,0,0,0,85.3,0,0,0,0
40994,85.29,38.41,43.42,-9.47,1.0285,102.36,1,85.3,24.82,0,0,0,0,0,0,0,0,0,0,85.3,0,0,0,0
40997,73.09,37.21,37.21,-8.11,1.05,87.72,1,73.1,34.04,0,0,0,0,0,0,0,0,0,0,73.1,0,0,0,0
41001,18.6,8.67,8.67,-2.27,1.04,22.32,1,18.6,3.99,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
41004,1.6,-0.08,0.61,-0.08,1.038,1.92,1,1.6,0.47,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
41007,84.99,43.26,43.26,-9.44,1.0435,102,1,85,28.58,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
41007,84.99,43.26,43.26,-9.44,1.0435,102,1,85,41,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
41007,84.99,43.26,43.26,-9.44,1.0435,102,1,85,26.31,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
41007,84.99,43.26,43.26,-9.44,1.0435,102,1,85,30.92,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
41014,252.95,50.08,151.59,-39.69,1.0572,390.36,1,325.3,144.35,0,0,0,0,0,0,0,0,0,0,325.3,0,0,0,0
41015,214.59,50.08,151.59,-39.69,1.0526,390.36,1,325.3,48.45,0,0,0,0,0,0,0,0,0,0,325.3,0,0,0,0
41018,3,1.53,1.53,-0.33,1.04,3.6,1,3,1.38,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
41021,0,0,0.51,-0.11,1.04,1.2,0,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
41021,0,0,0.51,-0.11,1.04,1.2,0,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
41029,115.12,37.53,53.65,-14.05,1.049,138.16,1,115.13,43.85,0,0,0,0,0,0,0,0,0,0,115.1333,0,0,0,0
41030,115.12,47.11,53.65,-14.05,1.0515,138.16,1,115.13,13.92,0,0,0,0,0,0,0,0,0,0,115.1333,0,0,0,0
41031,115.12,45.84,53.65,-14.05,1.054,138.16,1,115.13,57.11,0,0,0,0,0,0,0,0,0,0,115.1333,0,0,0,0
41036,26.7,13.59,13.59,-2.96,1.043,32.04,1,26.7,12.45,0,0,0,0,0,0,0,0,0,0,26.7,0,0,0,0
41037,26.7,13.59,13.59,-2.96,1.0265,32.04,1,26.7,11.12,0,0,0,0,0,0,0,0,0,0,26.7,0,0,0,0
41037,26.7,13.59,13.59,-2.96,1.0265,32.04,1,26.7,4.92,0,0,0,0,0,0,0,0,0,0,26.7,0,0,0,0
41038,26.7,13.59,13.59,-2.96,1.0265,32.04,1,26.7,6.28,0,0,0,0,0,0,0,0,0,0,26.7,0,0,0,0
41038,26.7,13.59,13.59,-2.96,1.0265,32.04,1,26.7,4,0,0,0,0,0,0,0,0,0,0,26.7,0,0,0,0
41039,26.7,13.59,13.59,-2.96,1.0265,32.04,1,26.7,6.67,0,0,0,0,0,0,0,0,0,0,26.7,0,0,0,0
41043,3.5,1.78,1.78,-0.39,1.04,4.2,1,3.5,1.15,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
41046,2.15,0.83,0.83,-0.11,1.04,2.58,1,2.15,0.95,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
41047,2.15,0.83,0.83,-0.11,1.04,2.58,1,2.15,0.45,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
41052,24,10.3,11.18,-2.93,1.028,28.8,1,24,5.3,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
41059,257.8,120.15,120.15,-31.46,1.0137,309.4,1,257.83,72.28,0,0,0,0,0,0,0,0,0,0,257.8333,0,0,0,0
41060,221.54,120.15,120.15,-31.46,1.0149,309.4,1,257.83,76.26,0,0,0,0,0,0,0,0,0,0,257.8333,0,0,0,0
41061,227.89,120.15,120.15,-31.46,1.0137,309.4,1,257.83,108.01,0,0,0,0,0,0,0,0,0,0,257.8333,0,0,0,0
41062,257.8,120.15,120.15,-31.46,1.0139,309.4,1,257.83,78.06,0,0,0,0,0,0,0,0,0,0,257.8333,0,0,0,0
41063,257.8,120.15,120.15,-31.46,1.0205,309.4,1,257.83,53.73,0,0,0,0,0,0,0,0,0,0,257.8333,0,0,0,0
41064,257.8,120.15,120.15,-31.46,1.0205,309.4,1,257.83,88.61,0,0,0,0,0,0,0,0,0,0,257.8333,0,0,0,0
41067,2.7,-0.33,1.26,-0.33,1.038,3.24,1,2.7,0.58,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
41067,2.7,-0.33,1.26,-0.33,1.038,3.24,1,2.7,0.44,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
41067,2.7,-0.33,1.26,-0.33,1.038,3.24,1,2.7,0.6,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
41067,2.7,-0.33,1.26,-0.33,1.038,3.24,1,2.7,1.2,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
41074,4,2.04,2.04,-0.44,1.04,4.8,1,4,1.7,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
41078,135.46,-69.61,325.03,-85.1,1.0369,837,1,697.5,135.36,0,0,0,0,0,0,0,0,0,0,697.5,0,0,0,0
41079,245.68,-69.61,325.03,-85.1,1.0397,837,1,697.5,245.57,0,0,0,0,0,0,0,0,0,0,697.5,0,0,0,0
41084,154.68,37.81,72.09,-18.87,1.0315,185.64,1,154.7,19.94,0,0,0,0,0,0,0,0,0,0,154.7,0,0,0,0
41088,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.45,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
41089,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.64,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
41091,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.34,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
41095,3.8,1.93,1.93,-0.42,1.04,4.56,1,3.8,1.06,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
41096,0,0,0.51,-0.11,1.04,1.2,0,1,0.39,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
41100,5.9,3,3,-0.65,1.04,7.08,1,5.9,1.36,0,0,0,0,0,0,0,0,0,0,5.9,0,0,0,0
41100,5.9,3,3,-0.65,1.04,7.08,1,5.9,1.94,0,0,0,0,0,0,0,0,0,0,5.9,0,0,0,0
41106,511.91,322.87,415.04,-90.51,1.0342,978.48,1,815.4,309.47,0,0,0,0,0,0,0,0,0,0,815.4,0,0,0,0
41111,108.15,27.32,55.06,-12.01,1.043,129.8,1,108.17,21.84,0,0,0,0,0,0,0,0,0,0,108.1667,0,0,0,0
41112,108.15,28.28,55.06,-12.01,1.043,129.8,1,108.17,23.3,0,0,0,0,0,0,0,0,0,0,108.1667,0,0,0,0
41113,108.15,22.38,55.06,-12.01,1.043,129.8,1,108.17,46.99,0,0,0,0,0,0,0,0,0,0,108.1667,0,0,0,0
41114,108.15,23.27,55.06,-12.01,1.043,129.8,1,108.17,27.52,0,0,0,0,0,0,0,0,0,0,108.1667,0,0,0,0
41115,108.15,33.07,55.06,-12.01,1.043,129.8,1,108.17,17.55,0,0,0,0,0,0,0,0,0,0,108.1667,0,0,0,0
41116,108.15,41.5,55.06,-12.01,1.043,129.8,1,108.17,42.98,0,0,0,0,0,0,0,0,0,0,108.1667,0,0,0,0
41120,18.6,8.67,8.67,-2.27,1.04,22.32,1,18.6,7.24,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
41123,0,0,0.89,-0.23,1.04,2.28,0,1.9,0.31,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
41124,0,0,0.89,-0.23,1.04,2.28,0,1.9,0.3,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
41128,16,8.14,8.14,-1.78,1.035,19.2,1,16,1.83,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
41128,16,8.14,8.14,-1.78,1.035,19.2,1,16,3.01,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
41128,16,8.14,8.14,-1.78,1.035,19.2,1,16,5.12,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
41128,16,8.14,8.14,-1.78,1.035,19.2,1,16,6.88,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
42581,11.1,5.65,5.65,-1.23,1.04,13.32,1,11.1,3.73,0,0,0,0,0,0,0,0,0,0,11.1,0,0,0,0
42582,11.1,5.65,5.65,-1.23,1.04,13.32,1,11.1,5.37,0,0,0,0,0,0,0,0,0,0,11.1,0,0,0,0
42588,21.5,10.02,10.02,-2.62,1.0265,25.8,1,21.5,4.57,0,0,0,0,0,0,0,0,0,0,21.5,0,0,0,0
42588,21.5,10.02,10.02,-2.62,1.0265,25.8,1,21.5,10.04,0,0,0,0,0,0,0,0,0,0,21.5,0,0,0,0
42591,5.85,2.98,2.98,-0.65,1.04,7.02,1,5.85,1.04,0,0,0,0,0,0,0,0,0,0,5.85,0,0,0,0
42591,5.85,2.98,2.98,-0.65,1.04,7.02,1,5.85,0.98,0,0,0,0,0,0,0,0,0,0,5.85,0,0,0,0
42591,5.85,2.98,2.98,-0.65,1.04,7.02,1,5.85,1.94,0,0,0,0,0,0,0,0,0,0,5.85,0,0,0,0
42591,5.85,2.98,2.98,-0.65,1.04,7.02,1,5.85,2.57,0,0,0,0,0,0,0,0,0,0,5.85,0,0,0,0
42598,217.27,52.7,101.26,-26.51,1.0462,260.76,1,217.3,91.6,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
42599,217.27,48.6,101.26,-26.51,1.047,260.76,1,217.3,31.09,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
42600,217.27,52.7,101.26,-26.51,1.0475,260.76,1,217.3,28.89,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
42601,217.27,52.7,101.26,-26.51,1.0459,260.76,1,217.3,40.53,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
42602,217.27,33.94,101.26,-26.51,1.047,260.76,1,217.3,77.59,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
42603,217.27,52.7,101.26,-26.51,1.0488,260.76,1,217.3,44.89,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
42606,84.99,41.71,43.26,-9.44,1.045,102,1,85,38.29,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
42606,84.99,41.71,43.26,-9.44,1.045,102,1,85,19.9,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
42606,84.99,41.71,43.26,-9.44,1.045,102,1,85,27.13,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
42606,84.99,41.71,43.26,-9.44,1.045,102,1,85,42.2,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
42612,6.7,3.41,3.41,-0.74,1.04,8.04,1,6.7,2.65,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
42612,6.7,3.41,3.41,-0.74,1.04,8.04,1,6.7,0.82,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
42617,70.94,36.11,36.11,-7.88,1.0205,85.14,1,70.95,12.61,0,0,0,0,0,0,0,0,0,0,70.95,0,0,0,0
42618,70.94,36.11,36.11,-7.88,1.0205,85.14,1,70.95,15.5,0,0,0,0,0,0,0,0,0,0,70.95,0,0,0,0
42621,0,0,0,0,1.04,3.24,0,2.7,1.28,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
42626,0,0,31.97,-21.61,1.04,180.09,0,150.07,65.97,0,0,0,0,0,0,0,0,0,0,150.075,0,0,0,0
42627,150.05,15.2,31.97,-21.61,1.0045,180.09,1,150.07,73.18,0,0,0,0,0,0,0,0,0,0,150.075,0,0,0,0
42628,150.05,31.97,31.97,-21.61,1.0045,180.09,1,150.07,45.87,0,0,0,0,0,0,0,0,0,0,150.075,0,0,0,0
42629,150.05,31.97,31.97,-21.61,1.0045,180.09,1,150.07,66.6,0,0,0,0,0,0,0,0,0,0,150.075,0,0,0,0
42633,116.58,54.34,54.34,-14.23,1.045,139.92,1,116.6,45.4,0,0,0,0,0,0,0,0,0,0,116.6,0,0,0,0
42634,0,0,54.34,-14.23,1.04,139.92,0,116.6,35.16,0,0,0,0,0,0,0,0,0,0,116.6,0,0,0,0
42638,18.23,8.5,8.5,-2.22,1.024,21.88,1,18.23,5.5,0,0,0,0,0,0,0,0,0,0,18.2333,0,0,0,0
42638,18.23,8.5,8.5,-2.22,1.024,21.88,1,18.23,1.96,0,0,0,0,0,0,0,0,0,0,18.2333,0,0,0,0
42639,18.23,8.5,8.5,-2.22,1.024,21.88,1,18.23,3.46,0,0,0,0,0,0,0,0,0,0,18.2333,0,0,0,0
42643,2.7,0,0,0,1.04,3.24,1,2.7,0.36,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
42648,218.37,170.28,311.24,-81.48,1.0282,801.48,1,667.9,105.92,0,0,0,0,0,0,0,0,0,0,667.9,0,0,0,0
42649,0,0,311.24,-81.48,1.045,801.48,0,667.9,292.33,0,0,0,0,0,0,0,0,0,0,667.9,0,0,0,0
42650,185.14,170.28,311.24,-81.48,1.0333,801.48,1,667.9,185.04,0,0,0,0,0,0,0,0,0,0,667.9,0,0,0,0
42651,228.91,170.28,311.24,-81.48,1.0387,801.48,1,667.9,228.81,0,0,0,0,0,0,0,0,0,0,667.9,0,0,0,0
42652,178.21,170.28,311.24,-81.48,1.0424,801.48,1,667.9,178.11,0,0,0,0,0,0,0,0,0,0,667.9,0,0,0,0
42656,88.19,25.42,44.89,-9.79,1.0485,105.84,1,88.2,13.4,0,0,0,0,0,0,0,0,0,0,88.2,0,0,0,0
42657,88.19,15.81,44.89,-9.79,1.044,105.84,1,88.2,43.25,0,0,0,0,0,0,0,0,0,0,88.2,0,0,0,0
42662,65.59,33.39,33.39,-7.28,1.0225,78.72,1,65.6,26.34,0,0,0,0,0,0,0,0,0,0,65.6,0,0,0,0
42663,65.59,33.39,33.39,-7.28,1.0225,78.72,1,65.6,29.64,0,0,0,0,0,0,0,0,0,0,65.6,0,0,0,0
42664,65.59,33.39,33.39,-7.28,1.0225,78.72,1,65.6,12.43,0,0,0,0,0,0,0,0,0,0,65.6,0,0,0,0
42665,65.59,33.39,33.39,-7.28,1.0225,78.72,1,65.6,20.58,0,0,0,0,0,0,0,0,0,0,65.6,0,0,0,0
42666,65.59,33.39,33.39,-7.28,1.0225,78.72,1,65.6,9.02,0,0,0,0,0,0,0,0,0,0,65.6,0,0,0,0
42673,137.45,124.55,247.45,-64.78,1.058,637.2,1,531,137.37,0,0,0,0,0,0,0,0,0,0,531,0,0,0,0
42674,0,0,247.45,-64.78,1.045,637.2,0,531,255.39,0,0,0,0,0,0,0,0,0,0,531,0,0,0,0
42678,2.8,0,0,0,1.04,3.36,1,2.8,0.29,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
42681,184.42,13.11,85.95,-22.5,1.0405,221.34,1,184.45,19.53,0,0,0,0,0,0,0,0,0,0,184.45,0,0,0,0
42682,184.42,11.06,85.95,-22.5,1.0405,221.34,1,184.45,77.68,0,0,0,0,0,0,0,0,0,0,184.45,0,0,0,0
42690,58.99,30.03,30.03,-6.55,1.035,70.8,1,59,7.55,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
42691,58.99,30.03,30.03,-6.55,1.035,70.8,1,59,18.11,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
42692,58.99,30.03,30.03,-6.55,1.035,70.8,1,59,19.35,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
42693,58.99,30.03,30.03,-6.55,1.035,70.8,1,59,8.04,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
42694,0,0,1.02,-0.22,1.04,2.4,0,2,0.39,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
42697,0,0,0.7,-0.09,1.038,2.19,0,1.82,0.36,0,0,0,0,0,0,0,0,0,0,1.825,0,0,0,0
42697,1.82,0.7,0.7,-0.09,1.038,2.19,1,1.82,0.65,0,0,0,0,0,0,0,0,0,0,1.825,0,0,0,0
42697,1.82,0.7,0.7,-0.09,1.038,2.19,1,1.82,0.21,0,0,0,0,0,0,0,0,0,0,1.825,0,0,0,0
42697,1.82,0.7,0.7,-0.09,1.038,2.19,1,1.82,0.27,0,0,0,0,0,0,0,0,0,0,1.825,0,0,0,0
42701,205.67,33.56,95.86,-25.1,1.0466,246.84,1,205.7,69.68,0,0,0,0,0,0,0,0,0,0,205.7,0,0,0,0
42702,205.67,33.55,95.86,-25.1,1.047,246.84,1,205.7,25.97,0,0,0,0,0,0,0,0,0,0,205.7,0,0,0,0
42703,205.67,33.99,95.86,-25.1,1.047,246.84,1,205.7,61.12,0,0,0,0,0,0,0,0,0,0,205.7,0,0,0,0
42704,205.67,33.56,95.86,-25.1,1.0462,246.84,1,205.7,58.91,0,0,0,0,0,0,0,0,0,0,205.7,0,0,0,0
42708,0,0,0,0,1.04,2.4,0,2,0.87,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
42708,2,0,0,0,1.04,2.4,1,2,0.99,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
42713,192.24,87.7,97.86,-21.34,1.0149,230.72,1,192.27,43.48,0,0,0,0,0,0,0,0,0,0,192.2667,0,0,0,0
42714,192.24,97.86,97.86,-21.34,1.0165,230.72,1,192.27,53.05,0,0,0,0,0,0,0,0,0,0,192.2667,0,0,0,0
42715,192.24,87.7,97.86,-21.34,1.017,230.72,1,192.27,55.51,0,0,0,0,0,0,0,0,0,0,192.2667,0,0,0,0
42718,1,0,0,0,1.04,1.2,1,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42718,1,0,0,0,1.04,1.2,1,1,0.49,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42718,0,0,0,0,1.04,1.2,0,1,0.45,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42718,1.5,0,0,0,1.04,1.8,1,1.5,0.26,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
42726,149.98,69.9,69.9,-18.3,1.045,180,1,150,65.26,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
42727,149.98,69.9,69.9,-18.3,1.0201,180,1,150,45.63,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
42730,3.93,1.51,1.51,-0.19,1.04,4.72,1,3.93,0.63,0,0,0,0,0,0,0,0,0,0,3.9333,0,0,0,0
42730,3.93,1.51,1.51,-0.19,1.04,4.72,1,3.93,1.09,0,0,0,0,0,0,0,0,0,0,3.9333,0,0,0,0
42730,3.93,1.51,1.51,-0.19,1.04,4.72,1,3.93,1.72,0,0,0,0,0,0,0,0,0,0,3.9333,0,0,0,0
42733,0,0,1.26,-0.33,1.04,3.24,0,2.7,0.38,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
42734,0,0,1.26,-0.33,1.04,3.24,0,2.7,0.61,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
42736,0,0,1.26,-0.33,1.04,3.24,0,2.7,1.21,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
42741,17.25,8.04,8.04,-2.1,1.04,20.7,1,17.25,7.37,0,0,0,0,0,0,0,0,0,0,17.25,0,0,0,0
42742,17.25,8.04,8.04,-2.1,1.04,20.7,1,17.25,4.14,0,0,0,0,0,0,0,0,0,0,17.25,0,0,0,0
42748,177.31,32.98,226.41,-59.27,1.0465,583.02,1,485.85,100.12,0,0,0,0,0,0,0,0,0,0,485.85,0,0,0,0
42749,126.63,32.98,226.41,-59.27,1.0481,583.02,1,485.85,126.56,0,0,0,0,0,0,0,0,0,0,485.85,0,0,0,0
42750,0,0,226.41,-59.27,1.043,583.02,0,485.85,214.25,0,0,0,0,0,0,0,0,0,0,485.85,0,0,0,0
42751,192.11,32.98,226.41,-59.27,1.0488,583.02,1,485.85,118.63,0,0,0,0,0,0,0,0,0,0,485.85,0,0,0,0
42754,37.49,19.09,19.09,-4.16,1.04,45,1,37.5,5.25,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
42756,8.6,0,0,0,1.04,10.32,1,8.6,3.23,0,0,0,0,0,0,0,0,0,0,8.6,0,0,0,0
42760,199.97,42.6,42.6,-28.8,1.0285,240,1,200,49.79,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
42764,0.72,0.33,0.33,-0.09,1.04,0.86,1,0.72,0.19,0,0,0,0,0,0,0,0,0,0,0.7167,0,0,0,0
42765,0.72,0.33,0.33,-0.09,1.04,0.86,1,0.72,0.14,0,0,0,0,0,0,0,0,0,0,0.7167,0,0,0,0
42767,2.7,1.26,1.26,-0.33,1.029,3.24,1,2.7,0.36,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
42768,0.72,0.33,0.33,-0.09,1.029,0.86,1,0.72,0.31,0,0,0,0,0,0,0,0,0,0,0.7167,0,0,0,0
42768,0.72,0.33,0.33,-0.09,1.029,0.86,1,0.72,0.27,0,0,0,0,0,0,0,0,0,0,0.7167,0,0,0,0
42769,0.72,0.33,0.33,-0.09,1.029,0.86,1,0.72,0.31,0,0,0,0,0,0,0,0,0,0,0.7167,0,0,0,0
42769,0.72,0.33,0.33,-0.09,1.029,0.86,1,0.72,0.21,0,0,0,0,0,0,0,0,0,0,0.7167,0,0,0,0
42775,172.02,43.57,80.17,-20.99,1.045,206.45,1,172.04,41.43,0,0,0,0,0,0,0,0,0,0,172.04,0,0,0,0
42776,172.02,28.72,80.17,-20.99,1.045,206.45,1,172.04,83.17,0,0,0,0,0,0,0,0,0,0,172.04,0,0,0,0
42777,172.02,35.5,80.17,-20.99,1.045,206.45,1,172.04,46.81,0,0,0,0,0,0,0,0,0,0,172.04,0,0,0,0
42778,172.02,28.51,80.17,-20.99,1.045,206.45,1,172.04,45.88,0,0,0,0,0,0,0,0,0,0,172.04,0,0,0,0
42779,172.02,27.22,80.17,-20.99,1.045,206.45,1,172.04,44.98,0,0,0,0,0,0,0,0,0,0,172.04,0,0,0,0
42786,217.62,112.38,251.64,-65.88,1.055,648,1,540,217.54,0,0,0,0,0,0,0,0,0,0,540,0,0,0,0
42787,163.05,112.38,251.64,-65.88,1.0556,648,1,540,68.76,0,0,0,0,0,0,0,0,0,0,540,0,0,0,0
42791,1.13,0.44,0.44,-0.06,1.04,1.36,1,1.13,0.19,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
42792,1.13,0.44,0.44,-0.06,1.04,1.36,1,1.13,0.43,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
42794,1.13,0.44,0.44,-0.06,1.04,1.36,1,1.13,0.45,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
42798,152.23,15.1,70.95,-18.57,1.0405,182.7,1,152.25,29.96,0,0,0,0,0,0,0,0,0,0,152.25,0,0,0,0
42799,152.23,12.71,70.95,-18.57,1.0405,182.7,1,152.25,69.05,0,0,0,0,0,0,0,0,0,0,152.25,0,0,0,0
42803,7.4,3.45,3.45,-0.9,1.0205,8.88,1,7.4,1.97,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
42805,10,0,0,0,1.04,12,1,10,3.44,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
42807,0.8,0.37,0.37,-0.1,1.043,0.96,1,0.8,0.24,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
42807,1.2,0.56,0.56,-0.15,1.043,1.44,1,1.2,0.26,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
42807,1.36,0.63,0.63,-0.17,1.043,1.63,1,1.36,0.61,0,0,0,0,0,0,0,0,0,0,1.36,0,0,0,0
42807,1.36,0.63,0.63,-0.17,1.043,1.63,1,1.36,0.59,0,0,0,0,0,0,0,0,0,0,1.36,0,0,0,0
42807,0,0,0.63,-0.17,1.043,1.63,0,1.36,0.34,0,0,0,0,0,0,0,0,0,0,1.36,0,0,0,0
42807,0,0,0.63,-0.17,1.043,1.63,0,1.36,0.67,0,0,0,0,0,0,0,0,0,0,1.36,0,0,0,0
42807,0,0,0.63,-0.17,1.043,1.63,0,1.36,0.19,0,0,0,0,0,0,0,0,0,0,1.36,0,0,0,0
42807,0,0,0.84,-0.22,1.043,2.16,0,1.8,0.62,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
42809,20.7,-1.45,10.54,-2.3,1.038,24.84,1,20.7,2.8,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
42809,20.7,-1.45,10.54,-2.3,1.038,24.84,1,20.7,9.72,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
42811,66.99,27.65,34.1,-7.44,1.04,80.4,1,67,25.09,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
42811,66.99,27.65,34.1,-7.44,1.04,80.4,1,67,7.94,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
42811,66.99,27.65,34.1,-7.44,1.04,80.4,1,67,15.25,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
42811,66.99,27.65,34.1,-7.44,1.04,80.4,1,67,13.63,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
42811,66.99,27.65,34.1,-7.44,1.04,80.4,1,67,10.21,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
42811,66.99,27.65,34.1,-7.44,1.04,80.4,1,67,7.55,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
42818,120.98,14.48,61.59,-13.43,1.0495,145.2,1,121,22.43,0,0,0,0,0,0,0,0,0,0,121,0,0,0,0
42822,290.39,250.09,250.09,-65.47,1.029,644.01,1,536.67,126.11,0,0,0,0,0,0,0,0,0,0,536.675,0,0,0,0
42823,159.65,250.09,250.09,-65.47,1.0278,644.01,1,536.67,65.34,0,0,0,0,0,0,0,0,0,0,536.675,0,0,0,0
42824,165.7,250.09,250.09,-65.47,1.0284,644.01,1,536.67,165.62,0,0,0,0,0,0,0,0,0,0,536.675,0,0,0,0
42825,148.44,250.09,250.09,-65.47,1.0249,644.01,1,536.67,148.36,0,0,0,0,0,0,0,0,0,0,536.675,0,0,0,0
42829,220.97,43.83,102.99,-26.96,1.0503,265.2,1,221,94.17,0,0,0,0,0,0,0,0,0,0,221,0,0,0,0
42830,220.97,43.83,102.99,-26.96,1.0551,265.2,1,221,43.85,0,0,0,0,0,0,0,0,0,0,221,0,0,0,0
42831,220.97,42.3,102.99,-26.96,1.052,265.2,1,221,52.14,0,0,0,0,0,0,0,0,0,0,221,0,0,0,0
42834,18,9.16,9.16,-2,1.043,21.6,1,18,4.59,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
42837,0,0,0,0,1.04,9.6,0,8,2.14,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
42840,30.5,15.52,15.52,-3.39,1.0305,36.6,1,30.5,5.46,0,0,0,0,0,0,0,0,0,0,30.5,0,0,0,0
42840,30.5,15.52,15.52,-3.39,1.0305,36.6,1,30.5,12.77,0,0,0,0,0,0,0,0,0,0,30.5,0,0,0,0
42844,134.98,16.53,68.72,-14.98,1.045,162,1,135,55.49,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
42845,134.98,24.9,68.72,-14.98,1.045,162,1,135,40.08,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
42846,134.98,22.87,68.72,-14.98,1.045,162,1,135,33.73,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
42847,134.98,16.49,68.72,-14.98,1.045,162,1,135,37.1,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
42851,44.99,14.75,22.9,-4.99,1.0495,54,1,45,9.84,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
42851,44.99,14.75,22.9,-4.99,1.0495,54,1,45,7.32,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
42851,44.99,14.75,22.9,-4.99,1.0495,54,1,45,19.36,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
42854,0,0,1.1,-0.24,1.04,2.6,0,2.17,0.84,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
42854,0,0,1.1,-0.24,1.04,2.6,0,2.17,0.39,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
42854,0,0,1.1,-0.24,1.04,2.6,0,2.17,0.23,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
42857,0,0,0,0,1.04,2.4,0,2,0.62,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
42857,1,0,0,0,1.04,1.2,1,1,0.24,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42858,1,0,0,0,1.04,1.2,1,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42864,17.32,-0.35,8.07,-2.11,1.018,20.78,1,17.32,3.63,0,0,0,0,0,0,0,0,0,0,17.32,0,0,0,0
42864,17.32,-0.35,8.07,-2.11,1.018,20.78,1,17.32,5.29,0,0,0,0,0,0,0,0,0,0,17.32,0,0,0,0
42865,17.32,-0.47,8.07,-2.11,1.018,20.78,1,17.32,4.67,0,0,0,0,0,0,0,0,0,0,17.32,0,0,0,0
42865,17.32,-0.47,8.07,-2.11,1.018,20.78,1,17.32,2.17,0,0,0,0,0,0,0,0,0,0,17.32,0,0,0,0
42866,17.32,8.07,8.07,-2.11,1.0425,20.78,1,17.32,4.97,0,0,0,0,0,0,0,0,0,0,17.32,0,0,0,0
42866,0,0,0.84,-0.22,1.0425,2.16,0,1.8,0.42,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
42870,0,0,1.21,-0.32,1.04,3.12,0,2.6,0.52,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
42871,0,0,1.21,-0.32,1.04,3.12,0,2.6,0.92,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
42873,0,0,1.21,-0.32,1.04,3.12,0,2.6,0.88,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
42873,0,0,1.21,-0.32,1.04,3.12,0,2.6,0.98,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
42876,60.49,30.79,30.79,-6.72,1.04,72.6,1,60.5,17.32,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
42876,60.49,30.79,30.79,-6.72,1.04,72.6,1,60.5,25.24,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
42876,60.49,30.79,30.79,-6.72,1.04,72.6,1,60.5,15.95,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
42876,60.49,30.79,30.79,-6.72,1.04,72.6,1,60.5,16.4,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
42884,128.98,15.25,65.66,-14.32,1.0405,154.8,1,129,25.53,0,0,0,0,0,0,0,0,0,0,129,0,0,0,0
42885,128.98,21.54,65.66,-14.32,1.0423,154.8,1,129,32.34,0,0,0,0,0,0,0,0,0,0,129,0,0,0,0
42888,0,0,0,0,1.04,12.12,0,10.1,1.36,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
42895,206.44,4.1,105.09,-22.92,1.0405,247.76,1,206.47,27.42,0,0,0,0,0,0,0,0,0,0,206.4667,0,0,0,0
42896,206.44,3.39,105.09,-22.92,1.0405,247.76,1,206.47,100.05,0,0,0,0,0,0,0,0,0,0,206.4667,0,0,0,0
42897,206.44,3.44,105.09,-22.92,1.0405,247.76,1,206.47,80.7,0,0,0,0,0,0,0,0,0,0,206.4667,0,0,0,0
42901,9,0,0,0,1.04,10.8,1,9,4.15,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
42905,199.97,42.6,42.6,-28.8,1.048,240,1,200,62.74,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
42906,1,0.21,0.21,-0.14,1.0475,1.2,1,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42906,0,0,0.21,-0.14,1.0475,1.2,0,1,0.35,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42910,105.99,22.58,22.58,-15.26,1.06,127.2,1,106,33.9,0,0,0,0,0,0,0,0,0,0,106,0,0,0,0
42916,0.8,0.31,0.31,-0.04,1.046,0.96,1,0.8,0.2,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
42917,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.22,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
42918,0.8,0.31,0.31,-0.04,1.046,0.96,1,0.8,0.34,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
42918,0,0,0.31,-0.04,1.046,0.96,0,0.8,0.26,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
42919,0.8,0.31,0.31,-0.04,1.046,0.96,1,0.8,0.34,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
42919,0.8,0.31,0.31,-0.04,1.046,0.96,1,0.8,0.16,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
42924,0,0,27.8,-18.79,1.04,156.6,0,130.5,22.09,0,0,0,0,0,0,0,0,0,0,130.5,0,0,0,0
42930,213.74,47.12,140.62,-36.81,1.0097,362.1,1,301.75,81.67,0,0,0,0,0,0,0,0,0,0,301.75,0,0,0,0
42931,260.59,47.12,140.62,-36.81,1.0087,362.1,1,301.75,95.82,0,0,0,0,0,0,0,0,0,0,301.75,0,0,0,0
42935,108.98,23.84,55.48,-12.1,1.0495,130.8,1,109,14.93,0,0,0,0,0,0,0,0,0,0,109,0,0,0,0
42936,108.98,36.92,55.48,-12.1,1.0495,130.8,1,109,31.95,0,0,0,0,0,0,0,0,0,0,109,0,0,0,0
42937,108.98,21.65,55.48,-12.1,1.0495,130.8,1,109,49.5,0,0,0,0,0,0,0,0,0,0,109,0,0,0,0
42943,0,0,8.29,-1.06,1.0375,25.92,0,21.6,10.7,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
42943,21.6,-1.06,8.29,-1.06,1.0375,25.92,1,21.6,9.82,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
42944,21.6,0.21,8.29,-1.06,1.0415,25.92,1,21.6,2.34,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
42948,2.7,0,0,0,1.04,3.24,1,2.7,1.16,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
42955,113.85,57.96,57.96,-12.64,1.0245,136.64,1,113.87,20.15,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
42956,113.85,57.96,57.96,-12.64,1.0093,136.64,1,113.87,15.26,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
42957,113.85,57.96,57.96,-12.64,1.029,136.64,1,113.87,41.34,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
42958,113.85,57.96,57.96,-12.64,1.029,136.64,1,113.87,56.82,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
42959,113.85,57.96,57.96,-12.64,1.029,136.64,1,113.87,15.52,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
42960,113.85,57.96,57.96,-12.64,1.029,136.64,1,113.87,23.44,0,0,0,0,0,0,0,0,0,0,113.8667,0,0,0,0
42966,205.3,43.33,104.51,-22.79,1.0385,246.4,1,205.33,39.5,0,0,0,0,0,0,0,0,0,0,205.3333,0,0,0,0
42967,205.3,45.9,104.51,-22.79,1.0385,246.4,1,205.33,77.86,0,0,0,0,0,0,0,0,0,0,205.3333,0,0,0,0
42968,205.3,40.15,104.51,-22.79,1.043,246.4,1,205.33,90.58,0,0,0,0,0,0,0,0,0,0,205.3333,0,0,0,0
42969,205.3,21.56,104.51,-22.79,1.0355,246.4,1,205.33,26.72,0,0,0,0,0,0,0,0,0,0,205.3333,0,0,0,0
42970,205.3,45.5,104.51,-22.79,1.0385,246.4,1,205.33,67.53,0,0,0,0,0,0,0,0,0,0,205.3333,0,0,0,0
42971,205.3,36.92,104.51,-22.79,1.043,246.4,1,205.33,50.23,0,0,0,0,0,0,0,0,0,0,205.3333,0,0,0,0
42975,5.5,2.56,2.56,-0.67,1.04,6.6,1,5.5,0.79,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
42977,0,0,0,0,1.04,4.08,0,3.4,1.47,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
42984,236.32,124.97,124.97,-32.72,1.0225,321.8,1,268.17,108.81,0,0,0,0,0,0,0,0,0,0,268.1667,0,0,0,0
42985,189.01,124.97,124.97,-32.72,1.0053,321.8,1,268.17,70.22,0,0,0,0,0,0,0,0,0,0,268.1667,0,0,0,0
42986,196.62,124.97,124.97,-32.72,1.0057,321.8,1,268.17,89.25,0,0,0,0,0,0,0,0,0,0,268.1667,0,0,0,0
42991,164.43,122.45,251.64,-65.88,1.0566,648,1,540,70.48,0,0,0,0,0,0,0,0,0,0,540,0,0,0,0
42995,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.74,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
42995,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.43,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
42996,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.45,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
42996,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.54,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
42999,0,0,1.26,-0.33,1.04,3.24,0,2.7,1.34,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
42999,0,0,1.26,-0.33,1.04,3.24,0,2.7,0.9,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
42999,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,1.11,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
43003,56.23,26.57,28.62,-6.24,1.048,67.48,1,56.23,27.45,0,0,0,0,0,0,0,0,0,0,56.2333,0,0,0,0
43004,56.23,21.78,28.62,-6.24,1.048,67.48,1,56.23,10.29,0,0,0,0,0,0,0,0,0,0,56.2333,0,0,0,0
43005,56.23,28.62,28.62,-6.24,1.048,67.48,1,56.23,10.76,0,0,0,0,0,0,0,0,0,0,56.2333,0,0,0,0
43009,4.22,1.97,1.97,-0.51,1.041,5.06,1,4.22,1.38,0,0,0,0,0,0,0,0,0,0,4.22,0,0,0,0
43010,4.22,1.97,1.97,-0.51,1.041,5.06,1,4.22,0.93,0,0,0,0,0,0,0,0,0,0,4.22,0,0,0,0
43010,0,0,1.97,-0.51,1.041,5.06,0,4.22,1.93,0,0,0,0,0,0,0,0,0,0,4.22,0,0,0,0
43011,0,0,1.97,-0.51,1.04,5.06,0,4.22,0.69,0,0,0,0,0,0,0,0,0,0,4.22,0,0,0,0
43011,0,0,1.97,-0.51,1.04,5.06,0,4.22,1.34,0,0,0,0,0,0,0,0,0,0,4.22,0,0,0,0
43015,0,0,0.72,-0.19,1.04,1.85,0,1.54,0.49,0,0,0,0,0,0,0,0,0,0,1.54,0,0,0,0
43015,0,0,0.72,-0.19,1.04,1.85,0,1.54,0.72,0,0,0,0,0,0,0,0,0,0,1.54,0,0,0,0
43016,0,0,0.72,-0.19,1.04,1.85,0,1.54,0.7,0,0,0,0,0,0,0,0,0,0,1.54,0,0,0,0
43016,0,0,0.72,-0.19,1.04,1.85,0,1.54,0.65,0,0,0,0,0,0,0,0,0,0,1.54,0,0,0,0
43017,0,0,0.72,-0.19,1.04,1.85,0,1.54,0.62,0,0,0,0,0,0,0,0,0,0,1.54,0,0,0,0
43024,265.16,49.61,123.58,-32.35,1.0476,318.24,1,265.2,64.92,0,0,0,0,0,0,0,0,0,0,265.2,0,0,0,0
43025,265.16,49.61,123.58,-32.35,1.0466,318.24,1,265.2,112.03,0,0,0,0,0,0,0,0,0,0,265.2,0,0,0,0
43028,10,0,0,0,1.04,12,1,10,4.05,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
43030,0,0,0.98,-0.26,1.04,2.52,0,2.1,1,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
43030,0,0,0.98,-0.26,1.04,2.52,0,2.1,0.72,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
43030,0,0,0.98,-0.26,1.04,2.52,0,2.1,0.8,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
43030,0,0,0.98,-0.26,1.04,2.52,0,2.1,0.84,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
43033,0,0,5.62,-1.47,1.0435,14.46,0,12.05,2.42,0,0,0,0,0,0,0,0,0,0,12.05,0,0,0,0
43033,12.05,5.62,5.62,-1.47,1.0435,14.46,1,12.05,2.59,0,0,0,0,0,0,0,0,0,0,12.05,0,0,0,0
43039,242.07,217.59,605.8,-158.6,1.0564,1560,1,1300,241.88,0,0,0,0,0,0,0,0,0,0,1300,0,0,0,0
43040,0,0,605.8,-158.6,1.047,1560,0,1300,308.83,0,0,0,0,0,0,0,0,0,0,1300,0,0,0,0
43047,243.37,66.42,128.16,-33.55,1.0228,330.03,1,275.03,116.65,0,0,0,0,0,0,0,0,0,0,275.025,0,0,0,0
43048,274.99,66.42,128.16,-33.55,1.0232,330.03,1,275.03,42.35,0,0,0,0,0,0,0,0,0,0,275.025,0,0,0,0
43049,0,0,128.16,-33.55,1.04,330.03,0,275.03,117.14,0,0,0,0,0,0,0,0,0,0,275.025,0,0,0,0
43050,233.79,66.42,128.16,-33.55,1.0196,330.03,1,275.03,68.72,0,0,0,0,0,0,0,0,0,0,275.025,0,0,0,0
43057,41.39,10.25,21.07,-4.6,1.04,49.68,1,41.4,14.8,0,0,0,0,0,0,0,0,0,0,41.4,0,0,0,0
43058,41.39,10.25,21.07,-4.6,1.04,49.68,1,41.4,7.24,0,0,0,0,0,0,0,0,0,0,41.4,0,0,0,0
43063,0,0,0,0,1.04,9,0,7.5,0.83,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
43067,75.39,35.14,35.14,-9.2,1.0225,90.48,1,75.4,16.83,0,0,0,0,0,0,0,0,0,0,75.4,0,0,0,0
43068,75.39,35.14,35.14,-9.2,1.0225,90.48,1,75.4,35.77,0,0,0,0,0,0,0,0,0,0,75.4,0,0,0,0
43069,75.39,35.14,35.14,-9.2,1.0225,90.48,1,75.4,28.96,0,0,0,0,0,0,0,0,0,0,75.4,0,0,0,0
43070,75.39,35.14,35.14,-9.2,1.0225,90.48,1,75.4,32.29,0,0,0,0,0,0,0,0,0,0,75.4,0,0,0,0
44075,0,0,1.2,-0.26,1.04,2.82,0,2.35,1.14,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
44075,2.35,1.2,1.2,-0.26,1.04,2.82,1,2.35,0.59,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
44078,3.7,1.88,1.88,-0.41,1.04,4.44,1,3.7,1.65,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
44078,3.7,1.88,1.88,-0.41,1.04,4.44,1,3.7,1.06,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
44081,0,0,0.23,-0.05,1.04,0.54,0,0.45,0.19,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
44081,0.45,0.23,0.23,-0.05,1.04,0.54,1,0.45,0.22,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
44082,0,0,0.23,-0.05,1.04,0.54,0,0.45,0.21,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
44083,0,0,0.23,-0.05,1.04,0.54,0,0.45,0.07,0,0,0,0,0,0,0,0,0,0,0.45,0,0,0,0
44087,5,2.55,2.55,-0.55,1.04,6,1,5,2.03,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
44089,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.49,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44089,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.41,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44090,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.38,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44091,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.35,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44096,157.98,80.42,80.42,-17.54,1.008,189.6,1,158,51.96,0,0,0,0,0,0,0,0,0,0,158,0,0,0,0
44097,157.98,80.42,80.42,-17.54,1.0525,189.6,1,158,27.53,0,0,0,0,0,0,0,0,0,0,158,0,0,0,0
44101,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.22,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
44102,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.18,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
44106,0,0,0.36,-0.08,1.04,0.84,0,0.7,0.18,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
44107,0,0,0.36,-0.08,1.04,0.84,0,0.7,0.24,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
44111,0,0,307.56,-80.52,1.0381,792,0,660,273.87,0,0,0,0,0,0,0,0,0,0,660,0,0,0,0
44112,0,0,307.56,-80.52,1.0381,792,0,660,85.06,0,0,0,0,0,0,0,0,0,0,660,0,0,0,0
44120,134.98,30.91,68.72,-14.98,1.046,162,1,135,30.46,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
