GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
44121,134.98,26.84,68.72,-14.98,1.046,162,1,135,56.29,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
44122,134.98,34.63,68.72,-14.98,1.046,162,1,135,32.96,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
44123,134.98,33.58,68.72,-14.98,1.046,162,1,135,66.49,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
44126,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.4,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
44126,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.82,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
44126,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.92,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
44129,0.72,0.37,0.37,-0.08,1.04,0.87,1,0.72,0.11,0,0,0,0,0,0,0,0,0,0,0.725,0,0,0,0
44129,0,0,0.37,-0.08,1.04,0.87,0,0.72,0.26,0,0,0,0,0,0,0,0,0,0,0.725,0,0,0,0
44130,0.72,0.37,0.37,-0.08,1.04,0.87,1,0.72,0.11,0,0,0,0,0,0,0,0,0,0,0.725,0,0,0,0
44130,0,0,0.37,-0.08,1.04,0.87,0,0.72,0.25,0,0,0,0,0,0,0,0,0,0,0.725,0,0,0,0
44134,0,0,167.95,-43.97,1.0353,432.48,0,360.4,126.71,0,0,0,0,0,0,0,0,0,0,360.4,0,0,0,0
44136,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.29,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44136,0.8,0.41,0.41,-0.09,1.04,0.96,1,0.8,0.39,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44137,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.33,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44138,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.26,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44143,1.5,0.76,0.76,-0.17,1.04,1.8,1,1.5,0.62,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
44148,135.71,32.73,69.09,-15.07,1.0464,162.88,1,135.73,17.42,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
44149,135.71,32.73,69.09,-15.07,1.0468,162.88,1,135.73,67.31,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
44150,135.71,32.73,69.09,-15.07,1.0448,162.88,1,135.73,35.96,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
44151,135.71,18.34,69.09,-15.07,1.045,162.88,1,135.73,20.91,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
44152,135.71,14.06,69.09,-15.07,1.045,162.88,1,135.73,67.59,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
44153,135.71,32.73,69.09,-15.07,1.0456,162.88,1,135.73,47.62,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
44161,239.97,9.67,51.12,-34.56,1.0603,288,1,240,101.23,0,0,0,0,0,0,0,0,0,0,240,0,0,0,0
44168,1009.16,371.42,371.42,-82.76,1.054,1211.16,1,1009.3,393.03,0,0,0,0,0,0,0,0,0,0,1009.3,0,0,0,0
44169,1009.16,371.42,371.42,-82.76,1.0515,1211.16,1,1009.3,138.46,0,0,0,0,0,0,0,0,0,0,1009.3,0,0,0,0
44174,56.99,29.01,29.01,-6.33,1.07,68.4,1,57,11.75,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
44175,56.99,29.01,29.01,-6.33,1.07,68.4,1,57,14.85,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
44176,56.99,29.01,29.01,-6.33,1.07,68.4,1,57,25.14,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
44177,56.99,29.01,29.01,-6.33,1.07,68.4,1,57,13.92,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
44178,56.99,29.01,29.01,-6.33,1.0725,68.4,1,57,24.18,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
44179,56.99,29.01,29.01,-6.33,1.0725,68.4,1,57,8.78,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
44182,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.18,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44182,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.23,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44182,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.45,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44185,1.9,0.73,0.73,-0.09,1.047,2.28,1,1.9,0.69,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
44185,0,0,0.73,-0.09,1.047,2.28,0,1.9,0.53,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
44186,0,0,0.73,-0.09,1.047,2.28,0,1.9,0.83,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
44186,1.9,0.73,0.73,-0.09,1.047,2.28,1,1.9,0.77,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
44192,100.49,21.41,21.41,-14.47,1.0475,120.6,1,100.5,42.95,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
44199,0,0,278.85,-73,1.0435,718.08,0,598.4,139.64,0,0,0,0,0,0,0,0,0,0,598.4,0,0,0,0
44204,198.87,101.24,101.24,-22.08,1.0093,238.68,1,198.9,60.56,0,0,0,0,0,0,0,0,0,0,198.9,0,0,0,0
44205,198.87,101.24,101.24,-22.08,1.0135,238.68,1,198.9,30.72,0,0,0,0,0,0,0,0,0,0,198.9,0,0,0,0
44206,198.87,101.24,101.24,-22.08,1.0135,238.68,1,198.9,66.18,0,0,0,0,0,0,0,0,0,0,198.9,0,0,0,0
44210,0,0,0.35,-0.04,1.04,1.08,0,0.9,0.13,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
44210,0.9,0.35,0.35,-0.04,1.04,1.08,1,0.9,0.44,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
44210,0.9,0.35,0.35,-0.04,1.04,1.08,1,0.9,0.44,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
44210,0.9,0.35,0.35,-0.04,1.04,1.08,1,0.9,0.35,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
44219,203.71,-0.73,103.7,-22.61,1.0254,244.48,1,203.73,98.79,0,0,0,0,0,0,0,0,0,0,203.7333,0,0,0,0
44220,203.71,-0.73,103.7,-22.61,1.0241,244.48,1,203.73,23.65,0,0,0,0,0,0,0,0,0,0,203.7333,0,0,0,0
44221,203.71,4.25,103.7,-22.61,1.0225,244.48,1,203.73,51.54,0,0,0,0,0,0,0,0,0,0,203.7333,0,0,0,0
44225,2.23,1.04,1.04,-0.27,1.04,2.68,1,2.23,1.11,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
44226,2.23,1.04,1.04,-0.27,1.04,2.68,1,2.23,0.68,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
44228,2.23,1.04,1.04,-0.27,1.04,2.68,1,2.23,0.36,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
44229,2.23,1.04,1.04,-0.27,1.04,2.68,1,2.23,1.07,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
44231,2.23,1.04,1.04,-0.27,1.04,2.68,1,2.23,0.43,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
44231,2.23,1.04,1.04,-0.27,1.04,2.68,1,2.23,0.49,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
44235,2.5,1.27,1.27,-0.28,1.04,3,1,2.5,0.44,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
44236,2.5,1.27,1.27,-0.28,1.04,3,1,2.5,0.39,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
44240,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.42,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44240,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.18,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44243,5.3,2.7,2.7,-0.59,1.0475,6.36,1,5.3,1.97,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
44243,5.3,2.7,2.7,-0.59,1.0475,6.36,1,5.3,1.76,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
44246,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.16,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44247,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.15,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44251,0,0,0.87,-0.19,1.04,2.04,0,1.7,0.22,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
44255,2.6,1.21,1.21,-0.32,1.04,3.12,1,2.6,0.89,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
44255,2.6,1.21,1.21,-0.32,1.04,3.12,1,2.6,0.97,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
44258,0.7,0.36,0.36,-0.08,1.045,0.84,1,0.7,0.34,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
44258,0,0,0.36,-0.08,1.045,0.84,0,0.7,0.29,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
44262,18,9.16,9.16,-2,1.045,21.6,1,18,8.35,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
44262,18,9.16,9.16,-2,1.045,21.6,1,18,2.88,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
44262,18,9.16,9.16,-2,1.045,21.6,1,18,6.79,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
44262,18,9.16,9.16,-2,1.045,21.6,1,18,6.29,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
44268,0.35,0.13,0.13,-0.02,1.04,0.42,1,0.35,0.1,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
44268,0.35,0.13,0.13,-0.02,1.04,0.42,1,0.35,0.11,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
44269,0.35,0.13,0.13,-0.02,1.04,0.42,1,0.35,0.15,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
44270,0.35,0.13,0.13,-0.02,1.04,0.42,1,0.35,0.11,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
44275,9,0,0,0,1.04,10.8,1,9,2.01,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
44279,28,13.05,13.05,-3.42,1.04,33.6,1,28,11.62,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
44279,28,13.05,13.05,-3.42,1.04,33.6,1,28,7.16,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
44280,28,13.05,13.05,-3.42,1.04,33.6,1,28,4.37,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
44280,28,13.05,13.05,-3.42,1.04,33.6,1,28,5.4,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
44283,44.74,22.64,22.78,-4.97,1.044,53.7,1,44.75,21.88,0,0,0,0,0,0,0,0,0,0,44.75,0,0,0,0
44283,44.74,22.64,22.78,-4.97,1.044,53.7,1,44.75,17.02,0,0,0,0,0,0,0,0,0,0,44.75,0,0,0,0
44283,44.74,22.64,22.78,-4.97,1.044,53.7,1,44.75,6.12,0,0,0,0,0,0,0,0,0,0,44.75,0,0,0,0
44283,44.74,22.64,22.78,-4.97,1.044,53.7,1,44.75,20.17,0,0,0,0,0,0,0,0,0,0,44.75,0,0,0,0
44286,4.82,0.44,2.24,-0.59,1.04,5.78,1,4.82,0.77,0,0,0,0,0,0,0,0,0,0,4.8167,0,0,0,0
44287,4.82,0.44,2.24,-0.59,1.04,5.78,1,4.82,1.64,0,0,0,0,0,0,0,0,0,0,4.8167,0,0,0,0
44289,4.82,0.78,2.24,-0.59,1.04,5.78,1,4.82,2.04,0,0,0,0,0,0,0,0,0,0,4.8167,0,0,0,0
44290,4.82,0.78,2.24,-0.59,1.04,5.78,1,4.82,2.03,0,0,0,0,0,0,0,0,0,0,4.8167,0,0,0,0
44292,4.82,2.24,2.24,-0.59,1.0475,5.78,1,4.82,1.6,0,0,0,0,0,0,0,0,0,0,4.8167,0,0,0,0
44292,4.82,2.24,2.24,-0.59,1.0475,5.78,1,4.82,2.19,0,0,0,0,0,0,0,0,0,0,4.8167,0,0,0,0
44298,1169.84,201.92,430.56,-95.94,1.0262,1404,1,1170,300.92,0,0,0,0,0,0,0,0,0,0,1170,0,0,0,0
44299,1169.84,201.92,430.56,-95.94,1.0287,1404,1,1170,277.95,0,0,0,0,0,0,0,0,0,0,1170,0,0,0,0
44302,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.31,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
44302,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.27,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
44304,0,0,0.39,-0.09,1.04,0.92,0,0.77,0.12,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
44304,0,0,0.39,-0.09,1.04,0.92,0,0.77,0.3,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
44304,0,0,0.39,-0.09,1.04,0.92,0,0.77,0.17,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
44304,0,0,0.39,-0.09,1.04,0.92,0,0.77,0.13,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
44304,0,0,0.39,-0.09,1.04,0.92,0,0.77,0.12,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
44304,0,0,0.39,-0.09,1.04,0.92,0,0.77,0.18,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
44308,88.99,32.54,45.3,-9.88,1.029,106.8,1,89,10.19,0,0,0,0,0,0,0,0,0,0,89,0,0,0,0
44309,88.99,38.35,45.3,-9.88,1.029,106.8,1,89,34.14,0,0,0,0,0,0,0,0,0,0,89,0,0,0,0
44310,88.99,27.68,45.3,-9.88,1.029,106.8,1,89,12.23,0,0,0,0,0,0,0,0,0,0,89,0,0,0,0
44311,88.99,24.94,45.3,-9.88,1.029,106.8,1,89,33.61,0,0,0,0,0,0,0,0,0,0,89,0,0,0,0
44314,0,0,2.8,-0.61,1.04,6.6,0,5.5,1.53,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
44314,5.5,2.8,2.8,-0.61,1.04,6.6,1,5.5,0.89,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
44316,0.87,0.4,0.4,-0.11,1.04,1.04,1,0.87,0.39,0,0,0,0,0,0,0,0,0,0,0.8667,0,0,0,0
44317,0.87,0.4,0.4,-0.11,1.04,1.04,1,0.87,0.16,0,0,0,0,0,0,0,0,0,0,0.8667,0,0,0,0
44318,0.87,0.4,0.4,-0.11,1.04,1.04,1,0.87,0.37,0,0,0,0,0,0,0,0,0,0,0.8667,0,0,0,0
44322,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.25,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44322,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.31,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44322,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.3,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44322,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.29,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44325,0,0,10.74,-7.26,1.04,60.48,0,50.4,14.99,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
44328,0,0,0.46,-0.06,1.038,1.44,0,1.2,0.38,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
44328,1.2,0.46,0.46,-0.06,1.038,1.44,1,1.2,0.34,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
44329,0,0,0.46,-0.06,1.04,1.44,0,1.2,0.27,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
44333,0.3,0,0,0,1.04,0.36,1,0.3,0.04,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
44335,1.2,0.61,0.61,-0.13,1.04,1.44,1,1.2,0.18,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
44335,1.2,0.61,0.61,-0.13,1.04,1.44,1,1.2,0.5,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
44335,1.2,0.61,0.61,-0.13,1.04,1.44,1,1.2,0.13,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
44335,1.2,0.61,0.61,-0.13,1.04,1.44,1,1.2,0.33,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
44335,1.2,0.61,0.61,-0.13,1.04,1.44,1,1.2,0.58,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
44335,1.2,0.61,0.61,-0.13,1.04,1.44,1,1.2,0.33,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
44338,156.38,79.61,79.61,-17.36,1.06,187.68,1,156.4,42.93,0,0,0,0,0,0,0,0,0,0,156.4,0,0,0,0
44339,156.38,79.61,79.61,-17.36,1.06,187.68,1,156.4,36.43,0,0,0,0,0,0,0,0,0,0,156.4,0,0,0,0
44343,1.07,0.54,0.54,-0.12,1.04,1.28,1,1.07,0.15,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
44343,0,0,0.54,-0.12,1.04,1.28,0,1.07,0.17,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
44344,0,0,0.54,-0.12,1.04,1.28,0,1.07,0.47,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
44344,1.07,0.54,0.54,-0.12,1.04,1.28,1,1.07,0.37,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
44345,1.07,0.54,0.54,-0.12,1.04,1.28,1,1.07,0.18,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
44345,1.07,0.54,0.54,-0.12,1.04,1.28,1,1.07,0.45,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
44352,4.1,-0.46,2.09,-0.46,1.0405,4.92,1,4.1,0.56,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
44353,4.1,-0.46,2.09,-0.46,1.0405,4.92,1,4.1,0.48,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
44353,4.1,-0.46,2.09,-0.46,1.0405,4.92,1,4.1,0.82,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
44354,4.1,-0.46,2.09,-0.46,1.0365,4.92,1,4.1,1.27,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
44354,4.1,-0.46,2.09,-0.46,1.0365,4.92,1,4.1,1.2,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
44355,4.1,-0.46,2.09,-0.46,1.0365,4.92,1,4.1,1.85,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
44358,48.13,22.43,22.43,-5.87,1.04,57.76,1,48.13,14.62,0,0,0,0,0,0,0,0,0,0,48.1333,0,0,0,0
44358,48.13,22.43,22.43,-5.87,1.04,57.76,1,48.13,7.88,0,0,0,0,0,0,0,0,0,0,48.1333,0,0,0,0
44359,48.13,17.85,22.43,-5.87,1.044,57.76,1,48.13,5.67,0,0,0,0,0,0,0,0,0,0,48.1333,0,0,0,0
44359,48.13,17.85,22.43,-5.87,1.044,57.76,1,48.13,12.33,0,0,0,0,0,0,0,0,0,0,48.1333,0,0,0,0
44359,48.13,17.85,22.43,-5.87,1.044,57.76,1,48.13,11.36,0,0,0,0,0,0,0,0,0,0,48.1333,0,0,0,0
44359,48.13,17.85,22.43,-5.87,1.044,57.76,1,48.13,6.95,0,0,0,0,0,0,0,0,0,0,48.1333,0,0,0,0
44363,22.5,10.49,10.49,-2.75,1.04,27,1,22.5,9.64,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
44363,0,0,10.49,-2.75,1.04,27,0,22.5,6.84,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
44366,4.2,2.14,2.14,-0.47,1.04,5.04,1,4.2,0.71,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
44369,0,0,0.53,-0.36,1.0575,3,0,2.5,0.64,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
44369,2.5,0.53,0.53,-0.36,1.0575,3,1,2.5,0.89,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
44374,103.86,41.81,52.87,-11.53,1.0235,124.65,1,103.88,29.62,0,0,0,0,0,0,0,0,0,0,103.875,0,0,0,0
44375,103.86,21.43,52.87,-11.53,1.019,124.65,1,103.88,36.58,0,0,0,0,0,0,0,0,0,0,103.875,0,0,0,0
44376,103.86,6.32,52.87,-11.53,1.0167,124.65,1,103.88,20.01,0,0,0,0,0,0,0,0,0,0,103.875,0,0,0,0
44377,103.86,20.72,52.87,-11.53,1.019,124.65,1,103.88,43.95,0,0,0,0,0,0,0,0,0,0,103.875,0,0,0,0
44381,209.3,34.18,106.55,-23.24,1.0465,251.2,1,209.33,91.35,0,0,0,0,0,0,0,0,0,0,209.3333,0,0,0,0
44382,209.3,34.18,106.55,-23.24,1.0491,251.2,1,209.33,28.99,0,0,0,0,0,0,0,0,0,0,209.3333,0,0,0,0
44383,209.3,34.18,106.55,-23.24,1.0497,251.2,1,209.33,60.48,0,0,0,0,0,0,0,0,0,0,209.3333,0,0,0,0
44384,209.3,34.1,106.55,-23.24,1.051,251.2,1,209.33,26.37,0,0,0,0,0,0,0,0,0,0,209.3333,0,0,0,0
44385,209.3,37.67,106.55,-23.24,1.051,251.2,1,209.33,101.24,0,0,0,0,0,0,0,0,0,0,209.3333,0,0,0,0
44386,209.3,34.18,106.55,-23.24,1.0488,251.2,1,209.33,23.83,0,0,0,0,0,0,0,0,0,0,209.3333,0,0,0,0
44390,0,0,0.42,-0.05,1.04,1.32,0,1.1,0.33,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44391,1.1,0.42,0.42,-0.05,1.04,1.32,1,1.1,0.27,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
44396,0,0,85.51,-18.65,1.04,201.6,0,168,49.21,0,0,0,0,0,0,0,0,0,0,168,0,0,0,0
44399,9.4,4.78,4.78,-1.04,1.04,11.28,1,9.4,3.35,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
44400,9.4,4.78,4.78,-1.04,1.04,11.28,1,9.4,1.26,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
44401,9.4,4.78,4.78,-1.04,1.04,11.28,1,9.4,2.07,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
44405,0,0,0.25,-0.06,1.04,0.6,0,0.5,0.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
44405,0.5,0.25,0.25,-0.06,1.04,0.6,1,0.5,0.11,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
44407,0,0,1.78,-0.39,1.04,4.2,0,3.5,1.3,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
44410,0,0,0.21,-0.03,1.04,0.66,0,0.55,0.07,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
44411,0.55,0.21,0.21,-0.03,1.04,0.66,1,0.55,0.2,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
44414,3.5,1.78,1.78,-0.39,1.0405,4.2,1,3.5,0.55,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
44417,0.8,-0.09,0.41,-0.09,1.0415,0.96,1,0.8,0.38,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44417,0,0,0.41,-0.09,1.0415,0.96,0,0.8,0.36,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44418,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.32,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
44424,89.99,26.62,45.81,-9.99,1.0575,108,1,90,40.25,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
44425,89.99,25.93,45.81,-9.99,1.0575,108,1,90,23.6,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
44426,89.99,28.22,45.81,-9.99,1.0575,108,1,90,11.79,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
44427,89.99,21.91,45.81,-9.99,1.0575,108,1,90,26.56,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
44428,89.99,16.86,45.81,-9.99,1.0485,108,1,90,19.64,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
44429,89.99,17.84,45.81,-9.99,1.0485,108,1,90,34.67,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
44437,115.32,47.24,58.7,-12.8,1.0235,138.4,1,115.33,30.57,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
44438,115.32,47.16,58.7,-12.8,1.0235,138.4,1,115.33,31.38,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
44439,115.32,38.99,58.7,-12.8,1.0235,138.4,1,115.33,16.83,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
44440,115.32,14.04,58.7,-12.8,1.0183,138.4,1,115.33,19.02,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
44441,115.32,50.24,58.7,-12.8,1.028,138.4,1,115.33,39.72,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
44442,115.32,41.93,58.7,-12.8,1.028,138.4,1,115.33,14.44,0,0,0,0,0,0,0,0,0,0,115.3333,0,0,0,0
44446,0,0,0.51,-0.11,1.04,1.2,0,1,0.27,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
44447,0,0,0.51,-0.11,1.04,1.2,0,1,0.15,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
44449,1,0.51,0.51,-0.11,1.04,1.2,1,1,0.5,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
44449,0,0,0.51,-0.11,1.04,1.2,0,1,0.5,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
44450,0,0,0.51,-0.11,1.04,1.2,0,1,0.1,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
44450,1,0.51,0.51,-0.11,1.04,1.2,1,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
44456,1009.16,57.94,371.42,-82.76,1.0552,1211.16,1,1009.3,423.8,0,0,0,0,0,0,0,0,0,0,1009.3,0,0,0,0
44457,1009.16,57.94,371.42,-82.76,1.0552,1211.16,1,1009.3,383.06,0,0,0,0,0,0,0,0,0,0,1009.3,0,0,0,0
44460,79.99,17.04,17.04,-11.52,1.043,96,1,80,27.03,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
44465,109.48,23.32,23.32,-15.77,1.045,131.4,1,109.5,23.72,0,0,0,0,0,0,0,0,0,0,109.5,0,0,0,0
44469,1.5,0.32,0.32,-0.22,1.04,1.8,1,1.5,0.51,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
44470,1.5,0.32,0.32,-0.22,1.04,1.8,1,1.5,0.22,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
44475,228.59,156.47,158.84,-41.58,1.0164,409.02,1,340.85,60.13,0,0,0,0,0,0,0,0,0,0,340.85,0,0,0,0
44476,0,0,158.84,-41.58,1.04,409.02,0,340.85,80.19,0,0,0,0,0,0,0,0,0,0,340.85,0,0,0,0
44479,5.9,3,3,-0.65,1.04,7.08,1,5.9,2.72,0,0,0,0,0,0,0,0,0,0,5.9,0,0,0,0
44479,5.9,3,3,-0.65,1.04,7.08,1,5.9,2.54,0,0,0,0,0,0,0,0,0,0,5.9,0,0,0,0
44479,5.9,3,3,-0.65,1.04,7.08,1,5.9,2.92,0,0,0,0,0,0,0,0,0,0,5.9,0,0,0,0
44479,0,0,3,-0.65,1.04,7.08,0,5.9,1.74,0,0,0,0,0,0,0,0,0,0,5.9,0,0,0,0
44479,5.9,3,3,-0.65,1.04,7.08,1,5.9,2.42,0,0,0,0,0,0,0,0,0,0,5.9,0,0,0,0
44483,67.86,34.54,34.54,-7.53,1.0425,81.44,1,67.87,20.64,0,0,0,0,0,0,0,0,0,0,67.8667,0,0,0,0
44484,67.86,34.54,34.54,-7.53,1.04,81.44,1,67.87,20.99,0,0,0,0,0,0,0,0,0,0,67.8667,0,0,0,0
44485,67.86,34.54,34.54,-7.53,1.045,81.44,1,67.87,33.63,0,0,0,0,0,0,0,0,0,0,67.8667,0,0,0,0
44486,67.86,34.54,34.54,-7.53,1.0425,81.44,1,67.87,7.36,0,0,0,0,0,0,0,0,0,0,67.8667,0,0,0,0
44487,67.86,34.54,34.54,-7.53,1.045,81.44,1,67.87,28.08,0,0,0,0,0,0,0,0,0,0,67.8667,0,0,0,0
44488,67.86,34.54,34.54,-7.53,1.045,81.44,1,67.87,20.44,0,0,0,0,0,0,0,0,0,0,67.8667,0,0,0,0
44492,4.8,2.24,2.24,-0.59,1.02,5.76,1,4.8,1.63,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
44495,0.97,0.45,0.45,-0.12,1.04,1.16,1,0.97,0.14,0,0,0,0,0,0,0,0,0,0,0.9667,0,0,0,0
44496,0.97,0.45,0.45,-0.12,1.04,1.16,1,0.97,0.34,0,0,0,0,0,0,0,0,0,0,0.9667,0,0,0,0
44497,0.97,0.45,0.45,-0.12,1.04,1.16,1,0.97,0.12,0,0,0,0,0,0,0,0,0,0,0.9667,0,0,0,0
44501,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.24,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
44501,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.11,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
44501,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.25,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
44501,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.2,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
44501,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.11,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
44504,0.6,-0.03,0.31,-0.07,1.02,0.72,1,0.6,0.12,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
44504,0,0,0.31,-0.07,1.02,0.72,0,0.6,0.1,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
44507,8,3.07,3.07,-0.39,1.04,9.6,1,8,2.51,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
44507,0,0,3.07,-0.39,1.04,9.6,0,8,3.85,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
44510,2.96,1.51,1.51,-0.33,1.04,3.55,1,2.96,0.43,0,0,0,0,0,0,0,0,0,0,2.96,0,0,0,0
44511,2.96,1.51,1.51,-0.33,1.04,3.55,1,2.96,0.76,0,0,0,0,0,0,0,0,0,0,2.96,0,0,0,0
44511,0,0,1.51,-0.33,1.04,3.55,0,2.96,0.42,0,0,0,0,0,0,0,0,0,0,2.96,0,0,0,0
44511,2.96,1.51,1.51,-0.33,1.04,3.55,1,2.96,1.27,0,0,0,0,0,0,0,0,0,0,2.96,0,0,0,0
44511,2.96,1.51,1.51,-0.33,1.04,3.55,1,2.96,0.71,0,0,0,0,0,0,0,0,0,0,2.96,0,0,0,0
44516,2.6,0,0,0,1.04,3.12,1,2.6,0.89,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
44519,212.47,39.26,108.16,-23.59,1.0597,255,1,212.5,47.17,0,0,0,0,0,0,0,0,0,0,212.5,0,0,0,0
44520,212.47,17.38,108.16,-23.59,1.0495,255,1,212.5,75.72,0,0,0,0,0,0,0,0,0,0,212.5,0,0,0,0
44521,212.47,22.4,108.16,-23.59,1.0495,255,1,212.5,91.7,0,0,0,0,0,0,0,0,0,0,212.5,0,0,0,0
44522,212.47,17.11,108.16,-23.59,1.0495,255,1,212.5,74.3,0,0,0,0,0,0,0,0,0,0,212.5,0,0,0,0
44523,212.47,15.75,108.16,-23.59,1.0495,255,1,212.5,30.64,0,0,0,0,0,0,0,0,0,0,212.5,0,0,0,0
44524,212.47,19.81,108.16,-23.59,1.0495,255,1,212.5,96.91,0,0,0,0,0,0,0,0,0,0,212.5,0,0,0,0
44531,1224.73,163.63,450.76,-100.44,1.0333,1469.88,1,1224.9,254.09,0,0,0,0,0,0,0,0,0,0,1224.9,0,0,0,0
44532,1224.73,163.63,450.76,-100.44,1.035,1469.88,1,1224.9,292.48,0,0,0,0,0,0,0,0,0,0,1224.9,0,0,0,0
44536,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.46,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
44537,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.86,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
44539,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.83,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
44542,8.3,4.22,4.22,-0.92,1.04,9.96,1,8.3,2.98,0,0,0,0,0,0,0,0,0,0,8.3,0,0,0,0
44545,6.2,0.34,3.16,-0.69,1.04,7.44,1,6.2,1.09,0,0,0,0,0,0,0,0,0,0,6.2,0,0,0,0
44546,6.2,0.34,3.16,-0.69,1.04,7.44,1,6.2,1.81,0,0,0,0,0,0,0,0,0,0,6.2,0,0,0,0
44552,217.47,46.33,46.33,-31.32,1.0109,261,1,217.5,62.97,0,0,0,0,0,0,0,0,0,0,217.5,0,0,0,0
44555,4.8,2.44,2.44,-0.53,1.04,5.76,1,4.8,1.91,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
44555,4.8,2.44,2.44,-0.53,1.04,5.76,1,4.8,0.87,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
44561,6.32,3.09,3.22,-0.7,1.045,7.58,1,6.32,0.69,0,0,0,0,0,0,0,0,0,0,6.3167,0,0,0,0
44561,6.32,3.09,3.22,-0.7,1.045,7.58,1,6.32,0.9,0,0,0,0,0,0,0,0,0,0,6.3167,0,0,0,0
44562,6.32,3.22,3.22,-0.7,1.045,7.58,1,6.32,0.77,0,0,0,0,0,0,0,0,0,0,6.3167,0,0,0,0
44562,6.32,3.22,3.22,-0.7,1.045,7.58,1,6.32,3.07,0,0,0,0,0,0,0,0,0,0,6.3167,0,0,0,0
44563,6.32,2.97,3.22,-0.7,1.0425,7.58,1,6.32,3.09,0,0,0,0,0,0,0,0,0,0,6.3167,0,0,0,0
44564,6.32,2.81,3.22,-0.7,1.0425,7.58,1,6.32,1.01,0,0,0,0,0,0,0,0,0,0,6.3167,0,0,0,0
44568,287.96,22.77,146.59,-31.97,1.0552,345.6,1,288,139.56,0,0,0,0,0,0,0,0,0,0,288,0,0,0,0
44569,287.96,22.77,146.59,-31.97,1.0559,345.6,1,288,112.56,0,0,0,0,0,0,0,0,0,0,288,0,0,0,0
44570,287.96,22.77,146.59,-31.97,1.0551,345.6,1,288,125.3,0,0,0,0,0,0,0,0,0,0,288,0,0,0,0
44571,287.96,22.77,146.59,-31.97,1.0557,345.6,1,288,87.61,0,0,0,0,0,0,0,0,0,0,288,0,0,0,0
44572,287.96,22.77,146.59,-31.97,1.0554,345.6,1,288,74.51,0,0,0,0,0,0,0,0,0,0,288,0,0,0,0
44573,287.96,22.77,146.59,-31.97,1.0544,345.6,1,288,138.51,0,0,0,0,0,0,0,0,0,0,288,0,0,0,0
46270,13,6.62,6.62,-1.44,1.043,15.6,1,13,4.54,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
46270,13,6.62,6.62,-1.44,1.043,15.6,1,13,5.99,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
46272,61.99,28.89,28.89,-7.56,1.048,74.4,1,62,24.29,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
46277,26.6,12.4,12.4,-3.25,1.04,31.92,1,26.6,7.6,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
46282,261.11,286.25,307.33,-80.46,1.0288,791.4,1,659.5,161.45,0,0,0,0,0,0,0,0,0,0,659.5,0,0,0,0
46283,278.69,286.25,307.33,-80.46,1.032,791.4,1,659.5,278.6,0,0,0,0,0,0,0,0,0,0,659.5,0,0,0,0
46288,0,0,63.9,-43.2,1.0458,360,0,300,91.85,0,0,0,0,0,0,0,0,0,0,300,0,0,0,0
46291,0,0,2.8,-0.73,1.038,7.2,0,6,2.12,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
46291,6,-0.73,2.8,-0.73,1.038,7.2,1,6,2.73,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
46291,6,-0.73,2.8,-0.73,1.038,7.2,1,6,2.98,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
46296,149.98,31.95,31.95,-21.6,1.0425,180,1,150,54.29,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
46300,1.7,0.36,0.36,-0.24,1.0245,2.04,1,1.7,0.43,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
46307,80.49,25.76,40.97,-8.94,1.046,96.6,1,80.5,17.1,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
46308,80.49,21.36,40.97,-8.94,1.046,96.6,1,80.5,19.13,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
46309,80.49,25.65,40.97,-8.94,1.046,96.6,1,80.5,13.07,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
46310,80.49,29.72,40.97,-8.94,1.046,96.6,1,80.5,33.88,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
46311,80.49,19.94,40.97,-8.94,1.046,96.6,1,80.5,16.01,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
46312,80.49,20.08,40.97,-8.94,1.046,96.6,1,80.5,22.54,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
46318,197.97,40.41,42.17,-28.51,1.048,237.6,1,198,65.46,0,0,0,0,0,0,0,0,0,0,198,0,0,0,0
46321,70.99,15.76,36.14,-7.88,1.044,85.2,1,71,35.11,0,0,0,0,0,0,0,0,0,0,71,0,0,0,0
46325,3.5,1.78,1.78,-0.39,1.04,4.2,1,3.5,1.63,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
46330,1224.73,188.99,450.76,-100.44,1.054,1469.88,1,1224.9,471.88,0,0,0,0,0,0,0,0,0,0,1224.9,0,0,0,0
46331,1224.73,188.99,450.76,-100.44,1.0536,1469.88,1,1224.9,307.05,0,0,0,0,0,0,0,0,0,0,1224.9,0,0,0,0
46337,0,0,32.04,-21.66,1.04,180.48,0,150.4,74.77,0,0,0,0,0,0,0,0,0,0,150.4,0,0,0,0
46340,67.99,31.69,31.69,-8.3,1.0475,81.6,1,68,23.89,0,0,0,0,0,0,0,0,0,0,68,0,0,0,0
46340,67.99,31.69,31.69,-8.3,1.0475,81.6,1,68,6.94,0,0,0,0,0,0,0,0,0,0,68,0,0,0,0
46340,67.99,31.69,31.69,-8.3,1.0475,81.6,1,68,17.14,0,0,0,0,0,0,0,0,0,0,68,0,0,0,0
46340,67.99,31.69,31.69,-8.3,1.0475,81.6,1,68,26.51,0,0,0,0,0,0,0,0,0,0,68,0,0,0,0
46349,255.03,121.33,234.26,-61.33,1.0575,603.24,1,502.7,193.06,0,0,0,0,0,0,0,0,0,0,502.7,0,0,0,0
46350,330.3,121.33,234.26,-61.33,1.0504,603.24,1,502.7,215.29,0,0,0,0,0,0,0,0,0,0,502.7,0,0,0,0
46353,3.5,-0.43,1.63,-0.43,1.038,4.2,1,3.5,1.35,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
46355,60.29,28.68,30.69,-6.69,1.044,72.36,1,60.3,11.83,0,0,0,0,0,0,0,0,0,0,60.3,0,0,0,0
46355,60.29,28.68,30.69,-6.69,1.044,72.36,1,60.3,17.83,0,0,0,0,0,0,0,0,0,0,60.3,0,0,0,0
46355,60.29,28.68,30.69,-6.69,1.044,72.36,1,60.3,23.39,0,0,0,0,0,0,0,0,0,0,60.3,0,0,0,0
46355,60.29,28.68,30.69,-6.69,1.044,72.36,1,60.3,6.2,0,0,0,0,0,0,0,0,0,0,60.3,0,0,0,0
46355,60.29,28.68,30.69,-6.69,1.044,72.36,1,60.3,7.84,0,0,0,0,0,0,0,0,0,0,60.3,0,0,0,0
46363,199.97,15.38,42.6,-28.8,1.0242,240,1,200,27.4,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
46366,0,0,1.16,-0.3,1.04,3,0,2.5,0.78,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46366,0,0,1.16,-0.3,1.04,3,0,2.5,0.86,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46366,0,0,1.16,-0.3,1.04,3,0,2.5,1.23,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46370,234,53.95,119.12,-25.98,1.0172,280.84,1,234.03,43.1,0,0,0,0,0,0,0,0,0,0,234.0333,0,0,0,0
46371,234,53.95,119.12,-25.98,1.0183,280.84,1,234.03,34.98,0,0,0,0,0,0,0,0,0,0,234.0333,0,0,0,0
46372,234,53.95,119.12,-25.98,1.0185,280.84,1,234.03,98.43,0,0,0,0,0,0,0,0,0,0,234.0333,0,0,0,0
46376,4.2,2.14,2.14,-0.47,1.04,5.04,1,4.2,1.12,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
46383,113.98,33.7,58.03,-12.65,1.046,136.8,1,114,39,0,0,0,0,0,0,0,0,0,0,114,0,0,0,0
46384,113.98,33.88,58.03,-12.65,1.046,136.8,1,114,36.79,0,0,0,0,0,0,0,0,0,0,114,0,0,0,0
46385,113.98,30.93,58.03,-12.65,1.046,136.8,1,114,26.49,0,0,0,0,0,0,0,0,0,0,114,0,0,0,0
46386,113.98,23.77,58.03,-12.65,1.046,136.8,1,114,45.1,0,0,0,0,0,0,0,0,0,0,114,0,0,0,0
46389,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46389,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.72,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46389,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.32,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46395,52.49,11.18,11.18,-7.56,1.017,63,1,52.5,13.35,0,0,0,0,0,0,0,0,0,0,52.5,0,0,0,0
46396,52.49,11.18,11.18,-7.56,1.017,63,1,52.5,21.62,0,0,0,0,0,0,0,0,0,0,52.5,0,0,0,0
46397,52.49,10.66,11.18,-7.56,1.017,63,1,52.5,14.64,0,0,0,0,0,0,0,0,0,0,52.5,0,0,0,0
46398,0,0,11.18,-7.56,1.04,63,0,52.5,9.37,0,0,0,0,0,0,0,0,0,0,52.5,0,0,0,0
46401,2.93,1.37,1.37,-0.36,1.0425,3.52,1,2.93,1.3,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
46401,2.93,1.37,1.37,-0.36,1.0425,3.52,1,2.93,0.47,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
46401,2.93,1.37,1.37,-0.36,1.0425,3.52,1,2.93,1.46,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
46401,2.93,1.37,1.37,-0.36,1.0425,3.52,1,2.93,1.27,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
46401,2.93,1.37,1.37,-0.36,1.0425,3.52,1,2.93,1.15,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
46401,2.93,1.37,1.37,-0.36,1.0425,3.52,1,2.93,1.03,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
46403,0,0,1.16,-0.3,1.04,3,0,2.5,0.96,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46403,2.5,1.16,1.16,-0.3,1.04,3,1,2.5,0.91,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46403,2.5,1.16,1.16,-0.3,1.04,3,1,2.5,0.71,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46403,2.5,1.16,1.16,-0.3,1.04,3,1,2.5,1.11,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46403,2.5,1.16,1.16,-0.3,1.04,3,1,2.5,0.86,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46407,18,5.19,9.16,-2,1.0045,21.6,1,18,7.76,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
46407,18,5.19,9.16,-2,1.0045,21.6,1,18,2.59,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
46412,0,0,411.48,-107.73,1.044,1059.6,0,883,355.72,0,0,0,0,0,0,0,0,0,0,883,0,0,0,0
46413,266.62,144.3,411.48,-107.73,1.0568,1059.6,1,883,112.43,0,0,0,0,0,0,0,0,0,0,883,0,0,0,0
46417,9.4,-1.15,4.38,-1.15,1.036,11.28,1,9.4,1.24,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
46418,9.4,-0.71,4.38,-1.15,1.036,11.28,1,9.4,3.52,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
46418,9.4,-0.71,4.38,-1.15,1.036,11.28,1,9.4,4.07,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
46419,9.4,-1.09,4.38,-1.15,1.036,11.28,1,9.4,2.5,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
46419,9.4,-1.09,4.38,-1.15,1.036,11.28,1,9.4,3.63,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
46424,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,0.49,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46425,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,1.23,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46427,2.5,-0.3,1.16,-0.3,1.0465,3,1,2.5,1.1,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46427,2.5,-0.3,1.16,-0.3,1.0465,3,1,2.5,0.28,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46428,2.5,-0.3,1.16,-0.3,1.0445,3,1,2.5,0.98,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46429,2.5,-0.3,1.16,-0.3,1.043,3,1,2.5,0.69,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46434,46.99,23.92,23.92,-5.22,1.07,56.4,1,47,13.48,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
46434,46.99,23.92,23.92,-5.22,1.07,56.4,1,47,18.84,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
46435,46.99,23.92,23.92,-5.22,1.0625,56.4,1,47,5.64,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
46435,46.99,23.92,23.92,-5.22,1.0625,56.4,1,47,14.83,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
46438,0,0,1.27,-0.28,1.04,3,0,2.5,1.15,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46438,2.5,1.27,1.27,-0.28,1.04,3,1,2.5,1.21,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
46442,260.06,68.72,121.21,-31.73,1.0225,312.12,1,260.1,89.9,0,0,0,0,0,0,0,0,0,0,260.1,0,0,0,0
46443,260.06,68.72,121.21,-31.73,1.0243,312.12,1,260.1,96.88,0,0,0,0,0,0,0,0,0,0,260.1,0,0,0,0
46444,260.06,65.64,121.21,-31.73,1.021,312.12,1,260.1,67.46,0,0,0,0,0,0,0,0,0,0,260.1,0,0,0,0
46452,183.27,31.02,85.42,-22.36,1.0448,219.96,1,183.3,40.04,0,0,0,0,0,0,0,0,0,0,183.3,0,0,0,0
46453,183.27,38.61,85.42,-22.36,1.046,219.96,1,183.3,27.28,0,0,0,0,0,0,0,0,0,0,183.3,0,0,0,0
46454,183.27,39.57,85.42,-22.36,1.046,219.96,1,183.3,82.58,0,0,0,0,0,0,0,0,0,0,183.3,0,0,0,0
46455,183.27,31.02,85.42,-22.36,1.0462,219.96,1,183.3,89.41,0,0,0,0,0,0,0,0,0,0,183.3,0,0,0,0
46456,183.27,34.05,85.42,-22.36,1.046,219.96,1,183.3,36.46,0,0,0,0,0,0,0,0,0,0,183.3,0,0,0,0
46457,183.27,31.02,85.42,-22.36,1.0462,219.96,1,183.3,52.9,0,0,0,0,0,0,0,0,0,0,183.3,0,0,0,0
46460,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.83,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46460,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46467,134.98,55.28,68.72,-14.98,1.047,162,1,135,16.62,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
46468,134.98,29.19,68.72,-14.98,1.047,162,1,135,55.62,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
46471,8.4,1.79,1.79,-1.21,1.04,10.08,1,8.4,2.89,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
46473,2.8,1.3,1.3,-0.34,1.05,3.36,1,2.8,0.71,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
46473,2.8,1.3,1.3,-0.34,1.05,3.36,1,2.8,1,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
46473,2.8,1.3,1.3,-0.34,1.05,3.36,1,2.8,0.32,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
46475,2.8,1.3,1.3,-0.34,1.048,3.36,1,2.8,0.42,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
46475,2.8,1.3,1.3,-0.34,1.048,3.36,1,2.8,1.26,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
46475,2.8,1.3,1.3,-0.34,1.048,3.36,1,2.8,1.06,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
46480,17.5,8.16,8.16,-2.14,1.04,21,1,17.5,7.92,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
46482,52.99,-7.63,11.29,-7.63,1.038,63.6,1,53,19.53,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
46490,153.13,34.69,71.37,-18.68,1.0595,183.78,1,153.15,70.27,0,0,0,0,0,0,0,0,0,0,153.15,0,0,0,0
46491,153.13,29.03,71.37,-18.68,1.0595,183.78,1,153.15,57.04,0,0,0,0,0,0,0,0,0,0,153.15,0,0,0,0
46498,138.58,32.87,70.55,-15.38,1.0532,166.32,1,138.6,36.96,0,0,0,0,0,0,0,0,0,0,138.6,0,0,0,0
46503,0,0,416.04,-108.92,1.0427,1071.36,0,892.8,303.95,0,0,0,0,0,0,0,0,0,0,892.8,0,0,0,0
46504,0,0,416.04,-108.92,1.0427,1071.36,0,892.8,399.33,0,0,0,0,0,0,0,0,0,0,892.8,0,0,0,0
46509,146.48,33.81,74.57,-16.26,1.0465,175.8,1,146.5,69.13,0,0,0,0,0,0,0,0,0,0,146.5,0,0,0,0
46510,146.48,28.1,74.57,-16.26,1.051,175.8,1,146.5,23.07,0,0,0,0,0,0,0,0,0,0,146.5,0,0,0,0
46511,146.48,26.27,74.57,-16.26,1.0555,175.8,1,146.5,61.31,0,0,0,0,0,0,0,0,0,0,146.5,0,0,0,0
46512,146.48,26.37,74.57,-16.26,1.0492,175.8,1,146.5,15.47,0,0,0,0,0,0,0,0,0,0,146.5,0,0,0,0
46517,24,7.15,11.18,-2.93,1.048,28.8,1,24,6.03,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
46521,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.36,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46521,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.21,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46522,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.68,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46523,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.25,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46523,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.33,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46524,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.74,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46531,71.99,6.67,15.34,-10.37,1.0225,86.4,1,72,21.87,0,0,0,0,0,0,0,0,0,0,72,0,0,0,0
46539,300.09,90.36,205.51,-53.8,1.0479,529.2,1,441,206.08,0,0,0,0,0,0,0,0,0,0,441,0,0,0,0
46545,149.98,-21.6,31.95,-21.6,1.038,180,1,150,24.01,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
46548,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.84,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46548,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.4,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46548,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.59,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46548,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.24,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46550,0,0,0.73,-0.19,1.04,1.88,0,1.57,0.31,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
46550,0,0,0.73,-0.19,1.04,1.88,0,1.57,0.17,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
46550,0,0,0.73,-0.19,1.04,1.88,0,1.57,0.18,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
46553,101.99,20.09,21.73,-14.69,1.0185,122.4,1,102,46.51,0,0,0,0,0,0,0,0,0,0,102,0,0,0,0
46555,2.82,1.31,1.31,-0.34,1.04,3.38,1,2.82,0.82,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46555,2.82,1.31,1.31,-0.34,1.04,3.38,1,2.82,0.77,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46555,2.82,1.31,1.31,-0.34,1.04,3.38,1,2.82,1.12,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46555,2.82,1.31,1.31,-0.34,1.04,3.38,1,2.82,0.54,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46555,2.82,1.31,1.31,-0.34,1.04,3.38,1,2.82,1.4,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46555,2.82,1.31,1.31,-0.34,1.04,3.38,1,2.82,0.67,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46560,199.97,42.6,42.6,-28.8,1.0424,240,1,200,85.37,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
46566,199.97,33.32,42.6,-28.8,1.044,240,1,200,93.81,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
46570,2.82,1.31,1.31,-0.34,1.04,3.38,1,2.82,1.16,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46571,2.82,1.31,1.31,-0.34,1.04,3.38,1,2.82,0.35,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46573,2.82,1.31,1.31,-0.34,1.0135,3.38,1,2.82,0.68,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46573,2.82,1.31,1.31,-0.34,1.0135,3.38,1,2.82,1.27,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46574,2.82,1.31,1.31,-0.34,1.0135,3.38,1,2.82,0.34,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46574,2.82,1.31,1.31,-0.34,1.0135,3.38,1,2.82,1.13,0,0,0,0,0,0,0,0,0,0,2.8167,0,0,0,0
46580,250.02,39.4,116.52,-30.51,1.0289,300.06,1,250.05,55.81,0,0,0,0,0,0,0,0,0,0,250.05,0,0,0,0
46581,250.02,39.4,116.52,-30.51,1.0289,300.06,1,250.05,118.63,0,0,0,0,0,0,0,0,0,0,250.05,0,0,0,0
46584,2.62,1.22,1.22,-0.32,1.041,3.14,1,2.62,0.79,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
46584,2.62,1.22,1.22,-0.32,1.041,3.14,1,2.62,0.87,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
46584,2.62,1.22,1.22,-0.32,1.041,3.14,1,2.62,0.35,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
46584,2.62,1.22,1.22,-0.32,1.041,3.14,1,2.62,1.14,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
46584,2.62,1.22,1.22,-0.32,1.041,3.14,1,2.62,0.34,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
46584,2.62,1.22,1.22,-0.32,1.041,3.14,1,2.62,0.39,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
46587,197.97,10.82,42.17,-28.51,1.009,237.6,1,198,93.18,0,0,0,0,0,0,0,0,0,0,198,0,0,0,0
46592,25,12.73,12.73,-2.78,1.047,30,1,25,12.33,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
46592,25,12.73,12.73,-2.78,1.047,30,1,25,11.33,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
46593,25,12.73,12.73,-2.78,1.047,30,1,25,11.91,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
46593,25,12.73,12.73,-2.78,1.047,30,1,25,9.6,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
46594,25,-1.7,12.73,-2.78,1.0445,30,1,25,7.16,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
46601,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.27,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46601,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.25,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46602,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.49,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46605,74.99,20.05,38.17,-8.33,1.045,90,1,75,26.68,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
46605,74.99,20.05,38.17,-8.33,1.045,90,1,75,10.29,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
46611,227.56,165,227.41,-59.54,1.0528,585.6,1,488,53.87,0,0,0,0,0,0,0,0,0,0,488,0,0,0,0
46616,134.98,36.08,68.72,-14.98,1.044,162,1,135,39.58,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
46617,134.98,28.05,68.72,-14.98,1.044,162,1,135,61.31,0,0,0,0,0,0,0,0,0,0,135,0,0,0,0
46621,80.99,0.32,17.25,-11.66,1.036,97.2,1,81,24.07,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
46624,0,0,0.09,-0.06,1.035,0.48,0,0.4,0.14,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
46624,0.4,0.09,0.09,-0.06,1.035,0.48,1,0.4,0.17,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
46624,0,0,0.09,-0.06,1.035,0.48,0,0.4,0.19,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
46624,1.5,0.32,0.32,-0.22,1.035,1.8,1,1.5,0.16,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
46624,0,0,0.36,-0.24,1.035,2.04,0,1.7,0.46,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
46629,154.43,71.97,71.97,-18.84,1.0245,185.34,1,154.45,61.06,0,0,0,0,0,0,0,0,0,0,154.45,0,0,0,0
46630,154.43,71.97,71.97,-18.84,1.0245,185.34,1,154.45,19.47,0,0,0,0,0,0,0,0,0,0,154.45,0,0,0,0
46631,154.43,71.97,71.97,-18.84,1.0245,185.34,1,154.45,54,0,0,0,0,0,0,0,0,0,0,154.45,0,0,0,0
46632,154.43,71.97,71.97,-18.84,1.0087,185.34,1,154.45,76.96,0,0,0,0,0,0,0,0,0,0,154.45,0,0,0,0
46637,286.23,170.56,287.71,-75.32,1.0206,740.88,1,617.4,65.36,0,0,0,0,0,0,0,0,0,0,617.4,0,0,0,0
46638,260.1,170.56,287.71,-75.32,1.0171,740.88,1,617.4,260.01,0,0,0,0,0,0,0,0,0,0,617.4,0,0,0,0
46642,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.49,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46642,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.59,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46643,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.45,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46647,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.45,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46648,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.83,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46655,160.2,53.73,81.55,-17.78,1.0142,192.27,1,160.22,42.02,0,0,0,0,0,0,0,0,0,0,160.225,0,0,0,0
46656,160.2,53.73,81.55,-17.78,1.0199,192.27,1,160.22,20.99,0,0,0,0,0,0,0,0,0,0,160.225,0,0,0,0
46657,160.2,53.73,81.55,-17.78,1.0216,192.27,1,160.22,47.29,0,0,0,0,0,0,0,0,0,0,160.225,0,0,0,0
46658,160.2,34.68,81.55,-17.78,1.0185,192.27,1,160.22,34.97,0,0,0,0,0,0,0,0,0,0,160.225,0,0,0,0
46661,63.32,25.23,32.24,-7.03,1.04,76,1,63.33,8.54,0,0,0,0,0,0,0,0,0,0,63.3333,0,0,0,0
46661,63.32,25.23,32.24,-7.03,1.04,76,1,63.33,28.77,0,0,0,0,0,0,0,0,0,0,63.3333,0,0,0,0
46661,63.32,25.23,32.24,-7.03,1.04,76,1,63.33,15.72,0,0,0,0,0,0,0,0,0,0,63.3333,0,0,0,0
46661,63.32,25.23,32.24,-7.03,1.04,76,1,63.33,20.98,0,0,0,0,0,0,0,0,0,0,63.3333,0,0,0,0
46661,63.32,25.23,32.24,-7.03,1.04,76,1,63.33,8.99,0,0,0,0,0,0,0,0,0,0,63.3333,0,0,0,0
46661,63.32,25.23,32.24,-7.03,1.04,76,1,63.33,18.3,0,0,0,0,0,0,0,0,0,0,63.3333,0,0,0,0
46666,0,0,0.73,-0.19,1.04,1.89,0,1.58,0.2,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
46666,0,0,0.73,-0.19,1.04,1.89,0,1.58,0.51,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
46666,0,0,0.73,-0.19,1.04,1.89,0,1.58,0.52,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
46666,0,0,0.73,-0.19,1.04,1.89,0,1.58,0.68,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
46668,3,1.53,1.53,-0.33,1.045,3.6,1,3,0.82,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
46668,3,1.53,1.53,-0.33,1.045,3.6,1,3,1.09,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
46668,3,1.53,1.53,-0.33,1.045,3.6,1,3,0.51,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
46668,3,1.53,1.53,-0.33,1.045,3.6,1,3,1.08,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
46672,150.38,32.04,32.04,-21.66,1.05,180.48,1,150.4,15.79,0,0,0,0,0,0,0,0,0,0,150.4,0,0,0,0
46675,4.23,-0.52,1.97,-0.52,1.04,5.08,1,4.23,1.02,0,0,0,0,0,0,0,0,0,0,4.2333,0,0,0,0
46675,4.23,-0.52,1.97,-0.52,1.04,5.08,1,4.23,1.47,0,0,0,0,0,0,0,0,0,0,4.2333,0,0,0,0
46675,4.23,-0.52,1.97,-0.52,1.04,5.08,1,4.23,1.11,0,0,0,0,0,0,0,0,0,0,4.2333,0,0,0,0
46676,4.23,-0.14,1.97,-0.52,1.04,5.08,1,4.23,1.04,0,0,0,0,0,0,0,0,0,0,4.2333,0,0,0,0
46676,4.23,-0.14,1.97,-0.52,1.04,5.08,1,4.23,2.01,0,0,0,0,0,0,0,0,0,0,4.2333,0,0,0,0
46676,4.23,-0.14,1.97,-0.52,1.04,5.08,1,4.23,0.55,0,0,0,0,0,0,0,0,0,0,4.2333,0,0,0,0
46681,1.53,-0.19,0.71,-0.19,1.04,1.84,1,1.53,0.2,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
46682,1.53,-0.19,0.71,-0.19,1.04,1.84,1,1.53,0.69,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
46684,1.53,-0.19,0.71,-0.19,1.04,1.84,1,1.53,0.55,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
46685,1.53,-0.19,0.71,-0.19,1.04,1.84,1,1.53,0.73,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
46687,0,0,0.75,-0.2,1.043,1.92,0,1.6,0.53,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
46687,1.53,0.71,0.71,-0.19,1.043,1.84,1,1.53,0.42,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
46688,1.53,0.71,0.71,-0.19,1.048,1.84,1,1.53,0.42,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
46693,55.83,14.27,26.02,-6.81,1.0475,67,1,55.83,12.2,0,0,0,0,0,0,0,0,0,0,55.8333,0,0,0,0
46694,55.83,14.02,26.02,-6.81,1.0475,67,1,55.83,27.25,0,0,0,0,0,0,0,0,0,0,55.8333,0,0,0,0
46695,55.83,12.48,26.02,-6.81,1.0475,67,1,55.83,10.22,0,0,0,0,0,0,0,0,0,0,55.8333,0,0,0,0
46696,55.83,9.42,26.02,-6.81,1.043,67,1,55.83,10.68,0,0,0,0,0,0,0,0,0,0,55.8333,0,0,0,0
46697,55.83,13.25,26.02,-6.81,1.0475,67,1,55.83,22.42,0,0,0,0,0,0,0,0,0,0,55.8333,0,0,0,0
46698,0,0,26.02,-6.81,1.04,67,0,55.83,25.22,0,0,0,0,0,0,0,0,0,0,55.8333,0,0,0,0
46703,2.77,1.29,1.29,-0.34,1.049,3.32,1,2.77,0.84,0,0,0,0,0,0,0,0,0,0,2.7667,0,0,0,0
46704,2.77,1.29,1.29,-0.34,1.0425,3.32,1,2.77,0.86,0,0,0,0,0,0,0,0,0,0,2.7667,0,0,0,0
46704,2.77,1.29,1.29,-0.34,1.0425,3.32,1,2.77,1.23,0,0,0,0,0,0,0,0,0,0,2.7667,0,0,0,0
46705,2.77,1.29,1.29,-0.34,1.0425,3.32,1,2.77,0.63,0,0,0,0,0,0,0,0,0,0,2.7667,0,0,0,0
46706,2.77,1.29,1.29,-0.34,1.0515,3.32,1,2.77,1.21,0,0,0,0,0,0,0,0,0,0,2.7667,0,0,0,0
46707,2.77,1.29,1.29,-0.34,1.0425,3.32,1,2.77,0.82,0,0,0,0,0,0,0,0,0,0,2.7667,0,0,0,0
46711,6.8,2.99,3.46,-0.75,1.04,8.16,1,6.8,2.02,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
46712,6.8,2.99,3.46,-0.75,1.04,8.16,1,6.8,3.03,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
46716,4.53,-0.55,2.11,-0.55,1.0405,5.44,1,4.53,0.63,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
46717,4.53,-0.46,2.11,-0.55,1.039,5.44,1,4.53,1.25,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
46717,4.53,-0.46,2.11,-0.55,1.039,5.44,1,4.53,1.71,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
46717,4.53,-0.46,2.11,-0.55,1.039,5.44,1,4.53,2.23,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
46717,4.53,-0.46,2.11,-0.55,1.039,5.44,1,4.53,1.86,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
46717,4.53,-0.46,2.11,-0.55,1.039,5.44,1,4.53,1.9,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
46725,282.29,70.46,294.22,-77.03,1.0224,757.64,1,631.37,194.95,0,0,0,0,0,0,0,0,0,0,631.3666,0,0,0,0
46726,322.96,70.46,294.22,-77.03,1.0242,757.64,1,631.37,117.27,0,0,0,0,0,0,0,0,0,0,631.3666,0,0,0,0
46727,193.09,70.46,294.22,-77.03,1.0243,757.64,1,631.37,192.99,0,0,0,0,0,0,0,0,0,0,631.3666,0,0,0,0
46732,1138.14,162.53,418.89,-93.34,1.0491,1365.96,1,1138.3,206.29,0,0,0,0,0,0,0,0,0,0,1138.3,0,0,0,0
46737,100.49,18.24,21.41,-14.47,1.0295,120.6,1,100.5,37.95,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
46741,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.78,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46741,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.38,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46742,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.73,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46742,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.34,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46743,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
46748,216.97,46.22,46.22,-31.25,1.0465,260.4,1,217,29.57,0,0,0,0,0,0,0,0,0,0,217,0,0,0,0
48243,0,0,7.65,-0.98,1.04,23.92,0,19.93,5.31,0,0,0,0,0,0,0,0,0,0,19.9333,0,0,0,0
48244,19.93,-0.98,7.65,-0.98,1.04,23.92,1,19.93,5.63,0,0,0,0,0,0,0,0,0,0,19.9333,0,0,0,0
48246,0,0,7.65,-0.98,1.04,23.92,0,19.93,4.6,0,0,0,0,0,0,0,0,0,0,19.9333,0,0,0,0
48249,1.7,0.65,0.65,-0.08,1.04,2.04,1,1.7,0.45,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
48249,0,0,0.65,-0.08,1.04,2.04,0,1.7,0.64,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
48252,1.9,0.73,0.73,-0.09,1.04,2.28,1,1.9,0.63,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
48252,1.9,0.73,0.73,-0.09,1.04,2.28,1,1.9,0.56,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
48255,1.13,0.44,0.44,-0.06,1.04,1.36,1,1.13,0.33,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
48255,1.13,0.44,0.44,-0.06,1.04,1.36,1,1.13,0.14,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
48255,1.13,0.44,0.44,-0.06,1.04,1.36,1,1.13,0.24,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
48258,11,2.34,2.34,-1.58,1.04,13.2,1,11,4.49,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
48261,8.6,3.3,3.3,-0.42,1.04,10.32,1,8.6,3.39,0,0,0,0,0,0,0,0,0,0,8.6,0,0,0,0
48262,8.6,3.3,3.3,-0.42,1.04,10.32,1,8.6,1.19,0,0,0,0,0,0,0,0,0,0,8.6,0,0,0,0
48268,642.91,-3.82,236.62,-52.73,1.0583,771.6,1,643,70.98,0,0,0,0,0,0,0,0,0,0,643,0,0,0,0
48269,642.91,-3.82,236.62,-52.73,1.0584,771.6,1,643,271.43,0,0,0,0,0,0,0,0,0,0,643,0,0,0,0
48273,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.77,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
48273,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.4,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
48274,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.57,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
48274,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.69,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
48278,1.1,-0.05,0.42,-0.05,1.038,1.32,1,1.1,0.42,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
48278,1.1,-0.05,0.42,-0.05,1.038,1.32,1,1.1,0.35,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
48279,1.1,-0.05,0.42,-0.05,1.038,1.32,1,1.1,0.36,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
48283,1.77,-0.09,0.68,-0.09,1.04,2.12,1,1.77,0.75,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
48284,1.77,-0.09,0.68,-0.09,1.04,2.12,1,1.77,0.78,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
48286,1.77,-0.09,0.68,-0.09,1.04,2.12,1,1.77,0.51,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
48290,0.47,-0.02,0.18,-0.02,1.04,0.56,1,0.47,0.2,0,0,0,0,0,0,0,0,0,0,0.4667,0,0,0,0
48291,0.47,-0.02,0.18,-0.02,1.04,0.56,1,0.47,0.07,0,0,0,0,0,0,0,0,0,0,0.4667,0,0,0,0
48293,0.47,0.18,0.18,-0.02,1.04,0.56,1,0.47,0.1,0,0,0,0,0,0,0,0,0,0,0.4667,0,0,0,0
48296,2.07,0.97,0.97,-0.25,1.04,2.49,1,2.07,0.94,0,0,0,0,0,0,0,0,0,0,2.075,0,0,0,0
48296,2.07,0.97,0.97,-0.25,1.04,2.49,1,2.07,0.58,0,0,0,0,0,0,0,0,0,0,2.075,0,0,0,0
48297,2.07,0.97,0.97,-0.25,1.04,2.49,1,2.07,0.93,0,0,0,0,0,0,0,0,0,0,2.075,0,0,0,0
48298,2.07,0.97,0.97,-0.25,1.04,2.49,1,2.07,0.35,0,0,0,0,0,0,0,0,0,0,2.075,0,0,0,0
48303,2,0.77,0.77,-0.1,1.04,2.4,1,2,0.88,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
48304,2,0.77,0.77,-0.1,1.04,2.4,1,2,0.85,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
48305,2,0.77,0.77,-0.1,1.04,2.4,1,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
48308,0.65,0.25,0.25,-0.03,1.039,0.78,1,0.65,0.2,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
48308,0,0,0.25,-0.03,1.039,0.78,0,0.65,0.23,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
48308,0,0,0.25,-0.03,1.039,0.78,0,0.65,0.32,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
48308,0.65,0.25,0.25,-0.03,1.039,0.78,1,0.65,0.23,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
48309,0.65,0.25,0.25,-0.03,1.04,0.78,1,0.65,0.31,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
48310,0.65,0.25,0.25,-0.03,1.04,0.78,1,0.65,0.32,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
48315,0.7,-0.03,0.27,-0.03,1.0385,0.84,1,0.7,0.27,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
48316,0.7,-0.03,0.27,-0.03,1.0385,0.84,1,0.7,0.09,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
48316,0,0,0.04,-0,1.0385,0.12,0,0.1,0.03,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0
48320,2.28,1.06,1.06,-0.28,1.04,2.74,1,2.28,1.12,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
48321,2.28,1.06,1.06,-0.28,1.04,2.74,1,2.28,1.09,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
48323,2.28,1.06,1.06,-0.28,1.04,2.74,1,2.28,0.63,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
48324,2.28,1.06,1.06,-0.28,1.04,2.74,1,2.28,0.32,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
48326,2.28,1.01,1.06,-0.28,1.04,2.74,1,2.28,0.85,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
48326,2.28,1.01,1.06,-0.28,1.04,2.74,1,2.28,0.24,0,0,0,0,0,0,0,0,0,0,2.2833,0,0,0,0
48331,206.24,35.33,104.99,-22.9,1.0472,247.52,1,206.27,100.22,0,0,0,0,0,0,0,0,0,0,206.2667,0,0,0,0
48332,206.24,52.83,104.99,-22.9,1.0505,247.52,1,206.27,29.73,0,0,0,0,0,0,0,0,0,0,206.2667,0,0,0,0
48333,206.24,64.63,104.99,-22.9,1.046,247.52,1,206.27,34.87,0,0,0,0,0,0,0,0,0,0,206.2667,0,0,0,0
48337,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.2,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
48337,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.75,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
48338,0,0,0.69,-0.09,1.04,2.16,0,1.8,0.42,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
48341,1.4,0.54,0.54,-0.07,1.04,1.68,1,1.4,0.29,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
48341,1.4,0.54,0.54,-0.07,1.04,1.68,1,1.4,0.65,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
48341,1.4,0.54,0.54,-0.07,1.04,1.68,1,1.4,0.21,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
48341,1.4,0.54,0.54,-0.07,1.04,1.68,1,1.4,0.64,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
48341,1.4,0.54,0.54,-0.07,1.04,1.68,1,1.4,0.3,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
48344,1.96,-0.24,0.91,-0.24,1.0045,2.35,1,1.96,0.86,0,0,0,0,0,0,0,0,0,0,1.96,0,0,0,0
48344,1.96,-0.24,0.91,-0.24,1.0045,2.35,1,1.96,0.66,0,0,0,0,0,0,0,0,0,0,1.96,0,0,0,0
48345,1.96,-0.24,0.91,-0.24,1.0045,2.35,1,1.96,0.81,0,0,0,0,0,0,0,0,0,0,1.96,0,0,0,0
