GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
48345,1.96,-0.24,0.91,-0.24,1.0045,2.35,1,1.96,0.59,0,0,0,0,0,0,0,0,0,0,1.96,0,0,0,0
48346,1.96,-0.24,0.91,-0.24,1.0045,2.35,1,1.96,0.7,0,0,0,0,0,0,0,0,0,0,1.96,0,0,0,0
48349,11,-1.34,5.13,-1.34,1.04,13.2,1,11,3.05,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
48349,11,-1.34,5.13,-1.34,1.04,13.2,1,11,1.2,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
48354,11.3,-0.55,4.34,-0.55,1.0225,13.56,1,11.3,2.97,0,0,0,0,0,0,0,0,0,0,11.3,0,0,0,0
48354,11.3,-0.55,4.34,-0.55,1.0225,13.56,1,11.3,2.91,0,0,0,0,0,0,0,0,0,0,11.3,0,0,0,0
48355,11.3,-0.55,4.34,-0.55,1.046,13.56,1,11.3,5.06,0,0,0,0,0,0,0,0,0,0,11.3,0,0,0,0
48358,1.5,0.7,0.7,-0.18,1.04,1.8,1,1.5,0.19,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
48361,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.62,0,0,0,0,0,0,0,0,0,0,1.48,0,0,0,0
48361,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.16,0,0,0,0,0,0,0,0,0,0,1.48,0,0,0,0
48362,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.45,0,0,0,0,0,0,0,0,0,0,1.48,0,0,0,0
48362,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.16,0,0,0,0,0,0,0,0,0,0,1.48,0,0,0,0
48363,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.28,0,0,0,0,0,0,0,0,0,0,1.48,0,0,0,0
48366,0,0,1.53,-0.33,1.04,3.6,0,3,0.88,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
48366,3,-0.33,1.53,-0.33,1.04,3.6,1,3,1.35,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
48369,0.37,0.14,0.14,-0.02,1.04,0.44,1,0.37,0.06,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
48370,0.37,0.14,0.14,-0.02,1.04,0.44,1,0.37,0.11,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
48372,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.23,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
48372,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.09,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
48373,0.37,0.14,0.14,-0.02,1.04,0.44,1,0.37,0.09,0,0,0,0,0,0,0,0,0,0,0.3667,0,0,0,0
48377,35.5,1.13,18.07,-3.94,1.0045,42.6,1,35.5,17.25,0,0,0,0,0,0,0,0,0,0,35.5,0,0,0,0
48377,35.5,1.13,18.07,-3.94,1.0045,42.6,1,35.5,17.27,0,0,0,0,0,0,0,0,0,0,35.5,0,0,0,0
48380,0,0,0.93,-0.12,1.04,2.91,0,2.43,0.9,0,0,0,0,0,0,0,0,0,0,2.425,0,0,0,0
48380,2.42,0.93,0.93,-0.12,1.04,2.91,1,2.43,0.91,0,0,0,0,0,0,0,0,0,0,2.425,0,0,0,0
48380,0,0,0.93,-0.12,1.04,2.91,0,2.43,0.41,0,0,0,0,0,0,0,0,0,0,2.425,0,0,0,0
48380,2.42,0.93,0.93,-0.12,1.04,2.91,1,2.43,1.15,0,0,0,0,0,0,0,0,0,0,2.425,0,0,0,0
48383,0.57,0.22,0.22,-0.03,1.04,0.68,1,0.57,0.08,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
48383,0.57,0.22,0.22,-0.03,1.04,0.68,1,0.57,0.07,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
48384,0.57,0.22,0.22,-0.03,1.04,0.68,1,0.57,0.19,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
48387,87.54,-1.38,40.8,-10.68,1.042,105.06,1,87.55,16.64,0,0,0,0,0,0,0,0,0,0,87.55,0,0,0,0
48387,87.54,-1.38,40.8,-10.68,1.042,105.06,1,87.55,24.1,0,0,0,0,0,0,0,0,0,0,87.55,0,0,0,0
48387,87.54,-1.38,40.8,-10.68,1.042,105.06,1,87.55,18.74,0,0,0,0,0,0,0,0,0,0,87.55,0,0,0,0
48387,87.54,-1.38,40.8,-10.68,1.042,105.06,1,87.55,27.78,0,0,0,0,0,0,0,0,0,0,87.55,0,0,0,0
48389,4.1,1.57,1.57,-0.2,1.04,4.92,1,4.1,0.9,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
48389,4.1,1.57,1.57,-0.2,1.04,4.92,1,4.1,1.65,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
48392,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.46,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
48393,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.14,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
48397,0,0,1.23,-0.16,1.04,3.84,0,3.2,0.85,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
48398,3.2,1.23,1.23,-0.16,1.04,3.84,1,3.2,0.35,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
48403,192.38,58.93,129.5,-33.9,1.046,333.48,1,277.9,64.05,0,0,0,0,0,0,0,0,0,0,277.9,0,0,0,0
48404,234.5,58.93,129.5,-33.9,1.0469,333.48,1,277.9,60.78,0,0,0,0,0,0,0,0,0,0,277.9,0,0,0,0
48405,249.18,58.93,129.5,-33.9,1.0455,333.48,1,277.9,134.17,0,0,0,0,0,0,0,0,0,0,277.9,0,0,0,0
48409,0,0,0.32,-0.22,1.04,1.8,0,1.5,0.35,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
48409,1.5,0.32,0.32,-0.22,1.04,1.8,1,1.5,0.24,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
48416,53.99,25.16,25.16,-6.59,1.055,64.8,1,54,6.01,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
48419,0,0,0.27,-0.03,1.038,0.84,0,0.7,0.26,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
48419,0.7,-0.03,0.27,-0.03,1.038,0.84,1,0.7,0.23,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
48420,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.07,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
48421,0.5,-0.02,0.19,-0.02,1.04,0.6,1,0.5,0.07,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
48425,0,0,0.13,-0.02,1.038,0.42,0,0.35,0.1,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
48425,0,0,0.13,-0.02,1.038,0.42,0,0.35,0.15,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
48425,0.35,-0.02,0.13,-0.02,1.038,0.42,1,0.35,0.1,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
48425,0.35,-0.02,0.13,-0.02,1.038,0.42,1,0.35,0.17,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
48425,0.35,-0.02,0.13,-0.02,1.038,0.42,1,0.35,0.1,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
48425,0.35,-0.02,0.13,-0.02,1.038,0.42,1,0.35,0.05,0,0,0,0,0,0,0,0,0,0,0.35,0,0,0,0
48425,0.43,-0.02,0.17,-0.02,1.038,0.52,1,0.43,0.07,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
48425,0,0,0.17,-0.02,1.038,0.52,0,0.43,0.07,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
48425,0.43,-0.02,0.17,-0.02,1.038,0.52,1,0.43,0.18,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
48432,233.43,88.15,161.05,-42.16,1.0195,414.72,1,345.6,65.1,0,0,0,0,0,0,0,0,0,0,345.6,0,0,0,0
48436,38.14,-4.23,19.42,-4.23,1.0385,45.78,1,38.15,8.69,0,0,0,0,0,0,0,0,0,0,38.15,0,0,0,0
48436,38.14,-4.23,19.42,-4.23,1.0385,45.78,1,38.15,16.34,0,0,0,0,0,0,0,0,0,0,38.15,0,0,0,0
48440,0,0,6.39,-4.32,1.04,36,0,30,7.74,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
48444,0,0,5.59,-1.46,1.04,14.4,0,12,5.42,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
48448,3.5,1.78,1.78,-0.39,1.0525,4.2,1,3.5,1.56,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
48453,64.49,13.74,13.74,-9.29,1.0425,77.4,1,64.5,27.15,0,0,0,0,0,0,0,0,0,0,64.5,0,0,0,0
48454,0,0,13.74,-9.29,1.04,77.4,0,64.5,25.68,0,0,0,0,0,0,0,0,0,0,64.5,0,0,0,0
48459,178.59,155.71,180.34,-47.21,1.0037,464.4,1,387,178.54,0,0,0,0,0,0,0,0,0,0,387,0,0,0,0
48463,3,1.15,1.15,-0.15,1.04,3.6,1,3,1.15,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
48464,0,0,1.15,-0.15,1.04,3.6,0,3,1.41,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
48464,3,1.15,1.15,-0.15,1.04,3.6,1,3,1.3,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
48465,3,1.15,1.15,-0.15,1.04,3.6,1,3,0.57,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
48465,3,1.15,1.15,-0.15,1.04,3.6,1,3,0.82,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
48469,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.07,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
48470,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.23,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
48472,0.6,-0.03,0.23,-0.03,1.0085,0.72,1,0.6,0.22,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
48472,0.6,-0.03,0.23,-0.03,1.0085,0.72,1,0.6,0.11,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
48475,0.93,0.19,0.36,-0.05,1.04,1.12,1,0.93,0.34,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
48475,0.93,0.19,0.36,-0.05,1.04,1.12,1,0.93,0.35,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
48475,0.93,0.19,0.36,-0.05,1.04,1.12,1,0.93,0.25,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
48475,0.93,0.19,0.36,-0.05,1.04,1.12,1,0.93,0.29,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
48475,0.93,0.19,0.36,-0.05,1.04,1.12,1,0.93,0.11,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
48475,0,0,0.36,-0.05,1.04,1.12,0,0.93,0.35,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
48477,20,4.26,4.26,-2.88,1.04,24,1,20,4.2,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
48479,41.69,21.23,21.23,-4.63,1.043,50.04,1,41.7,13.82,0,0,0,0,0,0,0,0,0,0,41.7,0,0,0,0
48482,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.99,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
48486,141.73,72.15,72.15,-15.73,1.045,170.1,1,141.75,66.24,0,0,0,0,0,0,0,0,0,0,141.75,0,0,0,0
48487,141.73,72.15,72.15,-15.73,1.0425,170.1,1,141.75,69,0,0,0,0,0,0,0,0,0,0,141.75,0,0,0,0
48490,9.7,4.94,4.94,-1.08,1.04,11.64,1,9.7,1.08,0,0,0,0,0,0,0,0,0,0,9.7,0,0,0,0
48492,10,5.09,5.09,-1.11,1.04,12,1,10,4.89,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
48494,1.5,0.7,0.7,-0.18,1.04,1.8,1,1.5,0.73,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
48497,1.12,0.43,0.43,-0.05,1.04,1.34,1,1.12,0.37,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
48498,1.12,0.43,0.43,-0.05,1.04,1.34,1,1.12,0.29,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
48498,1.12,0.43,0.43,-0.05,1.04,1.34,1,1.12,0.16,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
48499,0,0,0.43,-0.05,1.04,1.34,0,1.12,0.26,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
48499,0,0,0.43,-0.05,1.04,1.34,0,1.12,0.13,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
48500,1.12,0.43,0.43,-0.05,1.04,1.34,1,1.12,0.27,0,0,0,0,0,0,0,0,0,0,1.1167,0,0,0,0
48504,0.7,0.27,0.27,-0.03,1.055,0.84,1,0.7,0.23,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
48504,0.7,0.27,0.27,-0.03,1.055,0.84,1,0.7,0.08,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
48505,0,0,0.27,-0.03,1.04,0.84,0,0.7,0.26,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
48509,0.65,0.3,0.3,-0.08,1.034,0.78,1,0.65,0.23,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
48509,0.65,0.3,0.3,-0.08,1.034,0.78,1,0.65,0.14,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
48510,0.65,0.3,0.3,-0.08,1.034,0.78,1,0.65,0.3,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
48510,0.65,0.3,0.3,-0.08,1.034,0.78,1,0.65,0.11,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
48517,186.97,-14.25,95.18,-20.76,1.0395,224.4,1,187,82.56,0,0,0,0,0,0,0,0,0,0,187,0,0,0,0
48518,186.97,-20.76,95.18,-20.76,1.036,224.4,1,187,42.3,0,0,0,0,0,0,0,0,0,0,187,0,0,0,0
48519,186.97,-14.25,95.18,-20.76,1.04,224.4,1,187,57.96,0,0,0,0,0,0,0,0,0,0,187,0,0,0,0
48525,27.2,-3.02,13.84,-3.02,1.0405,32.64,1,27.2,7.34,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
48533,224.94,55.36,114.51,-24.97,1.0665,269.96,1,224.97,52.26,0,0,0,0,0,0,0,0,0,0,224.9667,0,0,0,0
48534,224.94,51.89,114.51,-24.97,1.0649,269.96,1,224.97,70.29,0,0,0,0,0,0,0,0,0,0,224.9667,0,0,0,0
48535,224.94,49.74,114.51,-24.97,1.0665,269.96,1,224.97,88.04,0,0,0,0,0,0,0,0,0,0,224.9667,0,0,0,0
48538,0,0,0.38,-0.05,1.04,1.2,0,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
48538,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.48,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
48538,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
48540,1.8,-0.09,0.69,-0.09,1.038,2.16,1,1.8,0.71,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
48540,1.8,-0.09,0.69,-0.09,1.038,2.16,1,1.8,0.28,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
48542,7.6,3.87,3.87,-0.84,1.04,9.12,1,7.6,1.98,0,0,0,0,0,0,0,0,0,0,7.6,0,0,0,0
48545,17.5,8.91,8.91,-1.94,1.04,21,1,17.5,8.3,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
48548,0.83,-0.1,0.39,-0.1,1.04,1,1,0.83,0.16,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
48549,0.83,-0.1,0.39,-0.1,1.04,1,1,0.83,0.41,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
48551,0.83,-0.1,0.39,-0.1,1.04,1,1,0.83,0.39,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
48552,0.83,-0.1,0.39,-0.1,1.04,1,1,0.83,0.15,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
48554,0,0,0.39,-0.1,1.04,1,0,0.83,0.23,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
48555,0,0,0.39,-0.1,1.04,1,0,0.83,0.25,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
48558,4.03,2.05,2.05,-0.45,1.04,4.84,1,4.03,0.88,0,0,0,0,0,0,0,0,0,0,4.0333,0,0,0,0
48558,4.03,2.05,2.05,-0.45,1.04,4.84,1,4.03,1.09,0,0,0,0,0,0,0,0,0,0,4.0333,0,0,0,0
48558,4.03,2.05,2.05,-0.45,1.04,4.84,1,4.03,0.56,0,0,0,0,0,0,0,0,0,0,4.0333,0,0,0,0
48561,1.5,-0.07,0.58,-0.07,1.008,1.8,1,1.5,0.47,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
48561,0,0,0.58,-0.07,1.008,1.8,0,1.5,0.35,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
48562,1.5,-0.07,0.58,-0.07,1.008,1.8,1,1.5,0.47,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
48563,1.5,-0.07,0.58,-0.07,1.008,1.8,1,1.5,0.65,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
48563,0,0,0.58,-0.07,1.008,1.8,0,1.5,0.58,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
48564,0,0,0.58,-0.07,1.04,1.8,0,1.5,0.46,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
48570,5,-0.25,1.92,-0.25,1.038,6,1,5,2.21,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
48570,5,-0.25,1.92,-0.25,1.038,6,1,5,2.07,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
48571,5,-0.25,1.92,-0.25,1.038,6,1,5,1.04,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
48571,5,-0.25,1.92,-0.25,1.038,6,1,5,2.01,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
48576,0.6,0.18,0.23,-0.03,1.0135,0.72,1,0.6,0.26,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
48577,0.6,0.09,0.23,-0.03,1.017,0.72,1,0.6,0.23,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
48577,0,0,0.15,-0.02,1.017,0.48,0,0.4,0.08,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
48578,0.4,-0.02,0.15,-0.02,1.04,0.48,1,0.4,0.11,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
48578,0.4,-0.02,0.15,-0.02,1.04,0.48,1,0.4,0.12,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
48579,0,0,0.13,-0.02,1.0135,0.4,0,0.33,0.12,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
48579,0.33,0.07,0.13,-0.02,1.0135,0.4,1,0.33,0.14,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
48580,0.33,-0.01,0.13,-0.02,1.0385,0.4,1,0.33,0.08,0,0,0,0,0,0,0,0,0,0,0.3333,0,0,0,0
48584,0.77,0.29,0.29,-0.04,1.04,0.92,1,0.77,0.24,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
48584,0.77,0.29,0.29,-0.04,1.04,0.92,1,0.77,0.31,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
48585,0.77,0.29,0.29,-0.04,1.04,0.92,1,0.77,0.32,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
48592,205.55,111.45,259.1,-67.83,1.0611,667.2,1,556,117.88,0,0,0,0,0,0,0,0,0,0,556,0,0,0,0
48593,192.03,111.45,259.1,-67.83,1.0538,667.2,1,556,100.97,0,0,0,0,0,0,0,0,0,0,556,0,0,0,0
48596,95.39,48.56,48.56,-10.59,1.051,114.48,1,95.4,22.52,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48596,95.39,48.56,48.56,-10.59,1.051,114.48,1,95.4,34.1,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48596,95.39,48.56,48.56,-10.59,1.051,114.48,1,95.4,20.42,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48596,95.39,48.56,48.56,-10.59,1.051,114.48,1,95.4,45.66,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48600,4.1,1.91,1.91,-0.5,1.04,4.92,1,4.1,1.91,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
48602,53.99,11.5,11.5,-7.78,1.0475,64.8,1,54,17.32,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
48606,49.99,25.45,25.45,-5.55,1.04,60,1,50,6.82,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
48606,49.99,25.45,25.45,-5.55,1.04,60,1,50,11.41,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
48608,78.79,36.72,36.72,-9.61,1.046,94.56,1,78.8,11.14,0,0,0,0,0,0,0,0,0,0,78.8,0,0,0,0
48608,78.79,36.72,36.72,-9.61,1.046,94.56,1,78.8,35.23,0,0,0,0,0,0,0,0,0,0,78.8,0,0,0,0
48613,0,0,0.62,-0.16,1.04,1.6,0,1.33,0.2,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
48614,0,0,0.62,-0.16,1.04,1.6,0,1.33,0.19,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
48616,0,0,0.62,-0.16,1.04,1.6,0,1.33,0.33,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
48617,0,0,0.62,-0.16,1.04,1.6,0,1.33,0.47,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
48617,0,0,0.62,-0.16,1.04,1.6,0,1.33,0.46,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
48618,0,0,0.62,-0.16,1.04,1.6,0,1.33,0.3,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
48623,173.38,34.63,88.26,-19.25,1.0564,208.08,1,173.4,50.45,0,0,0,0,0,0,0,0,0,0,173.4,0,0,0,0
48624,173.38,34.63,88.26,-19.25,1.0536,208.08,1,173.4,74.02,0,0,0,0,0,0,0,0,0,0,173.4,0,0,0,0
48628,0.85,0.33,0.33,-0.04,1.04,1.02,1,0.85,0.31,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
48628,0.85,0.33,0.33,-0.04,1.04,1.02,1,0.85,0.28,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
48629,0,0,0.33,-0.04,1.04,1.02,0,0.85,0.38,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
48629,0.85,0.33,0.33,-0.04,1.04,1.02,1,0.85,0.16,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
48630,0.85,0.33,0.33,-0.04,1.04,1.02,1,0.85,0.14,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
48631,0,0,0.33,-0.04,1.04,1.02,0,0.85,0.21,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
48635,0,0,0.51,-0.11,1.04,1.2,0,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
48636,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.3,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
48642,62.36,21.69,31.74,-6.92,1.048,74.84,1,62.37,20.75,0,0,0,0,0,0,0,0,0,0,62.3667,0,0,0,0
48643,62.36,20.68,31.74,-6.92,1.048,74.84,1,62.37,15.98,0,0,0,0,0,0,0,0,0,0,62.3667,0,0,0,0
48644,62.36,31.74,31.74,-6.92,1.048,74.84,1,62.37,7.02,0,0,0,0,0,0,0,0,0,0,62.3667,0,0,0,0
48648,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.68,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
48652,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.19,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48653,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.31,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48653,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.11,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48654,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.23,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48654,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.2,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48655,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.32,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48658,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,0.32,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
48660,16.2,8.25,8.25,-1.8,1.04,19.44,1,16.2,4.32,0,0,0,0,0,0,0,0,0,0,16.2,0,0,0,0
48662,61.19,28.52,28.52,-7.47,1.046,73.44,1,61.2,13.05,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
48662,61.19,28.52,28.52,-7.47,1.046,73.44,1,61.2,7.18,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
48662,61.19,28.52,28.52,-7.47,1.046,73.44,1,61.2,18,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
48662,61.19,28.52,28.52,-7.47,1.046,73.44,1,61.2,21.44,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
48663,0,0,0.51,-0.13,1.04,1.32,0,1.1,0.5,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
48671,113.58,22.66,52.94,-13.86,1.051,136.32,1,113.6,36.13,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
48672,113.58,29.61,52.94,-13.86,1.0505,136.32,1,113.6,13.42,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
48676,3.1,1.19,1.19,-0.15,1.04,3.72,1,3.1,1.48,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
48677,0,0,1.19,-0.15,1.04,3.72,0,3.1,0.93,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
48680,25,11.65,11.65,-3.05,1.04,30,1,25,9.53,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
48683,42.22,8.15,21.49,-4.69,1.0495,50.67,1,42.23,18.51,0,0,0,0,0,0,0,0,0,0,42.225,0,0,0,0
48683,42.22,8.15,21.49,-4.69,1.0495,50.67,1,42.23,6.35,0,0,0,0,0,0,0,0,0,0,42.225,0,0,0,0
48684,42.22,8.62,21.49,-4.69,1.0495,50.67,1,42.23,7.51,0,0,0,0,0,0,0,0,0,0,42.225,0,0,0,0
48684,42.22,8.62,21.49,-4.69,1.0495,50.67,1,42.23,6.8,0,0,0,0,0,0,0,0,0,0,42.225,0,0,0,0
48687,60.39,30.74,30.74,-6.7,1.0455,72.48,1,60.4,10.73,0,0,0,0,0,0,0,0,0,0,60.4,0,0,0,0
48694,0,0,0.6,-0.16,1.04,1.54,0,1.28,0.58,0,0,0,0,0,0,0,0,0,0,1.28,0,0,0,0
48694,0,0,0.6,-0.16,1.04,1.54,0,1.28,0.28,0,0,0,0,0,0,0,0,0,0,1.28,0,0,0,0
48695,0,0,0.6,-0.16,1.04,1.54,0,1.28,0.23,0,0,0,0,0,0,0,0,0,0,1.28,0,0,0,0
48695,0,0,0.6,-0.16,1.04,1.54,0,1.28,0.59,0,0,0,0,0,0,0,0,0,0,1.28,0,0,0,0
48696,0,0,0.6,-0.16,1.04,1.54,0,1.28,0.15,0,0,0,0,0,0,0,0,0,0,1.28,0,0,0,0
48700,0.75,0.29,0.29,-0.04,1.04,0.9,1,0.75,0.2,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
48701,0.75,0.29,0.29,-0.04,1.04,0.9,1,0.75,0.24,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
48701,0.4,0.15,0.15,-0.02,1.04,0.48,1,0.4,0.15,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
48702,0.4,0.15,0.15,-0.02,1.04,0.48,1,0.4,0.06,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
48702,0.4,0.15,0.15,-0.02,1.04,0.48,1,0.4,0.19,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
48706,90.89,38.85,46.27,-10.09,1.0405,109.08,1,90.9,23.36,0,0,0,0,0,0,0,0,0,0,90.9,0,0,0,0
48709,8.82,-0.43,3.39,-0.43,1.027,10.59,1,8.82,4.25,0,0,0,0,0,0,0,0,0,0,8.825,0,0,0,0
48709,8.82,-0.43,3.39,-0.43,1.027,10.59,1,8.82,1.33,0,0,0,0,0,0,0,0,0,0,8.825,0,0,0,0
48710,8.82,-0.43,3.39,-0.43,1.027,10.59,1,8.82,3.93,0,0,0,0,0,0,0,0,0,0,8.825,0,0,0,0
48710,8.82,-0.43,3.39,-0.43,1.027,10.59,1,8.82,2.39,0,0,0,0,0,0,0,0,0,0,8.825,0,0,0,0
48714,48.49,-5.38,24.69,-5.38,1.045,58.2,1,48.5,9.52,0,0,0,0,0,0,0,0,0,0,48.5,0,0,0,0
48714,48.49,-5.38,24.69,-5.38,1.045,58.2,1,48.5,11.32,0,0,0,0,0,0,0,0,0,0,48.5,0,0,0,0
48714,48.49,-5.38,24.69,-5.38,1.045,58.2,1,48.5,14.24,0,0,0,0,0,0,0,0,0,0,48.5,0,0,0,0
48714,48.49,-5.38,24.69,-5.38,1.045,58.2,1,48.5,7.76,0,0,0,0,0,0,0,0,0,0,48.5,0,0,0,0
48723,161.98,32.91,34.51,-23.33,1.043,194.4,1,162,33.02,0,0,0,0,0,0,0,0,0,0,162,0,0,0,0
48728,0,0,326.81,-85.56,1.0471,841.56,0,701.3,219.98,0,0,0,0,0,0,0,0,0,0,701.3,0,0,0,0
48729,0,0,326.81,-85.56,1.0471,841.56,0,701.3,246.92,0,0,0,0,0,0,0,0,0,0,701.3,0,0,0,0
48733,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.43,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
48733,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.54,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
48734,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.61,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
48734,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.51,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
48735,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.6,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
48735,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.7,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
48739,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.1,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48739,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.28,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48740,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.27,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48743,2.8,-0.34,1.3,-0.34,1.039,3.36,1,2.8,0.73,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
48743,2.8,-0.34,1.3,-0.34,1.039,3.36,1,2.8,0.72,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
48749,145.18,30.93,30.93,-20.91,1.052,174.24,1,145.2,58,0,0,0,0,0,0,0,0,0,0,145.2,0,0,0,0
48752,2.4,-0.12,0.92,-0.12,1.034,2.88,1,2.4,1.05,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
48752,2.4,-0.12,0.92,-0.12,1.034,2.88,1,2.4,1.1,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
48756,205.83,223.65,287.34,-75.23,1.0359,739.92,1,616.6,103.08,0,0,0,0,0,0,0,0,0,0,616.6,0,0,0,0
48757,0,0,287.34,-75.23,1.047,739.92,0,616.6,240.57,0,0,0,0,0,0,0,0,0,0,616.6,0,0,0,0
48763,95.39,23.49,48.56,-10.59,1.043,114.48,1,95.4,42.77,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48764,95.39,37.76,48.56,-10.59,1.043,114.48,1,95.4,29.54,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48765,95.39,29.68,48.56,-10.59,1.043,114.48,1,95.4,32.57,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48766,95.39,31.02,48.56,-10.59,1.043,114.48,1,95.4,35.78,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48774,271.74,126.65,126.65,-33.16,1.0185,326.13,1,271.78,131.47,0,0,0,0,0,0,0,0,0,0,271.775,0,0,0,0
48775,271.74,115.54,126.65,-33.16,1.0077,326.13,1,271.78,52.42,0,0,0,0,0,0,0,0,0,0,271.775,0,0,0,0
48776,194.96,115.54,126.65,-33.16,1.004,326.13,1,271.78,79.69,0,0,0,0,0,0,0,0,0,0,271.775,0,0,0,0
48777,178.17,115.54,126.65,-33.16,1.0086,326.13,1,271.78,115.72,0,0,0,0,0,0,0,0,0,0,271.775,0,0,0,0
48780,82.99,8.28,42.25,-9.21,1.04,99.6,1,83,21.38,0,0,0,0,0,0,0,0,0,0,83,0,0,0,0
48782,3.6,-0.18,1.38,-0.18,1.038,4.32,1,3.6,1.38,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
48782,3.6,-0.18,1.38,-0.18,1.038,4.32,1,3.6,0.92,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
48782,3.6,-0.18,1.38,-0.18,1.038,4.32,1,3.6,0.75,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
48782,3.6,-0.18,1.38,-0.18,1.038,4.32,1,3.6,1.06,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
48782,3.6,-0.18,1.38,-0.18,1.038,4.32,1,3.6,1.7,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
48782,0,0,1.38,-0.18,1.038,4.32,0,3.6,0.72,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
48785,0,0,0.26,-0.03,1.04,0.8,0,0.67,0.22,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
48785,0.67,0.26,0.26,-0.03,1.04,0.8,1,0.67,0.2,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
48786,0.67,0.26,0.26,-0.03,1.04,0.8,1,0.67,0.3,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
48790,53.09,-6.48,24.74,-6.48,1.008,63.72,1,53.1,21.49,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
48791,53.09,-6.48,24.74,-6.48,1.008,63.72,1,53.1,20.38,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
48795,16.3,-1.81,8.3,-1.81,1.0525,19.56,1,16.3,2.42,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
48798,60.49,3.05,30.79,-6.72,1.042,72.6,1,60.5,13.1,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
48800,67.69,-1.73,14.42,-9.75,1.042,81.24,1,67.7,14.24,0,0,0,0,0,0,0,0,0,0,67.7,0,0,0,0
48802,18,-2,9.16,-2,1.036,21.6,1,18,1.8,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
48807,3.87,-0.19,1.48,-0.19,1.0215,4.64,1,3.87,1.58,0,0,0,0,0,0,0,0,0,0,3.8667,0,0,0,0
48807,3.87,-0.19,1.48,-0.19,1.0215,4.64,1,3.87,0.75,0,0,0,0,0,0,0,0,0,0,3.8667,0,0,0,0
48808,0,0,1.48,-0.19,1.0525,4.64,0,3.87,1.85,0,0,0,0,0,0,0,0,0,0,3.8667,0,0,0,0
48808,3.87,1.48,1.48,-0.19,1.0525,4.64,1,3.87,1.49,0,0,0,0,0,0,0,0,0,0,3.8667,0,0,0,0
48809,3.87,-0.19,1.48,-0.19,1.0215,4.64,1,3.87,1.62,0,0,0,0,0,0,0,0,0,0,3.8667,0,0,0,0
48809,3.87,-0.19,1.48,-0.19,1.0215,4.64,1,3.87,0.64,0,0,0,0,0,0,0,0,0,0,3.8667,0,0,0,0
48812,5,1.06,1.06,-0.72,1.04,6,1,5,2.24,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
48814,0,0,0.66,-0.17,1.04,1.7,0,1.42,0.2,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
48814,0,0,0.66,-0.17,1.04,1.7,0,1.42,0.54,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
48814,0,0,0.66,-0.17,1.04,1.7,0,1.42,0.21,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
48814,0,0,0.66,-0.17,1.04,1.7,0,1.42,0.26,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
48814,0,0,0.66,-0.17,1.04,1.7,0,1.42,0.62,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
48814,0,0,0.66,-0.17,1.04,1.7,0,1.42,0.6,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
48817,1.75,0.26,0.82,-0.21,1.0425,2.1,1,1.75,0.35,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
48817,1.75,0.26,0.82,-0.21,1.0425,2.1,1,1.75,0.2,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
48818,1.75,0.26,0.82,-0.21,1.0425,2.1,1,1.75,0.66,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
48819,1.75,0.7,0.82,-0.21,1.0425,2.1,1,1.75,0.24,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
48822,0,0,0.54,-0.07,1.04,1.68,0,1.4,0.67,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
48823,1.4,0.54,0.54,-0.07,1.04,1.68,1,1.4,0.5,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
48824,1.4,0.54,0.54,-0.07,1.04,1.68,1,1.4,0.34,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
48829,90.99,2.37,46.32,-10.1,1.063,109.2,1,91,42.48,0,0,0,0,0,0,0,0,0,0,91,0,0,0,0
48831,0,0,0.15,-0.1,1.04,0.84,0,0.7,0.12,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
48831,0,0,0.15,-0.1,1.04,0.84,0,0.7,0.17,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
48834,9.2,1.96,1.96,-1.32,1.0575,11.04,1,9.2,3.79,0,0,0,0,0,0,0,0,0,0,9.2,0,0,0,0
48836,11,5.13,5.13,-1.34,1.04,13.2,1,11,1.48,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
48838,0,0,0.47,-0.12,1.04,1.2,0,1,0.41,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
48838,0,0,0.47,-0.12,1.04,1.2,0,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
48838,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.3,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
48841,135.98,-16.59,63.38,-16.59,1.048,163.2,1,136,67.61,0,0,0,0,0,0,0,0,0,0,136,0,0,0,0
48842,135.98,-11.23,63.38,-16.59,1.0555,163.2,1,136,50.96,0,0,0,0,0,0,0,0,0,0,136,0,0,0,0
48845,0,0,0.31,-0.04,1.0425,0.96,0,0.8,0.14,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48845,0.8,-0.04,0.31,-0.04,1.0425,0.96,1,0.8,0.13,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
48848,9.3,-1.13,4.33,-1.13,1.042,11.16,1,9.3,2.16,0,0,0,0,0,0,0,0,0,0,9.3,0,0,0,0
48851,7.33,-0.36,2.82,-0.36,1.0395,8.8,1,7.33,3.54,0,0,0,0,0,0,0,0,0,0,7.3333,0,0,0,0
48851,0,0,2.82,-0.36,1.0395,8.8,0,7.33,3.1,0,0,0,0,0,0,0,0,0,0,7.3333,0,0,0,0
48851,7.33,-0.36,2.82,-0.36,1.0395,8.8,1,7.33,1.67,0,0,0,0,0,0,0,0,0,0,7.3333,0,0,0,0
48855,2.6,-0.03,1.21,-0.32,1.04,3.12,1,2.6,0.61,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
48856,2.6,-0.03,1.21,-0.32,1.04,3.12,1,2.6,1.26,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
48858,2.6,1.21,1.21,-0.32,1.045,3.12,1,2.6,0.41,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
48862,0,0,0.47,-0.12,1.04,1.2,0,1,0.3,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
48862,0,0,0.47,-0.12,1.04,1.2,0,1,0.43,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
48864,0,0,0.54,-0.14,1.04,1.38,0,1.15,0.12,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
48864,0,0,0.54,-0.14,1.04,1.38,0,1.15,0.54,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
48866,2.7,1.04,1.04,-0.13,1.04,3.24,1,2.7,0.64,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
48866,2.7,1.04,1.04,-0.13,1.04,3.24,1,2.7,0.41,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
48868,20.8,10.59,10.59,-2.31,1.04,24.96,1,20.8,4.46,0,0,0,0,0,0,0,0,0,0,20.8,0,0,0,0
48868,20.8,10.59,10.59,-2.31,1.04,24.96,1,20.8,9.09,0,0,0,0,0,0,0,0,0,0,20.8,0,0,0,0
48870,15.4,7.18,7.18,-1.88,1.05,18.48,1,15.4,3.14,0,0,0,0,0,0,0,0,0,0,15.4,0,0,0,0
48870,15.4,7.18,7.18,-1.88,1.05,18.48,1,15.4,3.02,0,0,0,0,0,0,0,0,0,0,15.4,0,0,0,0
48871,0,0,7.18,-1.88,1.0475,18.48,0,15.4,5.54,0,0,0,0,0,0,0,0,0,0,15.4,0,0,0,0
48871,15.4,7.18,7.18,-1.88,1.0475,18.48,1,15.4,1.67,0,0,0,0,0,0,0,0,0,0,15.4,0,0,0,0
48876,16,7.46,7.46,-1.95,1.04,19.2,1,16,4.65,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
48879,1.13,0.42,0.44,-0.06,1.0425,1.36,1,1.13,0.31,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
48879,1.13,0.42,0.44,-0.06,1.0425,1.36,1,1.13,0.41,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
48880,1.13,0.44,0.44,-0.06,1.0425,1.36,1,1.13,0.42,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
48883,6.57,-0.32,2.52,-0.32,1.0425,7.88,1,6.57,3.09,0,0,0,0,0,0,0,0,0,0,6.5667,0,0,0,0
48883,6.57,-0.32,2.52,-0.32,1.0425,7.88,1,6.57,1.15,0,0,0,0,0,0,0,0,0,0,6.5667,0,0,0,0
48884,6.57,-0.32,2.52,-0.32,1.04,7.88,1,6.57,1.29,0,0,0,0,0,0,0,0,0,0,6.5667,0,0,0,0
48885,0,0,2.52,-0.32,1.04,7.88,0,6.57,1.68,0,0,0,0,0,0,0,0,0,0,6.5667,0,0,0,0
48887,6.57,-0.32,2.52,-0.32,1.04,7.88,1,6.57,1.12,0,0,0,0,0,0,0,0,0,0,6.5667,0,0,0,0
48888,6.57,-0.32,2.52,-0.32,1.04,7.88,1,6.57,1.54,0,0,0,0,0,0,0,0,0,0,6.5667,0,0,0,0
48893,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.38,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
48897,197.62,67.65,144.46,-37.82,1.0528,372,1,310,122.66,0,0,0,0,0,0,0,0,0,0,310,0,0,0,0
48898,128.56,67.65,144.46,-37.82,1.0493,372,1,310,83.16,0,0,0,0,0,0,0,0,0,0,310,0,0,0,0
48899,166.82,67.65,144.46,-37.82,1.0551,372,1,310,71.32,0,0,0,0,0,0,0,0,0,0,310,0,0,0,0
48900,213.94,67.65,144.46,-37.82,1.0546,372,1,310,69.78,0,0,0,0,0,0,0,0,0,0,310,0,0,0,0
48905,30.26,14.1,14.1,-3.69,1.0305,36.32,1,30.27,4.18,0,0,0,0,0,0,0,0,0,0,30.2667,0,0,0,0
48905,0,0,14.1,-3.69,1.0305,36.32,0,30.27,5.05,0,0,0,0,0,0,0,0,0,0,30.2667,0,0,0,0
48906,30.26,-3.69,14.1,-3.69,1.0315,36.32,1,30.27,5.05,0,0,0,0,0,0,0,0,0,0,30.2667,0,0,0,0
48909,7.85,-0.96,3.66,-0.96,1.035,9.42,1,7.85,2.17,0,0,0,0,0,0,0,0,0,0,7.85,0,0,0,0
48909,0,0,3.66,-0.96,1.035,9.42,0,7.85,2.6,0,0,0,0,0,0,0,0,0,0,7.85,0,0,0,0
48912,28.8,6.69,14.66,-3.2,1.025,34.56,1,28.8,2.91,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
48913,28.8,8.63,14.66,-3.2,1.025,34.56,1,28.8,6.77,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
48916,0,0,0.99,-0.13,1.04,3.08,0,2.57,0.89,0,0,0,0,0,0,0,0,0,0,2.5667,0,0,0,0
48916,0,0,0.99,-0.13,1.04,3.08,0,2.57,1.09,0,0,0,0,0,0,0,0,0,0,2.5667,0,0,0,0
48916,0,0,0.99,-0.13,1.04,3.08,0,2.57,0.81,0,0,0,0,0,0,0,0,0,0,2.5667,0,0,0,0
48918,95.39,-10.59,48.56,-10.59,1.0405,114.48,1,95.4,30.22,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48918,95.39,-10.59,48.56,-10.59,1.0405,114.48,1,95.4,43.65,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48918,95.39,-10.59,48.56,-10.59,1.0405,114.48,1,95.4,39.61,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48918,95.39,-10.59,48.56,-10.59,1.0405,114.48,1,95.4,18.39,0,0,0,0,0,0,0,0,0,0,95.4,0,0,0,0
48925,0,0,0.5,-0.06,1.04,1.56,0,1.3,0.31,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
48925,1.3,0.5,0.5,-0.06,1.04,1.56,1,1.3,0.35,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
48928,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.32,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
48928,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.26,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
48932,0,0,0.44,-0.06,1.035,1.36,0,1.13,0.22,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
48932,1.13,-0.06,0.44,-0.06,1.035,1.36,1,1.13,0.41,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
48933,1.13,-0.06,0.44,-0.06,1.035,1.36,1,1.13,0.42,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
48937,2.46,-0.12,0.94,-0.12,1.036,2.95,1,2.46,0.26,0,0,0,0,0,0,0,0,0,0,2.46,0,0,0,0
48937,0,0,0.94,-0.12,1.036,2.95,0,2.46,1.09,0,0,0,0,0,0,0,0,0,0,2.46,0,0,0,0
48938,2.46,-0.12,0.94,-0.12,1.036,2.95,1,2.46,0.7,0,0,0,0,0,0,0,0,0,0,2.46,0,0,0,0
48938,2.46,-0.12,0.94,-0.12,1.036,2.95,1,2.46,0.97,0,0,0,0,0,0,0,0,0,0,2.46,0,0,0,0
48939,2.46,-0.12,0.94,-0.12,1.036,2.95,1,2.46,1.14,0,0,0,0,0,0,0,0,0,0,2.46,0,0,0,0
48942,26.5,1.62,13.49,-2.94,1.043,31.8,1,26.5,3.44,0,0,0,0,0,0,0,0,0,0,26.5,0,0,0,0
48942,26.5,1.62,13.49,-2.94,1.043,31.8,1,26.5,3.98,0,0,0,0,0,0,0,0,0,0,26.5,0,0,0,0
48945,5.23,2.01,2.01,-0.26,1.046,6.28,1,5.23,1.5,0,0,0,0,0,0,0,0,0,0,5.2333,0,0,0,0
48945,0,0,2.01,-0.26,1.046,6.28,0,5.23,1.61,0,0,0,0,0,0,0,0,0,0,5.2333,0,0,0,0
48946,5.23,2.01,2.01,-0.26,1.046,6.28,1,5.23,1.43,0,0,0,0,0,0,0,0,0,0,5.2333,0,0,0,0
48947,5.23,2.01,2.01,-0.26,1.046,6.28,1,5.23,2.47,0,0,0,0,0,0,0,0,0,0,5.2333,0,0,0,0
48948,5.23,2.01,2.01,-0.26,1.0435,6.28,1,5.23,1.19,0,0,0,0,0,0,0,0,0,0,5.2333,0,0,0,0
48948,0,0,2.01,-0.26,1.0435,6.28,0,5.23,1.96,0,0,0,0,0,0,0,0,0,0,5.2333,0,0,0,0
48949,0.1,0.03,0.04,-0,1.0685,0.12,1,0.1,0.03,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0
48952,1.82,0.85,0.85,-0.22,1.038,2.18,1,1.82,0.25,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
48952,1.82,0.85,0.85,-0.22,1.038,2.18,1,1.82,0.39,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
48952,1.82,0.85,0.85,-0.22,1.038,2.18,1,1.82,0.55,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
48952,1.82,0.85,0.85,-0.22,1.038,2.18,1,1.82,0.69,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
48952,1.82,0.85,0.85,-0.22,1.038,2.18,1,1.82,0.89,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
48952,1.82,0.85,0.85,-0.22,1.038,2.18,1,1.82,0.64,0,0,0,0,0,0,0,0,0,0,1.8167,0,0,0,0
48955,0.73,-0.04,0.28,-0.04,1.04,0.88,1,0.73,0.07,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
48956,0,0,0.28,-0.04,1.04,0.88,0,0.73,0.11,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
48958,0,0,0.28,-0.04,1.04,0.88,0,0.73,0.22,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
48959,0.73,-0.04,0.28,-0.04,1.04,0.88,1,0.73,0.08,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
48961,0.73,0.28,0.28,-0.04,1.0425,0.88,1,0.73,0.28,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
48961,0.73,0.28,0.28,-0.04,1.0425,0.88,1,0.73,0.34,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
48964,0,0,0.28,-0.04,1.04,0.88,0,0.73,0.13,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
48964,0.73,0.28,0.28,-0.04,1.04,0.88,1,0.73,0.12,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
48964,0,0,0.28,-0.04,1.04,0.88,0,0.73,0.15,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
48968,201.44,66.5,102.55,-22.36,1.058,241.76,1,201.47,43.03,0,0,0,0,0,0,0,0,0,0,201.4667,0,0,0,0
48969,201.44,44.7,102.55,-22.36,1.0568,241.76,1,201.47,24.23,0,0,0,0,0,0,0,0,0,0,201.4667,0,0,0,0
48970,201.44,44.7,102.55,-22.36,1.0556,241.76,1,201.47,38.39,0,0,0,0,0,0,0,0,0,0,201.4667,0,0,0,0
48971,201.44,44.7,102.55,-22.36,1.0582,241.76,1,201.47,23.78,0,0,0,0,0,0,0,0,0,0,201.4667,0,0,0,0
48972,201.44,49.36,102.55,-22.36,1.058,241.76,1,201.47,64.36,0,0,0,0,0,0,0,0,0,0,201.4667,0,0,0,0
48973,201.44,69.42,102.55,-22.36,1.058,241.76,1,201.47,94.5,0,0,0,0,0,0,0,0,0,0,201.4667,0,0,0,0
48976,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.26,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
48976,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,1.03,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
48976,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.69,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
48982,192.27,52.66,97.88,-21.35,1.0482,230.76,1,192.3,62.12,0,0,0,0,0,0,0,0,0,0,192.3,0,0,0,0
49885,6,2.3,2.3,-0.29,1.04,7.2,1,6,1.58,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
49885,6,2.3,2.3,-0.29,1.04,7.2,1,6,2.07,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
49885,6,2.3,2.3,-0.29,1.04,7.2,1,6,0.97,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
49890,49.99,-5.55,25.45,-5.55,1.04,60,1,50,18.62,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
49892,25,-1.52,11.65,-3.05,1.042,30,1,25,3.45,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
49898,12.5,-1.53,5.82,-1.53,1.0425,15,1,12.5,3.86,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
49907,1.3,-0.08,0.61,-0.16,1.032,1.56,1,1.3,0.53,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
49911,51.79,-7.13,11.03,-7.46,1.036,62.16,1,51.8,10.89,0,0,0,0,0,0,0,0,0,0,51.8,0,0,0,0
49914,0,0,0.38,-0.05,1.04,1.2,0,1,0.35,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49915,0,0,0.1,-0.01,1.04,0.3,0,0.25,0.1,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
49916,0.25,-0.01,0.1,-0.01,1.04,0.3,1,0.25,0.04,0,0,0,0,0,0,0,0,0,0,0.25,0,0,0,0
49921,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.12,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
49921,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.19,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
49923,0,0,0.29,-0.04,1.04,0.92,0,0.77,0.12,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
49923,0,0,0.29,-0.04,1.04,0.92,0,0.77,0.28,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
49923,0,0,0.29,-0.04,1.04,0.92,0,0.77,0.16,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
49923,0.77,-0.04,0.29,-0.04,1.04,0.92,1,0.77,0.17,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
49923,0,0,0.29,-0.04,1.04,0.92,0,0.77,0.2,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
49923,0.77,-0.04,0.29,-0.04,1.04,0.92,1,0.77,0.32,0,0,0,0,0,0,0,0,0,0,0.7667,0,0,0,0
49926,1.7,0.36,0.36,-0.24,1.047,2.04,1,1.7,0.8,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
49930,2,0.19,0.93,-0.24,1.0185,2.4,1,2,0.23,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
49931,0.15,0.02,0.07,-0.02,1.009,0.18,1,0.15,0.05,0,0,0,0,0,0,0,0,0,0,0.15,0,0,0,0
49931,0.15,0.02,0.07,-0.02,1.009,0.18,1,0.15,0.02,0,0,0,0,0,0,0,0,0,0,0.15,0,0,0,0
49934,2.46,1.15,1.15,-0.3,1.04,2.95,1,2.46,0.9,0,0,0,0,0,0,0,0,0,0,2.46,0,0,0,0
49934,2.46,1.15,1.15,-0.3,1.04,2.95,1,2.46,0.72,0,0,0,0,0,0,0,0,0,0,2.46,0,0,0,0
49934,2.46,1.15,1.15,-0.3,1.04,2.95,1,2.46,0.27,0,0,0,0,0,0,0,0,0,0,2.46,0,0,0,0
49934,2.46,1.15,1.15,-0.3,1.04,2.95,1,2.46,0.57,0,0,0,0,0,0,0,0,0,0,2.46,0,0,0,0
49934,2.46,1.15,1.15,-0.3,1.04,2.95,1,2.46,0.37,0,0,0,0,0,0,0,0,0,0,2.46,0,0,0,0
49937,2.23,1.04,1.04,-0.27,1.0485,2.68,1,2.23,0.36,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
49938,2.23,1.04,1.04,-0.27,1.04,2.68,1,2.23,0.81,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
49939,2.23,1.04,1.04,-0.27,1.04,2.68,1,2.23,0.94,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
49943,0,0,5.32,-3.6,1.04,30,0,25,8.14,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
49947,13.1,-1.6,6.1,-1.6,1.045,15.72,1,13.1,6.47,0,0,0,0,0,0,0,0,0,0,13.1,0,0,0,0
49947,0,0,6.1,-1.6,1.045,15.72,0,13.1,3.04,0,0,0,0,0,0,0,0,0,0,13.1,0,0,0,0
49951,1,0.23,0.47,-0.12,1.04,1.2,1,1,0.17,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49952,2.05,0.16,0.96,-0.25,1.04,2.46,1,2.05,0.79,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
49954,2.05,-0.25,0.96,-0.25,1.036,2.46,1,2.05,1.01,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
49954,2.05,-0.25,0.96,-0.25,1.036,2.46,1,2.05,0.29,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
49955,2.05,-0.25,0.96,-0.25,1.038,2.46,1,2.05,0.96,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
49958,1.9,-0.27,0.4,-0.27,1.04,2.28,1,1.9,0.4,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
49961,0.4,0.04,0.15,-0.02,1.04,0.48,1,0.4,0.19,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
49962,0.4,0.04,0.15,-0.02,1.04,0.48,1,0.4,0.17,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
49964,0.4,0.03,0.15,-0.02,1.0475,0.48,1,0.4,0.17,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
49964,0,0,0.15,-0.02,1.0475,0.48,0,0.4,0.12,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
49968,0,0,1.16,-0.3,1.04,3,0,2.5,0.61,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
49969,0,0,1.16,-0.3,1.04,3,0,2.5,0.66,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
49973,1.67,-0.2,0.78,-0.2,1.04,2,1,1.67,0.4,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
49973,1.67,-0.2,0.78,-0.2,1.04,2,1,1.67,0.65,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
49973,0,0,0.78,-0.2,1.04,2,0,1.67,0.67,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
49973,0,0,0.78,-0.2,1.04,2,0,1.67,0.59,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
49973,0,0,0.78,-0.2,1.04,2,0,1.67,0.2,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
49976,0.8,-0.1,0.37,-0.1,1.04,0.96,1,0.8,0.38,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
49977,0,0,0.78,-0.2,1.04,2,0,1.67,0.82,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
49981,12,-0.59,4.61,-0.59,1.042,14.4,1,12,2.66,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
49983,11.97,-1.46,5.58,-1.46,1.04,14.36,1,11.97,2.17,0,0,0,0,0,0,0,0,0,0,11.9667,0,0,0,0
49984,11.97,-1.46,5.58,-1.46,1.04,14.36,1,11.97,2.34,0,0,0,0,0,0,0,0,0,0,11.9667,0,0,0,0
49984,0,0,5.58,-1.46,1.04,14.36,0,11.97,5.69,0,0,0,0,0,0,0,0,0,0,11.9667,0,0,0,0
49988,19.59,-10.25,39.14,-10.25,1.051,100.8,1,84,19.58,0,0,0,0,0,0,0,0,0,0,84,0,0,0,0
49988,83.99,-10.25,39.14,-10.25,1.051,100.8,1,84,27.72,0,0,0,0,0,0,0,0,0,0,84,0,0,0,0
49988,83.99,-10.25,39.14,-10.25,1.051,100.8,1,84,9.4,0,0,0,0,0,0,0,0,0,0,84,0,0,0,0
49997,4.6,0.35,2.34,-0.51,1,5.52,1,4.6,1.51,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
49997,4.6,0.35,2.34,-0.51,1,5.52,1,4.6,1.47,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
49998,4.6,-0.51,2.34,-0.51,1.04,5.52,1,4.6,0.64,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
50001,1.55,0.43,0.6,-0.08,1.04,1.86,1,1.55,0.54,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
50001,0,0,0.6,-0.08,1.04,1.86,0,1.55,0.61,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
50001,1.55,0.43,0.6,-0.08,1.04,1.86,1,1.55,0.64,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
50001,1.55,0.43,0.6,-0.08,1.04,1.86,1,1.55,0.74,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
50003,12.1,-0.59,4.65,-0.59,1.038,14.52,1,12.1,4.7,0,0,0,0,0,0,0,0,0,0,12.1,0,0,0,0
50004,12.1,-0.59,4.65,-0.59,1.0405,14.52,1,12.1,2.08,0,0,0,0,0,0,0,0,0,0,12.1,0,0,0,0
50004,12.1,-0.59,4.65,-0.59,1.0405,14.52,1,12.1,5.65,0,0,0,0,0,0,0,0,0,0,12.1,0,0,0,0
50004,12.1,-0.59,4.65,-0.59,1.0405,14.52,1,12.1,1.74,0,0,0,0,0,0,0,0,0,0,12.1,0,0,0,0
50005,12.1,-0.59,4.65,-0.59,1.04,14.52,1,12.1,5.32,0,0,0,0,0,0,0,0,0,0,12.1,0,0,0,0
50006,12.1,-0.59,4.65,-0.59,1.04,14.52,1,12.1,3.48,0,0,0,0,0,0,0,0,0,0,12.1,0,0,0,0
50012,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.5,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
50013,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.89,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
50017,0.6,-0.03,0.23,-0.03,1.04,0.72,1,0.6,0.08,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
50017,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.27,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
50017,0.6,-0.03,0.23,-0.03,1.04,0.72,1,0.6,0.1,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
50022,65.79,-8.03,30.66,-8.03,1.0525,78.96,1,65.8,24.55,0,0,0,0,0,0,0,0,0,0,65.8,0,0,0,0
50023,65.79,-8.03,30.66,-8.03,1.0525,78.96,1,65.8,28.28,0,0,0,0,0,0,0,0,0,0,65.8,0,0,0,0
50026,2.3,-0.28,1.07,-0.28,1.04,2.76,1,2.3,1.1,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
50026,2.3,-0.28,1.07,-0.28,1.04,2.76,1,2.3,0.48,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
50026,2.3,-0.28,1.07,-0.28,1.04,2.76,1,2.3,0.7,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
50027,2.3,-0.28,1.07,-0.28,1.04,2.76,1,2.3,0.91,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
50028,2.3,-0.28,1.07,-0.28,1.04,2.76,1,2.3,0.45,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
50033,2.2,1.03,1.03,-0.27,1.0475,2.64,1,2.2,0.8,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
50033,2.2,1.03,1.03,-0.27,1.0475,2.64,1,2.2,0.71,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
50034,2.2,1.03,1.03,-0.27,1.0475,2.64,1,2.2,0.43,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
50034,2.2,1.03,1.03,-0.27,1.0475,2.64,1,2.2,1,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
50035,2.2,1.03,1.03,-0.27,1.045,2.64,1,2.2,0.31,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
50039,1.55,-0.08,0.6,-0.08,1.0395,1.86,1,1.55,0.27,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
50039,0,0,0.6,-0.08,1.0395,1.86,0,1.55,0.33,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
50040,1.55,-0.08,0.6,-0.08,1.0405,1.86,1,1.55,0.51,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
50040,1.55,-0.08,0.6,-0.08,1.0405,1.86,1,1.55,0.76,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
50041,1.55,-0.08,0.6,-0.08,1.0405,1.86,1,1.55,0.64,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
50041,1.55,-0.08,0.6,-0.08,1.0405,1.86,1,1.55,0.65,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
50047,169.18,37.77,86.12,-18.78,1.0272,203.04,1,169.2,33.05,0,0,0,0,0,0,0,0,0,0,169.2,0,0,0,0
50051,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.29,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
50052,0,0,0.31,-0.04,1.04,0.96,0,0.8,0.09,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
50052,0.8,-0.04,0.31,-0.04,1.04,0.96,1,0.8,0.13,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
50060,268.09,71.93,124.95,-32.71,1.0515,321.75,1,268.13,74.23,0,0,0,0,0,0,0,0,0,0,268.125,0,0,0,0
50061,268.09,43.32,124.95,-32.71,1.047,321.75,1,268.13,132.9,0,0,0,0,0,0,0,0,0,0,268.125,0,0,0,0
50062,268.09,25.28,124.95,-32.71,1.0451,321.75,1,268.13,39.18,0,0,0,0,0,0,0,0,0,0,268.125,0,0,0,0
50063,268.09,25.28,124.95,-32.71,1.0452,321.75,1,268.13,130.18,0,0,0,0,0,0,0,0,0,0,268.125,0,0,0,0
50066,57.99,-7.08,27.03,-7.08,1.048,69.6,1,58,6.24,0,0,0,0,0,0,0,0,0,0,58,0,0,0,0
50066,0,0,27.03,-7.08,1.048,69.6,0,58,25.32,0,0,0,0,0,0,0,0,0,0,58,0,0,0,0
50074,0,0,0.15,-0.1,1.0285,0.84,0,0.7,0.2,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
50074,0.7,-0.1,0.15,-0.1,1.0285,0.84,1,0.7,0.35,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
50077,0.5,0.19,0.19,-0.02,1.0435,0.6,1,0.5,0.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
50077,0.5,0.19,0.19,-0.02,1.0435,0.6,1,0.5,0.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
50077,1.9,0.73,0.73,-0.09,1.0435,2.28,1,1.9,0.73,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
50079,1.7,-0.24,0.36,-0.24,1.038,2.04,1,1.7,0.29,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
50081,0,0,0.22,-0.03,1.04,0.7,0,0.58,0.27,0,0,0,0,0,0,0,0,0,0,0.58,0,0,0,0
50081,0.58,-0.03,0.22,-0.03,1.04,0.7,1,0.58,0.18,0,0,0,0,0,0,0,0,0,0,0.58,0,0,0,0
50081,0.58,-0.03,0.22,-0.03,1.04,0.7,1,0.58,0.06,0,0,0,0,0,0,0,0,0,0,0.58,0,0,0,0
50081,0,0,0.22,-0.03,1.04,0.7,0,0.58,0.09,0,0,0,0,0,0,0,0,0,0,0.58,0,0,0,0
50081,0.58,-0.03,0.22,-0.03,1.04,0.7,1,0.58,0.06,0,0,0,0,0,0,0,0,0,0,0.58,0,0,0,0
50084,0,0,1.51,-0.4,1.04,3.9,0,3.25,0.9,0,0,0,0,0,0,0,0,0,0,3.25,0,0,0,0
50084,0,0,1.51,-0.4,1.04,3.9,0,3.25,0.78,0,0,0,0,0,0,0,0,0,0,3.25,0,0,0,0
50088,2.37,-0.02,0.91,-0.12,1.038,2.84,1,2.37,0.64,0,0,0,0,0,0,0,0,0,0,2.3667,0,0,0,0
50088,2.37,-0.02,0.91,-0.12,1.038,2.84,1,2.37,0.4,0,0,0,0,0,0,0,0,0,0,2.3667,0,0,0,0
50089,2.37,0.25,0.91,-0.12,1.0375,2.84,1,2.37,0.66,0,0,0,0,0,0,0,0,0,0,2.3667,0,0,0,0
50089,0,0,0.91,-0.12,1.0375,2.84,0,2.37,1.11,0,0,0,0,0,0,0,0,0,0,2.3667,0,0,0,0
50090,2.37,0.33,0.91,-0.12,1.038,2.84,1,2.37,0.94,0,0,0,0,0,0,0,0,0,0,2.3667,0,0,0,0
50091,2.37,0.03,0.91,-0.12,1.038,2.84,1,2.37,0.29,0,0,0,0,0,0,0,0,0,0,2.3667,0,0,0,0
50095,0,0,2.8,-0.73,1.04,7.2,0,6,1.62,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
50098,1,0.47,0.47,-0.12,1.041,1.2,1,1,0.28,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
50098,3.07,1.43,1.43,-0.37,1.041,3.68,1,3.07,0.96,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
50098,3.07,1.43,1.43,-0.37,1.041,3.68,1,3.07,0.33,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
50098,3.07,1.43,1.43,-0.37,1.041,3.68,1,3.07,1.51,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
50101,0,0,1.75,-0.46,1.04,4.5,0,3.75,1.64,0,0,0,0,0,0,0,0,0,0,3.75,0,0,0,0
50102,0,0,1.75,-0.46,1.04,4.5,0,3.75,0.77,0,0,0,0,0,0,0,0,0,0,3.75,0,0,0,0
50106,25,-3.05,11.65,-3.05,1.0405,30,1,25,5.95,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
50109,64.69,30.15,30.15,-7.89,1.046,77.64,1,64.7,19.87,0,0,0,0,0,0,0,0,0,0,64.7,0,0,0,0
50109,0,0,30.15,-7.89,1.046,77.64,0,64.7,18.6,0,0,0,0,0,0,0,0,0,0,64.7,0,0,0,0
50114,1.5,-0.18,0.7,-0.18,1.041,1.8,1,1.5,0.75,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
50114,1.5,-0.18,0.7,-0.18,1.041,1.8,1,1.5,0.41,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
50114,1.5,-0.18,0.7,-0.18,1.041,1.8,1,1.5,0.63,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
50114,1.5,-0.18,0.7,-0.18,1.041,1.8,1,1.5,0.26,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
51360,85.49,18.21,18.21,-12.31,1.048,102.6,1,85.5,16.45,0,0,0,0,0,0,0,0,0,0,85.5,0,0,0,0
51366,1.9,-0.27,0.4,-0.27,1.04,2.28,1,1.9,0.83,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51366,1.9,-0.27,0.4,-0.27,1.04,2.28,1,1.9,0.86,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51367,0,0,0.4,-0.27,1.04,2.28,0,1.9,0.29,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51367,1.9,-0.27,0.4,-0.27,1.04,2.28,1,1.9,0.23,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51371,0,0,0.63,-0.16,1.04,1.62,0,1.35,0.52,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51371,0,0,0.63,-0.16,1.04,1.62,0,1.35,0.61,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51371,0,0,0.63,-0.16,1.04,1.62,0,1.35,0.5,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51371,0,0,0.63,-0.16,1.04,1.62,0,1.35,0.37,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51374,0,0,0.63,-0.16,1.04,1.62,0,1.35,0.3,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51375,0,0,0.63,-0.16,1.04,1.62,0,1.35,0.45,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51380,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.28,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51380,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.41,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51381,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.26,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51381,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.33,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51382,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.41,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51383,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.15,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51387,18,-1.17,8.39,-2.2,1.046,21.6,1,18,1.88,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
51395,25,-2.07,11.65,-3.05,1.033,30,1,25,10.82,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
51400,1.9,-0.23,0.89,-0.23,1.012,2.28,1,1.9,0.37,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51400,1.9,-0.23,0.89,-0.23,1.012,2.28,1,1.9,0.23,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51401,1.9,-0.2,0.89,-0.23,1.012,2.28,1,1.9,0.78,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51401,1.9,-0.2,0.89,-0.23,1.012,2.28,1,1.9,0.53,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51402,1.9,-0.23,0.89,-0.23,1,2.28,1,1.9,0.65,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51402,1.9,-0.23,0.89,-0.23,1,2.28,1,1.9,0.69,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51406,2.5,0.53,0.53,-0.36,1.04,3,1,2.5,0.3,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
51406,1.6,0.34,0.34,-0.23,1.04,1.92,1,1.6,0.73,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51407,1.6,0.34,0.34,-0.23,1.04,1.92,1,1.6,0.21,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51407,1.6,0.34,0.34,-0.23,1.04,1.92,1,1.6,0.51,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51411,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.99,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51411,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.54,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51412,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.76,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51412,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.89,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51413,1.2,0.56,0.56,-0.15,1.04,1.44,1,1.2,0.16,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
51417,4,-0.58,0.85,-0.58,1.04,4.8,1,4,1.21,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
51419,13,6.62,6.62,-1.44,1.04,15.6,1,13,1.42,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
51421,0,0,0.43,-0.29,1.04,2.4,0,2,0.45,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51421,2,-0.29,0.43,-0.29,1.04,2.4,1,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51422,2,-0.29,0.43,-0.29,1.0425,2.4,1,2,0.94,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51422,2,-0.29,0.43,-0.29,1.0425,2.4,1,2,0.36,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51422,0,0,0.43,-0.29,1.0425,2.4,0,2,0.72,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51429,0,0,0.77,-0.2,1.04,1.99,0,1.66,0.61,0,0,0,0,0,0,0,0,0,0,1.66,0,0,0,0
51429,0,0,0.77,-0.2,1.04,1.99,0,1.66,0.6,0,0,0,0,0,0,0,0,0,0,1.66,0,0,0,0
51430,0,0,0.77,-0.2,1.04,1.99,0,1.66,0.65,0,0,0,0,0,0,0,0,0,0,1.66,0,0,0,0
51431,0,0,0.77,-0.2,1.04,1.99,0,1.66,0.4,0,0,0,0,0,0,0,0,0,0,1.66,0,0,0,0
51431,0,0,0.77,-0.2,1.04,1.99,0,1.66,0.64,0,0,0,0,0,0,0,0,0,0,1.66,0,0,0,0
51434,4,-0.58,0.85,-0.58,1.04,4.8,1,4,0.63,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
51438,20,-2.88,4.26,-2.88,1.008,24,1,20,5.16,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
51443,214.64,62.59,109.27,-23.83,1.0336,257.6,1,214.67,39.24,0,0,0,0,0,0,0,0,0,0,214.6667,0,0,0,0
51444,214.64,44.85,109.27,-23.83,1.0315,257.6,1,214.67,91.74,0,0,0,0,0,0,0,0,0,0,214.6667,0,0,0,0
51445,214.64,62.59,109.27,-23.83,1.0283,257.6,1,214.67,44.28,0,0,0,0,0,0,0,0,0,0,214.6667,0,0,0,0
51448,0,0,0.32,-0.22,1.04,1.8,0,1.5,0.43,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
51448,2,-0.29,0.43,-0.29,1.04,2.4,1,2,0.93,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51448,2,-0.29,0.43,-0.29,1.04,2.4,1,2,0.3,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51448,2,-0.29,0.43,-0.29,1.04,2.4,1,2,0.81,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51448,2,-0.29,0.43,-0.29,1.04,2.4,1,2,0.52,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51450,11.2,-1.61,2.39,-1.61,1.04,13.44,1,11.2,5.49,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
51454,2.62,-0.32,1.22,-0.32,1.038,3.14,1,2.62,1.23,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
51454,2.62,-0.32,1.22,-0.32,1.038,3.14,1,2.62,0.99,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
51455,2.62,-0.32,1.22,-0.32,1.038,3.14,1,2.62,0.5,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
51456,2.62,-0.32,1.22,-0.32,1.018,3.14,1,2.62,0.48,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
