GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
51456,2.62,-0.32,1.22,-0.32,1.018,3.14,1,2.62,0.54,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
51457,2.62,-0.32,1.22,-0.32,1.038,3.14,1,2.62,0.49,0,0,0,0,0,0,0,0,0,0,2.6167,0,0,0,0
51463,31.9,-1.98,16.24,-3.54,1.0405,38.28,1,31.9,9.13,0,0,0,0,0,0,0,0,0,0,31.9,0,0,0,0
51466,50.39,-7.26,10.74,-7.26,1.04,60.48,1,50.4,7.19,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
51471,0,0,0.64,-0.17,1.04,1.64,0,1.37,0.5,0,0,0,0,0,0,0,0,0,0,1.3667,0,0,0,0
51471,0,0,0.64,-0.17,1.04,1.64,0,1.37,0.58,0,0,0,0,0,0,0,0,0,0,1.3667,0,0,0,0
51472,0,0,0.64,-0.17,1.04,1.64,0,1.37,0.52,0,0,0,0,0,0,0,0,0,0,1.3667,0,0,0,0
51475,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.43,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51475,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.51,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51475,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.54,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51475,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.93,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51475,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.44,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51475,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.65,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51477,0,0,0.75,-0.2,1.038,1.92,0,1.6,0.29,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51477,0,0,0.75,-0.2,1.038,1.92,0,1.6,0.37,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51477,0,0,0.75,-0.2,1.038,1.92,0,1.6,0.19,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51477,0,0,0.75,-0.2,1.038,1.92,0,1.6,0.18,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51477,0,0,0.75,-0.2,1.038,1.92,0,1.6,0.62,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51477,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.64,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51481,1.8,-0.22,0.84,-0.22,1.034,2.16,1,1.8,0.24,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51481,1.8,-0.22,0.84,-0.22,1.034,2.16,1,1.8,0.85,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51482,1.8,-0.22,0.84,-0.22,1.034,2.16,1,1.8,0.64,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51486,0,0,21.41,-14.47,1.04,120.6,0,100.5,43.72,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
51490,3.8,-0.55,0.81,-0.55,1.04,4.56,1,3.8,1.26,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
51491,11.5,-1.66,2.45,-1.66,1.04,13.8,1,11.5,3.66,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
51496,0,0,0.89,-0.6,1.04,5.04,0,4.2,1.97,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
51501,203.97,48.25,103.84,-22.64,1.0593,244.8,1,204,33.71,0,0,0,0,0,0,0,0,0,0,204,0,0,0,0
51502,203.97,57.34,103.84,-22.64,1.061,244.8,1,204,93.43,0,0,0,0,0,0,0,0,0,0,204,0,0,0,0
51505,6.5,-0.79,3.03,-0.79,1.04,7.8,1,6.5,2.2,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
51505,6.5,-0.79,3.03,-0.79,1.04,7.8,1,6.5,2.14,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
51507,2.3,1.07,1.07,-0.28,1.04,2.76,1,2.3,0.69,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
51507,2.3,1.07,1.07,-0.28,1.04,2.76,1,2.3,1.12,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
51510,10.2,-1.47,2.17,-1.47,1.008,12.24,1,10.2,2.31,0,0,0,0,0,0,0,0,0,0,10.2,0,0,0,0
51516,593.02,7.02,218.26,-48.63,1.0497,711.72,1,593.1,291.75,0,0,0,0,0,0,0,0,0,0,593.1,0,0,0,0
51517,593.02,7.02,218.26,-48.63,1.0484,711.72,1,593.1,92.51,0,0,0,0,0,0,0,0,0,0,593.1,0,0,0,0
51520,0,0,0.83,-0.22,1.04,2.13,0,1.78,0.48,0,0,0,0,0,0,0,0,0,0,1.775,0,0,0,0
51521,0,0,0.83,-0.22,1.04,2.13,0,1.78,0.21,0,0,0,0,0,0,0,0,0,0,1.775,0,0,0,0
51521,0,0,0.83,-0.22,1.04,2.13,0,1.78,0.54,0,0,0,0,0,0,0,0,0,0,1.775,0,0,0,0
51521,0,0,0.83,-0.22,1.04,2.13,0,1.78,0.62,0,0,0,0,0,0,0,0,0,0,1.775,0,0,0,0
51526,18,-2,9.16,-2,1.038,21.6,1,18,8.06,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
51527,18,-2,9.16,-2,1.036,21.6,1,18,7.39,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
51527,18,-2,9.16,-2,1.036,21.6,1,18,5.91,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
51527,18,-2,9.16,-2,1.036,21.6,1,18,3.54,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
51532,2,0.93,0.93,-0.24,1.023,2.4,1,2,0.66,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51532,2,0.93,0.93,-0.24,1.023,2.4,1,2,0.98,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51533,2,0.93,0.93,-0.24,1.023,2.4,1,2,0.46,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51537,8,4.07,4.07,-0.89,1.062,9.6,1,8,2.51,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
51541,166.28,39.53,84.65,-18.46,1.0222,199.56,1,166.3,64.02,0,0,0,0,0,0,0,0,0,0,166.3,0,0,0,0
51542,166.28,39.53,84.65,-18.46,1.0222,199.56,1,166.3,45.07,0,0,0,0,0,0,0,0,0,0,166.3,0,0,0,0
51549,100.49,-14.47,21.41,-14.47,1.026,120.6,1,100.5,41.7,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
51552,49.49,-7.13,10.54,-7.13,1.04,59.4,1,49.5,6.34,0,0,0,0,0,0,0,0,0,0,49.5,0,0,0,0
51558,0,0,1.73,-0.22,1.04,5.4,0,4.5,2.07,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
51558,4.5,1.73,1.73,-0.22,1.04,5.4,1,4.5,1.89,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
51559,4.5,1.73,1.73,-0.22,1.04,5.4,1,4.5,0.66,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
51560,4.5,1.73,1.73,-0.22,1.04,5.4,1,4.5,1.25,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
51564,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.46,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51564,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.84,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51565,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.54,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51566,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.4,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51575,191.27,35.75,97.37,-21.23,1.044,229.56,1,191.3,65.45,0,0,0,0,0,0,0,0,0,0,191.3,0,0,0,0
51579,195.27,87.13,99.41,-21.68,1.043,234.36,1,195.3,45.95,0,0,0,0,0,0,0,0,0,0,195.3,0,0,0,0
51580,195.27,87.13,99.41,-21.68,1.0411,234.36,1,195.3,27.07,0,0,0,0,0,0,0,0,0,0,195.3,0,0,0,0
51581,195.27,83.3,99.41,-21.68,1.0405,234.36,1,195.3,56,0,0,0,0,0,0,0,0,0,0,195.3,0,0,0,0
51585,0,0,0.26,-0.17,1.04,1.44,0,1.2,0.42,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
51585,0,0,4.26,-2.88,1.04,24,0,20,6.34,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
51591,6.1,-0.74,2.84,-0.74,1.039,7.32,1,6.1,2.58,0,0,0,0,0,0,0,0,0,0,6.1,0,0,0,0
51593,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.57,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51593,0,0,0.61,-0.08,1.04,1.92,0,1.6,0.3,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51593,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.69,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51593,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.75,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51593,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.72,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51593,1.6,0.61,0.61,-0.08,1.04,1.92,1,1.6,0.72,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51595,9,-1,4.58,-1,1.0405,10.8,1,9,2.02,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
51595,9,-1,4.58,-1,1.0405,10.8,1,9,1.21,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
51595,9,-1,4.58,-1,1.0405,10.8,1,9,3.23,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
51600,61.19,17.29,28.52,-7.47,1.025,73.44,1,61.2,17.52,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
51604,1.5,-0.14,0.32,-0.22,1.004,1.8,1,1.5,0.63,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
51604,1.5,-0.14,0.32,-0.22,1.004,1.8,1,1.5,0.34,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
51605,1.5,-0.22,0.32,-0.22,1.002,1.8,1,1.5,0.73,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
51610,162.38,31.09,82.66,-18.03,1.052,194.88,1,162.4,43.96,0,0,0,0,0,0,0,0,0,0,162.4,0,0,0,0
51611,162.38,55.54,82.66,-18.03,1.052,194.88,1,162.4,31.24,0,0,0,0,0,0,0,0,0,0,162.4,0,0,0,0
51616,15.6,-2.25,3.32,-2.25,1.032,18.72,1,15.6,4.3,0,0,0,0,0,0,0,0,0,0,15.6,0,0,0,0
51621,16,-1.78,8.14,-1.78,1.008,19.2,1,16,7.86,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
51625,2.1,-0.3,0.45,-0.3,1.04,2.52,1,2.1,0.53,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
51625,0,0,0.45,-0.3,1.04,2.52,0,2.1,0.75,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
51628,3.85,-0.43,1.96,-0.43,1.0405,4.62,1,3.85,0.71,0,0,0,0,0,0,0,0,0,0,3.85,0,0,0,0
51628,3.85,-0.43,1.96,-0.43,1.0405,4.62,1,3.85,0.84,0,0,0,0,0,0,0,0,0,0,3.85,0,0,0,0
51629,2.7,-0.3,1.37,-0.3,1.0405,3.24,1,2.7,0.81,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
51632,0.93,0.2,0.2,-0.13,1.043,1.12,1,0.93,0.31,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
51632,0.93,0.2,0.2,-0.13,1.043,1.12,1,0.93,0.14,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
51632,0.93,0.2,0.2,-0.13,1.043,1.12,1,0.93,0.2,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
51632,0.93,0.2,0.2,-0.13,1.043,1.12,1,0.93,0.32,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
51632,0.93,0.2,0.2,-0.13,1.043,1.12,1,0.93,0.46,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
51632,0,0,0.2,-0.13,1.043,1.12,0,0.93,0.19,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
51634,0,0,0.28,-0.19,1.043,1.56,0,1.3,0.63,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51634,1.3,0.28,0.28,-0.19,1.043,1.56,1,1.3,0.29,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51634,1.3,0.28,0.28,-0.19,1.043,1.56,1,1.3,0.46,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51634,1.3,0.28,0.28,-0.19,1.043,1.56,1,1.3,0.17,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51634,0,0,0.28,-0.19,1.043,1.56,0,1.3,0.35,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51640,237.34,-73,278.85,-73,1.0487,718.08,1,598.4,124.13,0,0,0,0,0,0,0,0,0,0,598.4,0,0,0,0
51645,14.33,-2.06,3.05,-2.06,1.04,17.2,1,14.33,1.54,0,0,0,0,0,0,0,0,0,0,14.3333,0,0,0,0
51646,14.33,-2.06,3.05,-2.06,1.04,17.2,1,14.33,2.36,0,0,0,0,0,0,0,0,0,0,14.3333,0,0,0,0
51648,14.33,1.39,3.05,-2.06,1.0045,17.2,1,14.33,5.73,0,0,0,0,0,0,0,0,0,0,14.3333,0,0,0,0
51655,684.91,67.79,252.08,-56.17,1.0381,822,1,685,93.97,0,0,0,0,0,0,0,0,0,0,685,0,0,0,0
51658,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.23,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51658,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.57,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51658,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.46,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51658,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.52,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51661,0,0,0.75,-0.2,1.04,1.94,0,1.62,0.65,0,0,0,0,0,0,0,0,0,0,1.62,0,0,0,0
51661,0,0,0.75,-0.2,1.04,1.94,0,1.62,0.77,0,0,0,0,0,0,0,0,0,0,1.62,0,0,0,0
51661,0,0,0.75,-0.2,1.04,1.94,0,1.62,0.78,0,0,0,0,0,0,0,0,0,0,1.62,0,0,0,0
51664,0,0,0.75,-0.2,1.04,1.94,0,1.62,0.65,0,0,0,0,0,0,0,0,0,0,1.62,0,0,0,0
51665,0,0,0.75,-0.2,1.04,1.94,0,1.62,0.33,0,0,0,0,0,0,0,0,0,0,1.62,0,0,0,0
51670,2,-0.18,0.93,-0.24,1.01,2.4,1,2,0.95,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51670,2,-0.18,0.93,-0.24,1.01,2.4,1,2,0.8,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51671,2,-0.23,0.93,-0.24,1.01,2.4,1,2,0.62,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51672,2,-0.24,0.93,-0.24,1.002,2.4,1,2,0.61,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51672,2,-0.24,0.93,-0.24,1.002,2.4,1,2,0.9,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51673,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.19,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
51677,25,-2.78,12.73,-2.78,1.0425,30,1,25,8.69,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
51679,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.62,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51679,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.63,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51679,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.7,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51679,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.25,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51679,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.45,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51682,19,5.95,9.67,-2.11,1.0045,22.8,1,19,5.65,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
51689,2.33,0.72,1.09,-0.28,1.0045,2.8,1,2.33,0.64,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51689,2.33,0.72,1.09,-0.28,1.0045,2.8,1,2.33,1.12,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51690,2.33,0.63,1.09,-0.28,1.0045,2.8,1,2.33,1.09,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51690,2.33,0.63,1.09,-0.28,1.0045,2.8,1,2.33,0.39,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51691,2.33,-0.28,1.09,-0.28,1.031,2.8,1,2.33,0.37,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51691,2.33,-0.28,1.09,-0.28,1.031,2.8,1,2.33,0.46,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51694,6.5,-0.72,3.31,-0.72,1.0425,7.8,1,6.5,2.06,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
51694,6.5,-0.72,3.31,-0.72,1.0425,7.8,1,6.5,2.19,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
51695,6.5,-0.34,3.31,-0.72,1.049,7.8,1,6.5,2.26,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
51695,6.5,-0.34,3.31,-0.72,1.049,7.8,1,6.5,1.15,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
51699,2.1,-0.16,0.45,-0.3,1.015,2.52,1,2.1,0.42,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
51699,1.35,-0.16,0.29,-0.19,1.015,1.62,1,1.35,0.56,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51700,1.35,-0.19,0.29,-0.19,1.0145,1.62,1,1.35,0.27,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51701,1.35,-0.17,0.29,-0.19,1.0145,1.62,1,1.35,0.41,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51701,1.35,-0.17,0.29,-0.19,1.0145,1.62,1,1.35,0.49,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51706,2,0.93,0.93,-0.24,1.05,2.4,1,2,0.71,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51706,2,0.93,0.93,-0.24,1.05,2.4,1,2,0.84,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51707,2,0.93,0.93,-0.24,1.05,2.4,1,2,0.29,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51713,155.91,12.78,79.37,-17.31,1.0473,187.12,1,155.93,70.17,0,0,0,0,0,0,0,0,0,0,155.9333,0,0,0,0
51714,155.91,49.89,79.37,-17.31,1.05,187.12,1,155.93,37.55,0,0,0,0,0,0,0,0,0,0,155.9333,0,0,0,0
51715,155.91,29.85,79.37,-17.31,1.05,187.12,1,155.93,75.38,0,0,0,0,0,0,0,0,0,0,155.9333,0,0,0,0
51719,1.7,-0.24,0.36,-0.24,1.012,2.04,1,1.7,0.5,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
51719,1.7,-0.24,0.36,-0.24,1.012,2.04,1,1.7,0.55,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
51720,1.7,-0.24,0.36,-0.24,1.012,2.04,1,1.7,0.66,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
51720,1.7,-0.24,0.36,-0.24,1.012,2.04,1,1.7,0.43,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
51721,0,0,0.36,-0.24,1.04,2.04,0,1.7,0.23,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
51724,18,7.12,9.16,-2,1.044,21.6,1,18,2.88,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
51724,18,7.12,9.16,-2,1.044,21.6,1,18,3.17,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
51724,18,7.12,9.16,-2,1.044,21.6,1,18,2.82,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
51724,18,7.12,9.16,-2,1.044,21.6,1,18,8.17,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
51731,0,0,31.69,-21.43,1.0431,178.56,0,148.8,72.75,0,0,0,0,0,0,0,0,0,0,148.8,0,0,0,0
51737,200.97,-28.94,42.81,-28.94,1.041,241.2,1,201,75.67,0,0,0,0,0,0,0,0,0,0,201,0,0,0,0
51740,0,0,0.51,-0.11,1.04,1.2,0,1,0.28,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
51740,2.36,-0.26,1.2,-0.26,1.04,2.83,1,2.36,0.25,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
51740,2.36,-0.26,1.2,-0.26,1.04,2.83,1,2.36,0.9,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
51740,2.36,-0.26,1.2,-0.26,1.04,2.83,1,2.36,0.37,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
51740,2.36,-0.26,1.2,-0.26,1.04,2.83,1,2.36,0.67,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
51740,2.36,-0.26,1.2,-0.26,1.04,2.83,1,2.36,1.09,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
51745,167.23,26.42,85.13,-18.56,1.0517,200.7,1,167.25,81.78,0,0,0,0,0,0,0,0,0,0,167.25,0,0,0,0
51746,167.23,14.72,85.13,-18.56,1.0495,200.7,1,167.25,41.63,0,0,0,0,0,0,0,0,0,0,167.25,0,0,0,0
51753,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.89,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51754,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51756,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.72,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51757,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.48,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51759,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.39,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51763,1.9,-0.27,0.4,-0.27,1.04,2.28,1,1.9,0.21,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51763,1.9,-0.27,0.4,-0.27,1.04,2.28,1,1.9,0.34,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
51764,0.8,-0.12,0.17,-0.12,1.04,0.96,1,0.8,0.24,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
51765,0.8,-0.12,0.17,-0.12,1.04,0.96,1,0.8,0.37,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
51771,205.47,23.99,43.77,-29.59,1.0318,246.6,1,205.5,97.96,0,0,0,0,0,0,0,0,0,0,205.5,0,0,0,0
51774,0,0,0.89,-0.6,1.04,5.04,0,4.2,1.5,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
51777,8.8,4.1,4.1,-1.07,1.0525,10.56,1,8.8,1.35,0,0,0,0,0,0,0,0,0,0,8.8,0,0,0,0
51779,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.99,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
51779,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.55,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
51779,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.76,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
51782,20,1.37,4.26,-2.88,1.0435,24,1,20,7.12,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
51783,0,0,0.43,-0.29,1.042,2.4,0,2,0.95,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51783,2,-0.29,0.43,-0.29,1.042,2.4,1,2,0.26,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51791,46.79,23.82,23.82,-5.19,1.0575,56.16,1,46.8,18.84,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
51791,46.79,23.82,23.82,-5.19,1.0575,56.16,1,46.8,16.02,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
51792,46.79,23.82,23.82,-5.19,1.06,56.16,1,46.8,18.24,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
51793,46.79,23.82,23.82,-5.19,1.055,56.16,1,46.8,15.47,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
51793,46.79,23.82,23.82,-5.19,1.055,56.16,1,46.8,5.45,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
51794,46.79,23.82,23.82,-5.19,1.075,56.16,1,46.8,5.99,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
51798,0,0,64.49,-16.88,1.04,166.08,0,138.4,20.2,0,0,0,0,0,0,0,0,0,0,138.4,0,0,0,0
51799,0,0,64.49,-16.88,1.04,166.08,0,138.4,65.55,0,0,0,0,0,0,0,0,0,0,138.4,0,0,0,0
51806,4,1.86,1.86,-0.49,1.0525,4.8,1,4,1.36,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
51806,4,1.86,1.86,-0.49,1.0525,4.8,1,4,0.74,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
51807,2,0.93,0.93,-0.24,1.05,2.4,1,2,0.61,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51812,6.58,0.14,3.07,-0.8,1.04,7.9,1,6.58,3.18,0,0,0,0,0,0,0,0,0,0,6.5833,0,0,0,0
51813,6.58,0.14,3.07,-0.8,1.04,7.9,1,6.58,1.58,0,0,0,0,0,0,0,0,0,0,6.5833,0,0,0,0
51815,6.58,3.07,3.07,-0.8,1.055,7.9,1,6.58,2.85,0,0,0,0,0,0,0,0,0,0,6.5833,0,0,0,0
51815,6.58,3.07,3.07,-0.8,1.055,7.9,1,6.58,1.15,0,0,0,0,0,0,0,0,0,0,6.5833,0,0,0,0
51816,6.58,-0.3,3.07,-0.8,1.027,7.9,1,6.58,2.73,0,0,0,0,0,0,0,0,0,0,6.5833,0,0,0,0
51816,6.58,-0.3,3.07,-0.8,1.027,7.9,1,6.58,1.98,0,0,0,0,0,0,0,0,0,0,6.5833,0,0,0,0
51822,205.47,4.35,43.77,-29.59,1.0598,246.6,1,205.5,29.65,0,0,0,0,0,0,0,0,0,0,205.5,0,0,0,0
51828,46.54,-5.17,23.69,-5.17,1.04,55.86,1,46.55,20.34,0,0,0,0,0,0,0,0,0,0,46.55,0,0,0,0
51829,46.54,-5.17,23.69,-5.17,1.04,55.86,1,46.55,19.39,0,0,0,0,0,0,0,0,0,0,46.55,0,0,0,0
51834,10,-1.44,2.13,-1.44,1.038,12,1,10,1.88,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
51837,1.5,-0.22,0.32,-0.22,1.038,1.8,1,1.5,0.19,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
51837,2.5,-0.36,0.53,-0.36,1.038,3,1,2.5,0.97,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
51837,2.5,-0.36,0.53,-0.36,1.038,3,1,2.5,0.7,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
51843,103.49,22.05,22.05,-14.9,1.046,124.2,1,103.5,28.43,0,0,0,0,0,0,0,0,0,0,103.5,0,0,0,0
51844,1.3,0.28,0.28,-0.19,1.046,1.56,1,1.3,0.26,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51847,50.99,-7.34,10.86,-7.34,1.0425,61.2,1,51,15.4,0,0,0,0,0,0,0,0,0,0,51,0,0,0,0
51849,56.69,19.09,26.42,-6.92,1.035,68.04,1,56.7,15.76,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
51849,56.69,19.09,26.42,-6.92,1.035,68.04,1,56.7,6.97,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
51849,56.69,19.09,26.42,-6.92,1.035,68.04,1,56.7,20.65,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
51849,56.69,19.09,26.42,-6.92,1.035,68.04,1,56.7,15.65,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
51850,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.64,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
51856,201.27,38.66,42.88,-28.99,1.0165,241.56,1,201.3,53.69,0,0,0,0,0,0,0,0,0,0,201.3,0,0,0,0
51859,2.74,-0.13,1.05,-0.13,1.038,3.29,1,2.74,0.42,0,0,0,0,0,0,0,0,0,0,2.74,0,0,0,0
51860,2.74,1.05,1.05,-0.13,1.04,3.29,1,2.74,1.22,0,0,0,0,0,0,0,0,0,0,2.74,0,0,0,0
51861,2.74,1.05,1.05,-0.13,1.04,3.29,1,2.74,1.05,0,0,0,0,0,0,0,0,0,0,2.74,0,0,0,0
51863,0,0,1.05,-0.13,1.04,3.29,0,2.74,1,0,0,0,0,0,0,0,0,0,0,2.74,0,0,0,0
51864,2.74,1.05,1.05,-0.13,1.04,3.29,1,2.74,0.85,0,0,0,0,0,0,0,0,0,0,2.74,0,0,0,0
51868,2,-0.29,0.43,-0.29,1.04,2.4,1,2,0.23,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51868,2.1,-0.3,0.45,-0.3,1.04,2.52,1,2.1,0.94,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
51868,2.1,-0.3,0.45,-0.3,1.04,2.52,1,2.1,0.84,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
51870,0.83,0.32,0.32,-0.04,1.04,1,1,0.83,0.4,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
51870,0,0,0.32,-0.04,1.04,1,0,0.83,0.25,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
51870,1.3,0.5,0.5,-0.06,1.04,1.56,1,1.3,0.17,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51870,1.3,0.5,0.5,-0.06,1.04,1.56,1,1.3,0.22,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51870,0,0,0.84,-0.11,1.04,2.64,0,2.2,0.33,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
51870,2.2,0.84,0.84,-0.11,1.04,2.64,1,2.2,0.92,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
51871,0.3,0.12,0.12,-0.01,1.04,0.36,1,0.3,0.06,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
51872,0.83,0.32,0.32,-0.04,1.04,1,1,0.83,0.41,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
51878,199.97,42.6,42.6,-28.8,1.0505,240,1,200,82.21,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
51881,8.8,4.1,4.1,-1.07,1.04,10.56,1,8.8,3.4,0,0,0,0,0,0,0,0,0,0,8.8,0,0,0,0
51886,0,0,134.89,-29.41,1.041,318,0,265,62.44,0,0,0,0,0,0,0,0,0,0,265,0,0,0,0
51887,264.96,51.29,134.89,-29.41,1.0455,318,1,265,115.03,0,0,0,0,0,0,0,0,0,0,265,0,0,0,0
51893,140.65,134.89,383.56,-100.42,1.0554,987.72,1,823.1,140.53,0,0,0,0,0,0,0,0,0,0,823.1,0,0,0,0
51894,165.19,134.89,383.56,-100.42,1.0546,987.72,1,823.1,164.39,0,0,0,0,0,0,0,0,0,0,823.1,0,0,0,0
51895,0,0,383.56,-100.42,1.041,987.72,0,823.1,399.41,0,0,0,0,0,0,0,0,0,0,823.1,0,0,0,0
51901,100.49,21.41,21.41,-14.47,1.046,120.6,1,100.5,42.96,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
51906,30,-4.32,6.39,-4.32,1.036,36,1,30,4.87,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
51907,0,0,0.28,-0.19,1.04,1.56,0,1.3,0.18,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51911,2.4,-0.27,1.22,-0.27,1.038,2.88,1,2.4,1.12,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
51912,2.4,-0.27,1.22,-0.27,1.038,2.88,1,2.4,0.44,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
51917,0,0,31.95,-21.6,1.04,180,0,150,39.28,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
51924,12,-1.54,2.56,-1.73,1.04,14.4,1,12,3.56,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
51925,12,-1.54,2.56,-1.73,1.04,14.4,1,12,2.71,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
51929,98.89,21.07,21.07,-14.24,1.043,118.68,1,98.9,37.23,0,0,0,0,0,0,0,0,0,0,98.9,0,0,0,0
51935,98.99,-14.26,21.09,-14.26,1.034,118.8,1,99,17.76,0,0,0,0,0,0,0,0,0,0,99,0,0,0,0
51938,25.3,-3.64,5.39,-3.64,1.04,30.36,1,25.3,11.97,0,0,0,0,0,0,0,0,0,0,25.3,0,0,0,0
51943,1.3,-0.19,0.28,-0.19,1.04,1.56,1,1.3,0.64,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51944,0,0,0.28,-0.19,1.04,1.56,0,1.3,0.38,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51946,36,-5.18,7.67,-5.18,1.0405,43.2,1,36,9.46,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
51950,2.25,1.05,1.05,-0.27,1.0475,2.7,1,2.25,0.98,0,0,0,0,0,0,0,0,0,0,2.25,0,0,0,0
51950,2.25,1.05,1.05,-0.27,1.0475,2.7,1,2.25,0.62,0,0,0,0,0,0,0,0,0,0,2.25,0,0,0,0
51951,2.25,1.05,1.05,-0.27,1.045,2.7,1,2.25,0.48,0,0,0,0,0,0,0,0,0,0,2.25,0,0,0,0
51951,2.25,1.05,1.05,-0.27,1.045,2.7,1,2.25,0.52,0,0,0,0,0,0,0,0,0,0,2.25,0,0,0,0
51955,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.7,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
51956,3.77,1.18,1.92,-0.42,1.04,4.52,1,3.77,1.46,0,0,0,0,0,0,0,0,0,0,3.7667,0,0,0,0
51958,3.77,-0.34,1.92,-0.42,1.0365,4.52,1,3.77,1.48,0,0,0,0,0,0,0,0,0,0,3.7667,0,0,0,0
51958,3.77,-0.34,1.92,-0.42,1.0365,4.52,1,3.77,1.24,0,0,0,0,0,0,0,0,0,0,3.7667,0,0,0,0
51961,10.4,-1.5,2.22,-1.5,1.0405,12.48,1,10.4,2.71,0,0,0,0,0,0,0,0,0,0,10.4,0,0,0,0
51963,2.5,-0.3,1.16,-0.3,1.038,3,1,2.5,1.2,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
51963,2.5,-0.3,1.16,-0.3,1.038,3,1,2.5,0.27,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
51964,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.48,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51965,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.34,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
51973,107.19,2.63,22.83,-15.44,1.045,128.64,1,107.2,19.99,0,0,0,0,0,0,0,0,0,0,107.2,0,0,0,0
51974,1.3,0.28,0.28,-0.19,1.0445,1.56,1,1.3,0.17,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51974,1.3,0.28,0.28,-0.19,1.0445,1.56,1,1.3,0.46,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51975,1.3,-0.19,0.28,-0.19,1.0435,1.56,1,1.3,0.29,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51975,1.3,-0.19,0.28,-0.19,1.0435,1.56,1,1.3,0.27,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51976,0,0,0.28,-0.19,1.04,1.56,0,1.3,0.65,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51977,1.3,0.14,0.28,-0.19,1.0445,1.56,1,1.3,0.42,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
51982,4,-0.58,0.85,-0.58,1.006,4.8,1,4,0.81,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
51982,4,-0.58,0.85,-0.58,1.006,4.8,1,4,0.71,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
51986,2.33,1.09,1.09,-0.28,1.04,2.8,1,2.33,1.04,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51987,2.33,1.09,1.09,-0.28,1.0425,2.8,1,2.33,0.76,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51987,2.33,1.09,1.09,-0.28,1.0425,2.8,1,2.33,0.69,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51988,2.33,1.09,1.09,-0.28,1.04,2.8,1,2.33,1.02,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51989,2.33,1.09,1.09,-0.28,1.0425,2.8,1,2.33,0.69,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51989,2.33,1.09,1.09,-0.28,1.0425,2.8,1,2.33,0.83,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
51993,18,-2.2,8.39,-2.2,1.041,21.6,1,18,8.4,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
51998,1.22,0.25,0.57,-0.15,1.0085,1.47,1,1.22,0.36,0,0,0,0,0,0,0,0,0,0,1.225,0,0,0,0
51999,0,0,0.57,-0.15,1.04,1.47,0,1.22,0.49,0,0,0,0,0,0,0,0,0,0,1.225,0,0,0,0
51999,0,0,0.57,-0.15,1.04,1.47,0,1.22,0.46,0,0,0,0,0,0,0,0,0,0,1.225,0,0,0,0
52000,0,0,0.57,-0.15,1.04,1.47,0,1.22,0.57,0,0,0,0,0,0,0,0,0,0,1.225,0,0,0,0
52005,141.73,6.78,72.15,-15.73,1.0395,170.1,1,141.75,28.74,0,0,0,0,0,0,0,0,0,0,141.75,0,0,0,0
52006,141.73,44.79,72.15,-15.73,1.043,170.1,1,141.75,58.36,0,0,0,0,0,0,0,0,0,0,141.75,0,0,0,0
52010,2.1,-0.3,0.45,-0.3,1.04,2.52,1,2.1,0.88,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
52011,2.1,-0.3,0.45,-0.3,1.04,2.52,1,2.1,0.26,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
52014,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.7,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
52014,2.1,-0.26,0.98,-0.26,1.04,2.52,1,2.1,0.6,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
52014,2.1,-0.26,0.98,-0.26,1.04,2.52,1,2.1,0.98,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
52015,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.48,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
52015,2.1,-0.26,0.98,-0.26,1.04,2.52,1,2.1,0.82,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
52015,2.1,-0.26,0.98,-0.26,1.04,2.52,1,2.1,0.4,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
52015,2.3,-0.28,1.07,-0.28,1.04,2.76,1,2.3,1.02,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
52022,30,-4.32,6.39,-4.32,1.0145,36,1,30,13.36,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
52023,1.5,-0.14,0.32,-0.22,1.0265,1.8,1,1.5,0.68,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
52026,0,0,2.56,-1.73,1.04,14.4,0,12,1.53,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
52029,0.85,-0.1,0.4,-0.1,1.04,1.02,1,0.85,0.11,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
52030,0.85,-0.1,0.4,-0.1,1.04,1.02,1,0.85,0.28,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
52032,0,0,0.77,-0.2,1.04,1.98,0,1.65,0.77,0,0,0,0,0,0,0,0,0,0,1.65,0,0,0,0
52032,0,0,0.77,-0.2,1.04,1.98,0,1.65,0.74,0,0,0,0,0,0,0,0,0,0,1.65,0,0,0,0
52036,2,-0.24,0.93,-0.24,1.0405,2.4,1,2,0.79,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52037,2,-0.24,0.93,-0.24,1.0405,2.4,1,2,0.75,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52037,2,-0.24,0.93,-0.24,1.0405,2.4,1,2,0.97,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52041,2,0.85,0.93,-0.24,1.044,2.4,1,2,0.98,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52041,2,0.85,0.93,-0.24,1.044,2.4,1,2,0.78,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52041,2,0.85,0.93,-0.24,1.044,2.4,1,2,0.48,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52041,3.5,0.85,1.63,-0.43,1.044,4.2,1,3.5,1.08,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
52047,25.75,-3.14,12,-3.14,1.04,30.9,1,25.75,6.47,0,0,0,0,0,0,0,0,0,0,25.75,0,0,0,0
52048,25.75,-3.14,12,-3.14,1.04,30.9,1,25.75,9.29,0,0,0,0,0,0,0,0,0,0,25.75,0,0,0,0
52053,24.75,2.2,11.53,-3.02,1.042,29.7,1,24.75,4.18,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
52053,24.75,2.2,11.53,-3.02,1.042,29.7,1,24.75,10.12,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
52053,24.75,2.2,11.53,-3.02,1.042,29.7,1,24.75,10.14,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
52053,24.75,2.2,11.53,-3.02,1.042,29.7,1,24.75,9.66,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
52057,21.9,-2,4.66,-3.15,1.047,26.28,1,21.9,4.89,0,0,0,0,0,0,0,0,0,0,21.9,0,0,0,0
52064,7.5,-0.55,3.49,-0.92,1.0425,9,1,7.5,2.16,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
52067,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.2,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
52068,48.99,12.13,24.94,-5.44,1.039,58.8,1,49,11.69,0,0,0,0,0,0,0,0,0,0,49,0,0,0,0
52069,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.56,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
52073,0,0,0.43,-0.29,1.038,2.4,0,2,0.27,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52073,2,-0.29,0.43,-0.29,1.038,2.4,1,2,0.73,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52074,0,0,0.43,-0.29,1.04,2.4,0,2,0.79,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52081,100.59,-14.49,21.43,-14.49,1.034,120.72,1,100.6,19.31,0,0,0,0,0,0,0,0,0,0,100.6,0,0,0,0
52088,3.62,1.69,1.69,-0.44,1.04,4.34,1,3.62,1.07,0,0,0,0,0,0,0,0,0,0,3.6167,0,0,0,0
52089,3.62,1.69,1.69,-0.44,1.04,4.34,1,3.62,1.27,0,0,0,0,0,0,0,0,0,0,3.6167,0,0,0,0
52091,3.62,1.69,1.69,-0.44,1.0425,4.34,1,3.62,0.69,0,0,0,0,0,0,0,0,0,0,3.6167,0,0,0,0
52092,3.62,1.69,1.69,-0.44,1.045,4.34,1,3.62,0.62,0,0,0,0,0,0,0,0,0,0,3.6167,0,0,0,0
52092,3.62,1.69,1.69,-0.44,1.045,4.34,1,3.62,1.14,0,0,0,0,0,0,0,0,0,0,3.6167,0,0,0,0
52093,3.62,1.69,1.69,-0.44,1.0425,4.34,1,3.62,0.76,0,0,0,0,0,0,0,0,0,0,3.6167,0,0,0,0
52096,42.44,6.21,21.61,-4.71,1.0435,50.94,1,42.45,16.31,0,0,0,0,0,0,0,0,0,0,42.45,0,0,0,0
52096,42.44,6.21,21.61,-4.71,1.0435,50.94,1,42.45,11.92,0,0,0,0,0,0,0,0,0,0,42.45,0,0,0,0
52099,11.8,-1.7,2.51,-1.7,1.04,14.16,1,11.8,4.7,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
52105,89.29,45.45,45.45,-9.91,1.051,107.16,1,89.3,30.83,0,0,0,0,0,0,0,0,0,0,89.3,0,0,0,0
52106,89.29,25.31,45.45,-9.91,1.051,107.16,1,89.3,19.43,0,0,0,0,0,0,0,0,0,0,89.3,0,0,0,0
52107,89.29,27.99,45.45,-9.91,1.051,107.16,1,89.3,37.22,0,0,0,0,0,0,0,0,0,0,89.3,0,0,0,0
52108,89.29,22.84,45.45,-9.91,1.051,107.16,1,89.3,35.8,0,0,0,0,0,0,0,0,0,0,89.3,0,0,0,0
52109,89.29,28.79,45.45,-9.91,1.051,107.16,1,89.3,11.82,0,0,0,0,0,0,0,0,0,0,89.3,0,0,0,0
52110,89.29,28.71,45.45,-9.91,1.051,107.16,1,89.3,28.18,0,0,0,0,0,0,0,0,0,0,89.3,0,0,0,0
52113,2.1,-0.3,0.45,-0.3,1.04,2.52,1,2.1,0.93,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
52113,4.2,-0.6,0.89,-0.6,1.04,5.04,1,4.2,1.78,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
52115,6,1.23,2.8,-0.73,1.035,7.2,1,6,2.12,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
52118,0,0,0.85,-0.58,1.04,4.8,0,4,0.66,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
52119,2,-0.29,0.43,-0.29,1.04,2.4,1,2,0.77,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52119,2,-0.29,0.43,-0.29,1.04,2.4,1,2,0.99,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
52123,4.82,0.6,2.46,-0.54,1.0405,5.79,1,4.83,1.63,0,0,0,0,0,0,0,0,0,0,4.825,0,0,0,0
52123,4.82,0.6,2.46,-0.54,1.0405,5.79,1,4.83,2.03,0,0,0,0,0,0,0,0,0,0,4.825,0,0,0,0
52124,4.82,1.11,2.46,-0.54,1.0405,5.79,1,4.83,1.43,0,0,0,0,0,0,0,0,0,0,4.825,0,0,0,0
52124,4.82,1.11,2.46,-0.54,1.0405,5.79,1,4.83,2.28,0,0,0,0,0,0,0,0,0,0,4.825,0,0,0,0
52130,32.75,-3.64,16.67,-3.64,1.04,39.3,1,32.75,8.91,0,0,0,0,0,0,0,0,0,0,32.75,0,0,0,0
52131,32.75,-3.64,16.67,-3.64,1.04,39.3,1,32.75,6.31,0,0,0,0,0,0,0,0,0,0,32.75,0,0,0,0
52135,49.99,10.65,10.65,-7.2,1.048,60,1,50,7.42,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
52139,3.38,0.17,1.72,-0.38,1.038,4.06,1,3.38,0.83,0,0,0,0,0,0,0,0,0,0,3.38,0,0,0,0
52139,3.38,0.17,1.72,-0.38,1.038,4.06,1,3.38,0.88,0,0,0,0,0,0,0,0,0,0,3.38,0,0,0,0
52139,3.38,0.17,1.72,-0.38,1.038,4.06,1,3.38,1.32,0,0,0,0,0,0,0,0,0,0,3.38,0,0,0,0
52139,3.38,0.17,1.72,-0.38,1.038,4.06,1,3.38,1.43,0,0,0,0,0,0,0,0,0,0,3.38,0,0,0,0
52139,3.38,0.17,1.72,-0.38,1.038,4.06,1,3.38,0.64,0,0,0,0,0,0,0,0,0,0,3.38,0,0,0,0
52142,2.2,-0.27,1.03,-0.27,1.0385,2.64,1,2.2,0.35,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
52142,2.2,-0.27,1.03,-0.27,1.0385,2.64,1,2.2,0.5,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
52143,2.2,-0.27,1.03,-0.27,1.0365,2.64,1,2.2,0.94,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
52143,2.2,-0.27,1.03,-0.27,1.0365,2.64,1,2.2,0.65,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
52150,0,0,0.68,-0.18,1.04,1.74,0,1.45,0.15,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
52150,0,0,0.68,-0.18,1.04,1.74,0,1.45,0.38,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
52151,0,0,0.68,-0.18,1.04,1.74,0,1.45,0.5,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
52151,0,0,0.68,-0.18,1.04,1.74,0,1.45,0.7,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
52154,0.43,0.17,0.17,-0.02,1.04,0.52,1,0.43,0.16,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
52154,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.11,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
52154,0,0,0.65,-0.08,1.04,2.04,0,1.7,0.26,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
52155,0.43,-0.02,0.17,-0.02,1.0435,0.52,1,0.43,0.13,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
52155,0.43,-0.02,0.17,-0.02,1.0435,0.52,1,0.43,0.1,0,0,0,0,0,0,0,0,0,0,0.4333,0,0,0,0
52155,3.4,-0.17,1.31,-0.17,1.0435,4.08,1,3.4,0.7,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
52155,0,0,1.31,-0.17,1.0435,4.08,0,3.4,0.46,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
52161,209.97,40.15,44.73,-30.24,1.0147,252,1,210,44.78,0,0,0,0,0,0,0,0,0,0,210,0,0,0,0
54333,49.99,10.65,10.65,-7.2,1.05,60,1,50,20.61,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
54340,192.07,-21.32,97.78,-21.32,1.0265,230.52,1,192.1,66.44,0,0,0,0,0,0,0,0,0,0,192.1,0,0,0,0
54341,192.07,-21.32,97.78,-21.32,1.0235,230.52,1,192.1,38,0,0,0,0,0,0,0,0,0,0,192.1,0,0,0,0
54342,192.07,-21.32,97.78,-21.32,1.0255,230.52,1,192.1,82.91,0,0,0,0,0,0,0,0,0,0,192.1,0,0,0,0
54347,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.44,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
54348,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.37,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
54350,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.45,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
54350,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.23,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
54351,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.33,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
54351,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.22,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
54356,2.03,-0.25,0.95,-0.25,1.038,2.44,1,2.03,0.91,0,0,0,0,0,0,0,0,0,0,2.0333,0,0,0,0
54356,2.03,-0.25,0.95,-0.25,1.038,2.44,1,2.03,0.77,0,0,0,0,0,0,0,0,0,0,2.0333,0,0,0,0
54357,2.03,-0.25,0.95,-0.25,1.0385,2.44,1,2.03,0.32,0,0,0,0,0,0,0,0,0,0,2.0333,0,0,0,0
54364,1.87,-0.23,0.87,-0.23,1.04,2.24,1,1.87,0.64,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
54365,1.87,-0.23,0.87,-0.23,1.04,2.24,1,1.87,0.85,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
54367,1.87,-0.23,0.87,-0.23,1.0425,2.24,1,1.87,0.92,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
54373,274.46,126.86,127.92,-33.49,1.013,329.4,1,274.5,122.01,0,0,0,0,0,0,0,0,0,0,274.5,0,0,0,0
54379,4.02,-0.49,1.88,-0.49,1.04,4.83,1,4.02,0.75,0,0,0,0,0,0,0,0,0,0,4.025,0,0,0,0
54380,4.02,-0.49,1.88,-0.49,1.04,4.83,1,4.02,1.82,0,0,0,0,0,0,0,0,0,0,4.025,0,0,0,0
54382,4.02,-0.49,1.88,-0.49,1.0405,4.83,1,4.02,1.02,0,0,0,0,0,0,0,0,0,0,4.025,0,0,0,0
54382,4.02,-0.49,1.88,-0.49,1.0405,4.83,1,4.02,1.56,0,0,0,0,0,0,0,0,0,0,4.025,0,0,0,0
54386,21,-0.32,4.47,-3.02,1.043,25.2,1,21,3.95,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
54395,175.48,37.32,37.38,-25.27,1.0473,210.6,1,175.5,51.8,0,0,0,0,0,0,0,0,0,0,175.5,0,0,0,0
54398,0,0,0.47,-0.12,1.04,1.2,0,1,0.25,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
54398,1.82,-0.22,0.85,-0.22,1.04,2.18,1,1.82,0.24,0,0,0,0,0,0,0,0,0,0,1.82,0,0,0,0
54398,1.82,-0.22,0.85,-0.22,1.04,2.18,1,1.82,0.64,0,0,0,0,0,0,0,0,0,0,1.82,0,0,0,0
54398,1.82,-0.22,0.85,-0.22,1.04,2.18,1,1.82,0.62,0,0,0,0,0,0,0,0,0,0,1.82,0,0,0,0
54398,1.82,-0.22,0.85,-0.22,1.04,2.18,1,1.82,0.64,0,0,0,0,0,0,0,0,0,0,1.82,0,0,0,0
54398,1.82,-0.22,0.85,-0.22,1.04,2.18,1,1.82,0.28,0,0,0,0,0,0,0,0,0,0,1.82,0,0,0,0
54402,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.21,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54403,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.39,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54405,1.8,0.84,0.84,-0.22,1.045,2.16,1,1.8,0.67,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54409,1.97,-0.22,1.01,-0.22,1.0445,2.37,1,1.98,0.31,0,0,0,0,0,0,0,0,0,0,1.975,0,0,0,0
54409,1.97,-0.22,1.01,-0.22,1.0445,2.37,1,1.98,0.94,0,0,0,0,0,0,0,0,0,0,1.975,0,0,0,0
54409,1.97,-0.22,1.01,-0.22,1.0445,2.37,1,1.98,0.4,0,0,0,0,0,0,0,0,0,0,1.975,0,0,0,0
54409,1.97,-0.22,1.01,-0.22,1.0445,2.37,1,1.98,0.48,0,0,0,0,0,0,0,0,0,0,1.975,0,0,0,0
54413,0,0,0.34,-0.23,1.04,1.92,0,1.6,0.55,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
54413,0,0,0.32,-0.22,1.04,1.8,0,1.5,0.54,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
54419,0,0,378.35,-99.05,1.0412,974.28,0,811.9,361.77,0,0,0,0,0,0,0,0,0,0,811.9,0,0,0,0
54423,1.9,-0.23,0.89,-0.23,1.0165,2.28,1,1.9,0.39,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
54423,1.9,-0.23,0.89,-0.23,1.0165,2.28,1,1.9,0.5,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
54424,1.9,-0.23,0.89,-0.23,1.0165,2.28,1,1.9,0.69,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
54424,1.9,-0.23,0.89,-0.23,1.0165,2.28,1,1.9,0.69,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
54425,1.9,-0.23,0.89,-0.23,1.0165,2.28,1,1.9,0.79,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
54425,1.9,-0.23,0.89,-0.23,1.0165,2.28,1,1.9,0.27,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
54429,8.5,3.96,3.96,-1.04,1.0265,10.2,1,8.5,1.44,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
54432,1.52,0.71,0.71,-0.19,1.0425,1.83,1,1.53,0.4,0,0,0,0,0,0,0,0,0,0,1.525,0,0,0,0
54432,1.52,0.71,0.71,-0.19,1.0425,1.83,1,1.53,0.41,0,0,0,0,0,0,0,0,0,0,1.525,0,0,0,0
54432,1.52,0.71,0.71,-0.19,1.0425,1.83,1,1.53,0.59,0,0,0,0,0,0,0,0,0,0,1.525,0,0,0,0
54432,1.52,0.71,0.71,-0.19,1.0425,1.83,1,1.53,0.27,0,0,0,0,0,0,0,0,0,0,1.525,0,0,0,0
54436,0,0,0.5,-0.13,1.04,1.28,0,1.07,0.31,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
54437,0,0,0.5,-0.13,1.04,1.28,0,1.07,0.47,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
54439,0,0,0.5,-0.13,1.04,1.28,0,1.07,0.33,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
54443,1.7,-0.21,0.79,-0.21,1.038,2.04,1,1.7,0.68,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
54443,4.12,-0.5,1.92,-0.5,1.038,4.95,1,4.13,1.83,0,0,0,0,0,0,0,0,0,0,4.125,0,0,0,0
54443,4.12,-0.5,1.92,-0.5,1.038,4.95,1,4.13,2.04,0,0,0,0,0,0,0,0,0,0,4.125,0,0,0,0
54443,4.12,-0.5,1.92,-0.5,1.038,4.95,1,4.13,1.56,0,0,0,0,0,0,0,0,0,0,4.125,0,0,0,0
54443,4.12,-0.5,1.92,-0.5,1.038,4.95,1,4.13,0.58,0,0,0,0,0,0,0,0,0,0,4.125,0,0,0,0
54453,0,0,31.95,-21.6,1.0462,180,0,150,38.87,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
54456,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.71,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54456,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.88,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54457,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.58,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54457,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.45,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54463,3.6,-0.44,1.68,-0.44,1.014,4.32,1,3.6,0.5,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
54463,3.6,-0.44,1.68,-0.44,1.014,4.32,1,3.6,1.15,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
54464,0,0,0.45,-0.12,1.04,1.16,0,0.97,0.47,0,0,0,0,0,0,0,0,0,0,0.9667,0,0,0,0
54464,0,0,0.45,-0.12,1.04,1.16,0,0.97,0.31,0,0,0,0,0,0,0,0,0,0,0.9667,0,0,0,0
54465,0,0,0.45,-0.12,1.04,1.16,0,0.97,0.25,0,0,0,0,0,0,0,0,0,0,0.9667,0,0,0,0
54468,3.5,1.78,1.78,-0.39,1.0455,4.2,1,3.5,1.62,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
54469,3.5,-0.39,1.78,-0.39,1.046,4.2,1,3.5,1.35,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
54469,3.5,-0.39,1.78,-0.39,1.046,4.2,1,3.5,0.56,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
54469,3.5,-0.39,1.78,-0.39,1.046,4.2,1,3.5,1.74,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
54472,0,0,6.33,-4.28,1.04,35.64,0,29.7,8.63,0,0,0,0,0,0,0,0,0,0,29.7,0,0,0,0
54474,20,9.32,9.32,-2.44,1.046,24,1,20,3.69,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
54474,20,9.32,9.32,-2.44,1.046,24,1,20,6.61,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
54481,1.7,-0.21,0.79,-0.21,1.038,2.04,1,1.7,0.73,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
54481,1.7,-0.21,0.79,-0.21,1.038,2.04,1,1.7,0.62,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
54485,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,0.62,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
54486,1.73,-0.21,0.81,-0.21,1.047,2.08,1,1.73,0.44,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
54486,1.73,-0.21,0.81,-0.21,1.047,2.08,1,1.73,0.21,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
54487,1.73,-0.21,0.81,-0.21,1.047,2.08,1,1.73,0.77,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
54488,0,0,0.51,-0.13,1.04,1.32,0,1.1,0.47,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
54488,0,0,0.4,-0.1,1.04,1.02,0,0.85,0.13,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
54489,0,0,0.4,-0.1,1.04,1.02,0,0.85,0.18,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
54494,0,0,0.67,-0.17,1.04,1.72,0,1.43,0.5,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
54494,0,0,0.67,-0.17,1.04,1.72,0,1.43,0.59,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
54495,0,0,0.67,-0.17,1.056,1.72,0,1.43,0.22,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
54495,1.43,-0.17,0.67,-0.17,1.056,1.72,1,1.43,0.23,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
54496,1.43,-0.17,0.67,-0.17,1.056,1.72,1,1.43,0.23,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
54497,1.43,0.67,0.67,-0.17,1.04,1.72,1,1.43,0.33,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
54501,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.38,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
54501,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.28,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
54501,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.21,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
54501,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.46,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
54504,33.1,16.85,16.85,-3.67,1.048,39.72,1,33.1,14.17,0,0,0,0,0,0,0,0,0,0,33.1,0,0,0,0
54505,33.1,16.85,16.85,-3.67,1.04,39.72,1,33.1,4.67,0,0,0,0,0,0,0,0,0,0,33.1,0,0,0,0
54514,2.27,-0.28,1.06,-0.28,1.04,2.72,1,2.27,0.83,0,0,0,0,0,0,0,0,0,0,2.2667,0,0,0,0
54515,2.27,-0.28,1.06,-0.28,1.04,2.72,1,2.27,0.25,0,0,0,0,0,0,0,0,0,0,2.2667,0,0,0,0
54517,2.27,-0.28,1.06,-0.28,1.03,2.72,1,2.27,0.28,0,0,0,0,0,0,0,0,0,0,2.2667,0,0,0,0
54517,2.27,-0.28,1.06,-0.28,1.03,2.72,1,2.27,0.28,0,0,0,0,0,0,0,0,0,0,2.2667,0,0,0,0
54518,2.27,-0.28,1.06,-0.28,1.03,2.72,1,2.27,0.8,0,0,0,0,0,0,0,0,0,0,2.2667,0,0,0,0
54518,2.27,-0.28,1.06,-0.28,1.03,2.72,1,2.27,0.62,0,0,0,0,0,0,0,0,0,0,2.2667,0,0,0,0
54522,0,0,0.44,-0.12,1.04,1.14,0,0.95,0.46,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
54522,0,0,0.44,-0.12,1.04,1.14,0,0.95,0.3,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
54523,0,0,0.44,-0.12,1.04,1.14,0,0.95,0.15,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
54524,0,0,0.44,-0.12,1.04,1.14,0,0.95,0.26,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
54530,119.58,-9.79,25.47,-17.22,1.052,143.52,1,119.6,55.69,0,0,0,0,0,0,0,0,0,0,119.6,0,0,0,0
54533,3.63,-0.4,1.85,-0.4,1.0365,4.36,1,3.63,0.76,0,0,0,0,0,0,0,0,0,0,3.6333,0,0,0,0
54534,3.63,1.4,1.85,-0.4,1.04,4.36,1,3.63,0.66,0,0,0,0,0,0,0,0,0,0,3.6333,0,0,0,0
54535,3.63,1.4,1.85,-0.4,1.04,4.36,1,3.63,0.71,0,0,0,0,0,0,0,0,0,0,3.6333,0,0,0,0
54539,2,-0.24,0.93,-0.24,1.0425,2.4,1,2,0.29,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54539,2,-0.24,0.93,-0.24,1.0425,2.4,1,2,0.28,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54541,4.7,-0.52,2.39,-0.52,1.04,5.64,1,4.7,1.45,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
54542,4.7,-0.52,2.39,-0.52,1.045,5.64,1,4.7,1.23,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
54547,149.98,31.95,31.95,-21.6,1.045,180,1,150,18.92,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
54548,1.5,0.32,0.32,-0.22,1.0405,1.8,1,1.5,0.51,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
54552,1.8,-0.17,0.84,-0.22,1.0385,2.16,1,1.8,0.59,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54552,1.8,-0.17,0.84,-0.22,1.0385,2.16,1,1.8,0.27,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54553,1.8,-0.22,0.84,-0.22,1.0365,2.16,1,1.8,0.25,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54559,23.8,8.66,12.11,-2.64,1.0045,28.56,1,23.8,11.6,0,0,0,0,0,0,0,0,0,0,23.8,0,0,0,0
54559,23.8,8.66,12.11,-2.64,1.0045,28.56,1,23.8,2.81,0,0,0,0,0,0,0,0,0,0,23.8,0,0,0,0
54562,1.43,-0.17,0.67,-0.17,1.04,1.72,1,1.43,0.62,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
54563,1.43,-0.17,0.67,-0.17,1.04,1.72,1,1.43,0.69,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
54563,1.43,-0.17,0.67,-0.17,1.04,1.72,1,1.43,0.54,0,0,0,0,0,0,0,0,0,0,1.4333,0,0,0,0
54570,2.05,0.96,0.96,-0.25,1.04,2.46,1,2.05,0.81,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
54571,2.05,0.96,0.96,-0.25,1.0425,2.46,1,2.05,0.7,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
54571,1.8,0.84,0.84,-0.22,1.0425,2.16,1,1.8,0.77,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54575,0,0,8.09,-5.47,1.04,45.56,0,37.97,8.84,0,0,0,0,0,0,0,0,0,0,37.9667,0,0,0,0
54575,0,0,8.09,-5.47,1.04,45.56,0,37.97,16.03,0,0,0,0,0,0,0,0,0,0,37.9667,0,0,0,0
54575,0,0,8.09,-5.47,1.04,45.56,0,37.97,7.17,0,0,0,0,0,0,0,0,0,0,37.9667,0,0,0,0
54582,18,-2,9.16,-2,1.0405,21.6,1,18,4.26,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
54582,18,-2,9.16,-2,1.0405,21.6,1,18,3.87,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
54582,18,-2,9.16,-2,1.0405,21.6,1,18,2.72,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
54582,18,-2,9.16,-2,1.0405,21.6,1,18,4.78,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
54590,37.49,-4.16,19.09,-4.16,1.036,45,1,37.5,16.62,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
54593,16.5,-2.01,7.69,-2.01,1.038,19.8,1,16.5,5.52,0,0,0,0,0,0,0,0,0,0,16.5,0,0,0,0
54597,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.9,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54597,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.33,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54598,2,-0.24,0.93,-0.24,1.0425,2.4,1,2,0.72,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54601,79.99,17.04,17.04,-11.52,1.048,96,1,80,38.52,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
54602,0,0,0.34,-0.23,1.04,1.92,0,1.6,0.66,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
54608,135.98,33.35,63.38,-16.59,1.044,163.2,1,136,41.36,0,0,0,0,0,0,0,0,0,0,136,0,0,0,0
54612,3.7,-0.45,1.72,-0.45,1.04,4.44,1,3.7,1.11,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
54612,3.7,-0.45,1.72,-0.45,1.04,4.44,1,3.7,0.98,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
54613,3.7,-0.45,1.72,-0.45,1.04,4.44,1,3.7,1.32,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
54613,3.7,-0.45,1.72,-0.45,1.04,4.44,1,3.7,1.65,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
54614,3.7,-0.45,1.72,-0.45,1.04,4.44,1,3.7,1.54,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
54620,679.41,148.4,250.06,-55.72,1.024,815.4,1,679.5,220.92,0,0,0,0,0,0,0,0,0,0,679.5,0,0,0,0
54624,1.5,-0.18,0.7,-0.18,1.002,1.8,1,1.5,0.16,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
54625,1.5,-0.18,0.7,-0.18,1.002,1.8,1,1.5,0.67,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
54625,1.5,-0.18,0.7,-0.18,1.002,1.8,1,1.5,0.19,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
54629,8,-1.15,1.7,-1.15,1.0455,9.6,1,8,2.94,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
54633,23.8,-2.9,11.09,-2.9,1.042,28.56,1,23.8,7.3,0,0,0,0,0,0,0,0,0,0,23.8,0,0,0,0
54637,43.49,-6.26,9.27,-6.26,1.05,52.2,1,43.5,18.72,0,0,0,0,0,0,0,0,0,0,43.5,0,0,0,0
54641,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.27,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54642,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.82,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54648,54.39,13.38,25.35,-6.64,1.043,65.28,1,54.4,19.15,0,0,0,0,0,0,0,0,0,0,54.4,0,0,0,0
54649,54.39,21.12,25.35,-6.64,1.043,65.28,1,54.4,5.97,0,0,0,0,0,0,0,0,0,0,54.4,0,0,0,0
54652,99.99,-14.4,21.3,-14.4,1.04,120,1,100,39.9,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
54652,99.99,-14.4,21.3,-14.4,1.04,120,1,100,37.44,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
54657,2.32,1.08,1.08,-0.28,1.0425,2.78,1,2.32,0.34,0,0,0,0,0,0,0,0,0,0,2.3167,0,0,0,0
54658,2.32,0.09,1.08,-0.28,1.041,2.78,1,2.32,1.15,0,0,0,0,0,0,0,0,0,0,2.3167,0,0,0,0
54658,2.32,0.09,1.08,-0.28,1.041,2.78,1,2.32,0.5,0,0,0,0,0,0,0,0,0,0,2.3167,0,0,0,0
54658,2.32,0.09,1.08,-0.28,1.041,2.78,1,2.32,0.74,0,0,0,0,0,0,0,0,0,0,2.3167,0,0,0,0
54658,2.32,0.09,1.08,-0.28,1.041,2.78,1,2.32,0.71,0,0,0,0,0,0,0,0,0,0,2.3167,0,0,0,0
54658,2.32,0.09,1.08,-0.28,1.041,2.78,1,2.32,0.26,0,0,0,0,0,0,0,0,0,0,2.3167,0,0,0,0
54668,199.67,42.54,42.54,-28.76,1.0481,239.64,1,199.7,87.33,0,0,0,0,0,0,0,0,0,0,199.7,0,0,0,0
54672,14.7,-2.12,3.13,-2.12,1.04,17.64,1,14.7,5.42,0,0,0,0,0,0,0,0,0,0,14.7,0,0,0,0
54678,200.91,47.35,102.28,-22.3,1.0541,241.12,1,200.93,89.27,0,0,0,0,0,0,0,0,0,0,200.9333,0,0,0,0
54679,200.91,47.35,102.28,-22.3,1.0546,241.12,1,200.93,72.64,0,0,0,0,0,0,0,0,0,0,200.9333,0,0,0,0
54680,200.91,47.35,102.28,-22.3,1.0535,241.12,1,200.93,40.43,0,0,0,0,0,0,0,0,0,0,200.9333,0,0,0,0
54684,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.22,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
54685,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.31,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
54687,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.17,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
54691,6,-0.86,1.28,-0.86,1.0425,7.2,1,6,2.67,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
54692,2.5,-0.36,0.53,-0.36,1.0425,3,1,2.5,1.07,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
54692,0,0,0.32,-0.22,1.0425,1.8,0,1.5,0.2,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
54696,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.39,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
54697,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.46,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
54699,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.19,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
54700,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.25,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
54703,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.29,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
54703,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.5,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
54703,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.32,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
54703,1.6,-0.2,0.75,-0.2,1.04,1.92,1,1.6,0.49,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
54709,0,0,29.99,-20.28,1.04,168.96,0,140.8,39.13,0,0,0,0,0,0,0,0,0,0,140.8,0,0,0,0
54712,18,-2,9.16,-2,1.04,21.6,1,18,1.81,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
54712,18,-2,9.16,-2,1.04,21.6,1,18,5.02,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
54717,0,0,31.95,-21.6,1.04,180,0,150,55.2,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
54721,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.57,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54722,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.29,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54724,1.8,0,0.84,-0.22,1.0045,2.16,1,1.8,0.56,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54727,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,0.56,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
54728,1.7,-0.21,0.79,-0.21,1.04,2.04,1,1.7,0.66,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
54728,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.57,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54733,1.75,-0.21,0.82,-0.21,1.036,2.1,1,1.75,0.26,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
54733,1.75,-0.21,0.82,-0.21,1.036,2.1,1,1.75,0.28,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
54733,1.75,-0.21,0.82,-0.21,1.036,2.1,1,1.75,0.4,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
54733,1.75,-0.21,0.82,-0.21,1.036,2.1,1,1.75,0.62,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
54733,1.75,-0.21,0.82,-0.21,1.036,2.1,1,1.75,0.76,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
54733,1.75,-0.21,0.82,-0.21,1.036,2.1,1,1.75,0.6,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
54739,21.3,-2.6,9.93,-2.6,1.038,25.56,1,21.3,8.38,0,0,0,0,0,0,0,0,0,0,21.3,0,0,0,0
54742,2.15,-0.26,1,-0.26,1.0385,2.58,1,2.15,0.93,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
54742,2.15,-0.26,1,-0.26,1.0385,2.58,1,2.15,0.49,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
54743,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.37,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
54743,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.39,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
54744,0,0,0.43,-0.11,1.04,1.12,0,0.93,0.45,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
54749,2.92,-0.36,1.36,-0.36,1.04,3.5,1,2.92,0.63,0,0,0,0,0,0,0,0,0,0,2.9167,0,0,0,0
54750,2.92,-0.36,1.36,-0.36,1.04,3.5,1,2.92,1.22,0,0,0,0,0,0,0,0,0,0,2.9167,0,0,0,0
54752,2.92,-0.36,1.36,-0.36,1.04,3.5,1,2.92,0.4,0,0,0,0,0,0,0,0,0,0,2.9167,0,0,0,0
54753,2.92,-0.36,1.36,-0.36,1.04,3.5,1,2.92,1.24,0,0,0,0,0,0,0,0,0,0,2.9167,0,0,0,0
54755,2.92,-0.36,1.36,-0.36,1.031,3.5,1,2.92,0.87,0,0,0,0,0,0,0,0,0,0,2.9167,0,0,0,0
54755,2.92,-0.36,1.36,-0.36,1.031,3.5,1,2.92,0.86,0,0,0,0,0,0,0,0,0,0,2.9167,0,0,0,0
54758,2,0.1,0.93,-0.24,1.037,2.4,1,2,0.86,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54758,2,0.1,0.93,-0.24,1.037,2.4,1,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54758,2,0.1,0.93,-0.24,1.037,2.4,1,2,0.82,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54758,2,0.1,0.93,-0.24,1.037,2.4,1,2,0.66,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54758,2,0.1,0.93,-0.24,1.037,2.4,1,2,1,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
