GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
54758,2,0.1,0.93,-0.24,1.037,2.4,1,2,0.85,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54761,22.5,1.09,11.45,-2.5,1.045,27,1,22.5,8.93,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
54761,0,0,0.51,-0.11,1.045,1.2,0,1,0.44,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
54765,1.8,-0.22,0.84,-0.22,1.0425,2.16,1,1.8,0.5,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54765,1.8,-0.22,0.84,-0.22,1.0425,2.16,1,1.8,0.8,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54766,1.8,-0.22,0.84,-0.22,1.0425,2.16,1,1.8,0.76,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54772,250.97,21.86,53.46,-36.14,1.0493,301.2,1,251,81.53,0,0,0,0,0,0,0,0,0,0,251,0,0,0,0
54775,2.1,-0.23,1.07,-0.23,1.038,2.52,1,2.1,0.78,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
54775,2.1,-0.23,1.07,-0.23,1.038,2.52,1,2.1,0.37,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
54781,149.98,-3.62,31.95,-21.6,1,180,1,150,18.4,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
54782,0,0,0.49,-0.33,1.04,2.76,0,2.3,0.88,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
54789,59.54,8.4,30.31,-6.61,1.0045,71.46,1,59.55,18.83,0,0,0,0,0,0,0,0,0,0,59.55,0,0,0,0
54790,59.54,16.11,30.31,-6.61,1.0045,71.46,1,59.55,12.15,0,0,0,0,0,0,0,0,0,0,59.55,0,0,0,0
54791,2.5,-0.28,1.27,-0.28,1.0105,3,1,2.5,0.43,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
54795,2.13,-0.26,0.99,-0.26,1.04,2.56,1,2.13,0.45,0,0,0,0,0,0,0,0,0,0,2.1333,0,0,0,0
54796,2.13,-0.26,0.99,-0.26,1.04,2.56,1,2.13,0.65,0,0,0,0,0,0,0,0,0,0,2.1333,0,0,0,0
54798,2.13,-0.26,0.99,-0.26,1.049,2.56,1,2.13,0.36,0,0,0,0,0,0,0,0,0,0,2.1333,0,0,0,0
54801,12.5,-1.53,5.82,-1.53,1.0405,15,1,12.5,2.39,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
54802,12.5,-1.53,5.82,-1.53,1.038,15,1,12.5,3.02,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
54802,12.5,-1.53,5.82,-1.53,1.038,15,1,12.5,5.18,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
54802,12.5,-1.53,5.82,-1.53,1.038,15,1,12.5,2,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
54810,218.47,92.11,101.82,-26.66,1.014,262.2,1,218.5,63.84,0,0,0,0,0,0,0,0,0,0,218.5,0,0,0,0
54814,79.99,-11.52,17.04,-11.52,1.0325,96,1,80,28.04,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
54817,45.09,21.02,21.02,-5.5,1.047,54.12,1,45.1,22.25,0,0,0,0,0,0,0,0,0,0,45.1,0,0,0,0
54817,45.09,21.02,21.02,-5.5,1.047,54.12,1,45.1,11.75,0,0,0,0,0,0,0,0,0,0,45.1,0,0,0,0
54823,2.9,0.24,1.35,-0.35,1.045,3.48,1,2.9,1.21,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
54823,2.9,0.24,1.35,-0.35,1.045,3.48,1,2.9,0.52,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
54824,2.9,0.15,1.35,-0.35,1.045,3.48,1,2.9,1.17,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
54825,2.2,0.08,1.03,-0.27,1.045,2.64,1,2.2,1.07,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
54833,119.58,-17.22,25.47,-17.22,1.045,143.52,1,119.6,48.55,0,0,0,0,0,0,0,0,0,0,119.6,0,0,0,0
54837,1.67,-0.2,0.78,-0.2,1.04,2.01,1,1.68,0.67,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
54838,1.67,-0.2,0.78,-0.2,1.04,2.01,1,1.68,0.37,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
54839,1.67,-0.2,0.78,-0.2,1.04,2.01,1,1.68,0.51,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
54840,1.67,-0.2,0.78,-0.2,1.04,2.01,1,1.68,0.43,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
54840,0,0,0.51,-0.13,1.04,1.32,0,1.1,0.39,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
54843,0,0,0.31,-0.08,1.04,0.8,0,0.67,0.23,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
54843,0,0,0.31,-0.08,1.04,0.8,0,0.67,0.1,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
54843,0,0,0.31,-0.08,1.04,0.8,0,0.67,0.26,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
54843,0,0,0.49,-0.13,1.04,1.26,0,1.05,0.39,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
54843,0,0,0.49,-0.13,1.04,1.26,0,1.05,0.24,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
54847,98.99,21.09,21.09,-14.26,1.044,118.8,1,99,33.67,0,0,0,0,0,0,0,0,0,0,99,0,0,0,0
54854,62.99,29.36,29.36,-7.69,1.051,75.6,1,63,13.35,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
54855,62.99,28.32,29.36,-7.69,1.051,75.6,1,63,26.13,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
54856,62.99,17.98,29.36,-7.69,1.051,75.6,1,63,30.96,0,0,0,0,0,0,0,0,0,0,63,0,0,0,0
54860,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.5,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
54861,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.51,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
54862,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.47,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
54869,211.97,94.95,98.79,-25.86,1.0083,254.4,1,212,25.38,0,0,0,0,0,0,0,0,0,0,212,0,0,0,0
54873,2.27,-0.28,1.06,-0.28,1.02,2.72,1,2.27,0.33,0,0,0,0,0,0,0,0,0,0,2.2667,0,0,0,0
54873,2.27,-0.28,1.06,-0.28,1.02,2.72,1,2.27,0.95,0,0,0,0,0,0,0,0,0,0,2.2667,0,0,0,0
54874,2.27,-0.28,1.06,-0.28,1.02,2.72,1,2.27,1.12,0,0,0,0,0,0,0,0,0,0,2.2667,0,0,0,0
54878,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.61,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
54879,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.56,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
54881,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.47,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
54881,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.38,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
54884,3.17,1.61,1.61,-0.35,1.043,3.8,1,3.17,1.17,0,0,0,0,0,0,0,0,0,0,3.1667,0,0,0,0
54885,1.8,-0.2,0.92,-0.2,1.041,2.16,1,1.8,0.72,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
54886,3.17,-0.35,1.61,-0.35,1.046,3.8,1,3.17,0.93,0,0,0,0,0,0,0,0,0,0,3.1667,0,0,0,0
54886,3.17,-0.35,1.61,-0.35,1.046,3.8,1,3.17,1.09,0,0,0,0,0,0,0,0,0,0,3.1667,0,0,0,0
54886,3.17,-0.35,1.61,-0.35,1.046,3.8,1,3.17,0.39,0,0,0,0,0,0,0,0,0,0,3.1667,0,0,0,0
54886,3.17,-0.35,1.61,-0.35,1.046,3.8,1,3.17,1.36,0,0,0,0,0,0,0,0,0,0,3.1667,0,0,0,0
54886,3.17,-0.35,1.61,-0.35,1.046,3.8,1,3.17,1.08,0,0,0,0,0,0,0,0,0,0,3.1667,0,0,0,0
54892,0,0,42.6,-28.8,1.04,240,0,200,20.49,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
54895,99.99,21.3,21.3,-14.4,1.044,120,1,100,22.21,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
54900,89.99,-0.65,41.94,-10.98,1.043,108,1,90,44.07,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
54900,89.99,-0.65,41.94,-10.98,1.043,108,1,90,9.64,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
54904,99.99,21.3,21.3,-14.4,1.046,120,1,100,20.77,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
54914,0,0,63.9,-43.2,1.0433,360,0,300,45.09,0,0,0,0,0,0,0,0,0,0,300,0,0,0,0
54917,1.84,-0.22,0.86,-0.22,1.0405,2.21,1,1.84,0.57,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
54917,1.84,-0.22,0.86,-0.22,1.0405,2.21,1,1.84,0.74,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
54917,1.84,-0.22,0.86,-0.22,1.0405,2.21,1,1.84,0.72,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
54917,1.84,-0.22,0.86,-0.22,1.0405,2.21,1,1.84,0.9,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
54917,1.84,-0.22,0.86,-0.22,1.0405,2.21,1,1.84,0.25,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
54922,321.61,125.44,338.27,-88.56,1.0591,871.08,1,725.9,321.5,0,0,0,0,0,0,0,0,0,0,725.9,0,0,0,0
54926,35,-3.88,17.81,-3.88,1.036,42,1,35,16.61,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
54930,98.99,21.09,21.09,-14.26,1.0185,118.8,1,99,32.49,0,0,0,0,0,0,0,0,0,0,99,0,0,0,0
54936,25,-2.2,12.73,-2.78,1.04,30,1,25,6.25,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
54937,25,-2.2,12.73,-2.78,1.04,30,1,25,10.3,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
54942,2,-0.24,0.93,-0.24,1.008,2.4,1,2,0.75,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54942,2,-0.24,0.93,-0.24,1.008,2.4,1,2,0.3,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54943,2,-0.24,0.93,-0.24,1.008,2.4,1,2,0.97,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54943,2,-0.24,0.93,-0.24,1.008,2.4,1,2,0.63,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54944,0,0,0.33,-0.09,1.04,0.84,0,0.7,0.3,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
54944,0,0,0.33,-0.09,1.04,0.84,0,0.7,0.13,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
54947,0,0,0.43,-0.29,1.04,2.4,0,2,0.75,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54948,1.2,-0.17,0.26,-0.17,1.04,1.44,1,1.2,0.52,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
54949,2,-0.29,0.43,-0.29,1.04,2.4,1,2,0.8,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
54956,88.02,24.44,44.81,-9.77,1.049,105.64,1,88.03,41.95,0,0,0,0,0,0,0,0,0,0,88.0333,0,0,0,0
54957,88.02,28.3,44.81,-9.77,1.049,105.64,1,88.03,16.33,0,0,0,0,0,0,0,0,0,0,88.0333,0,0,0,0
54958,88.02,19.29,44.81,-9.77,1.049,105.64,1,88.03,29.83,0,0,0,0,0,0,0,0,0,0,88.0333,0,0,0,0
54963,19.7,2.63,10.03,-2.19,1.0675,23.64,1,19.7,8.59,0,0,0,0,0,0,0,0,0,0,19.7,0,0,0,0
54963,19.7,2.63,10.03,-2.19,1.0675,23.64,1,19.7,5.59,0,0,0,0,0,0,0,0,0,0,19.7,0,0,0,0
54964,19.7,1.5,10.03,-2.19,1.063,23.64,1,19.7,8.91,0,0,0,0,0,0,0,0,0,0,19.7,0,0,0,0
54964,19.7,1.5,10.03,-2.19,1.063,23.64,1,19.7,9.45,0,0,0,0,0,0,0,0,0,0,19.7,0,0,0,0
54972,40.79,-5.88,8.69,-5.88,1.045,48.96,1,40.8,8.18,0,0,0,0,0,0,0,0,0,0,40.8,0,0,0,0
54980,99.99,21.3,21.3,-14.4,1.052,120,1,100,17.19,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
54985,97.99,20.87,20.87,-14.11,1.052,117.6,1,98,39.03,0,0,0,0,0,0,0,0,0,0,98,0,0,0,0
54993,174.78,26.37,37.23,-25.17,1.0015,209.76,1,174.8,72.84,0,0,0,0,0,0,0,0,0,0,174.8,0,0,0,0
54994,0,0,0.34,-0.23,1.04,1.92,0,1.6,0.2,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
55002,244.52,35.6,167.81,-43.93,1.002,432.12,1,360.1,71.08,0,0,0,0,0,0,0,0,0,0,360.1,0,0,0,0
55003,199.93,35.6,167.81,-43.93,0.9966,432.12,1,360.1,159.85,0,0,0,0,0,0,0,0,0,0,360.1,0,0,0,0
55004,232.12,35.6,167.81,-43.93,1.0007,432.12,1,360.1,40.06,0,0,0,0,0,0,0,0,0,0,360.1,0,0,0,0
55008,1.5,-0.18,0.7,-0.18,1.036,1.8,1,1.5,0.21,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
55008,1.5,-0.18,0.7,-0.18,1.036,1.8,1,1.5,0.45,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
55009,1.5,-0.18,0.7,-0.18,1.036,1.8,1,1.5,0.55,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
55009,1.5,-0.18,0.7,-0.18,1.036,1.8,1,1.5,0.72,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
55010,1.5,-0.18,0.7,-0.18,1.036,1.8,1,1.5,0.72,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
55010,1.5,-0.18,0.7,-0.18,1.036,1.8,1,1.5,0.65,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
55011,1.45,-0.18,0.68,-0.18,1.036,1.74,1,1.45,0.55,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
55011,1.45,-0.18,0.68,-0.18,1.036,1.74,1,1.45,0.44,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
55014,60.49,30.79,30.79,-6.72,1.04,72.6,1,60.5,6.12,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
55014,60.49,30.79,30.79,-6.72,1.04,72.6,1,60.5,11.77,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
55014,60.49,30.79,30.79,-6.72,1.04,72.6,1,60.5,6.3,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
55020,1.53,-0.17,0.78,-0.17,1.0405,1.84,1,1.53,0.55,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
55020,1.53,-0.17,0.78,-0.17,1.0405,1.84,1,1.53,0.2,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
55021,1.53,-0.17,0.78,-0.17,1.0405,1.84,1,1.53,0.7,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
55027,195.25,90.16,324.29,-84.9,1.015,835.08,1,695.9,70.01,0,0,0,0,0,0,0,0,0,0,695.9,0,0,0,0
55030,73.36,-2.52,34.19,-8.95,1.041,88.05,1,73.37,33.02,0,0,0,0,0,0,0,0,0,0,73.375,0,0,0,0
55030,73.36,-2.52,34.19,-8.95,1.041,88.05,1,73.37,16.87,0,0,0,0,0,0,0,0,0,0,73.375,0,0,0,0
55030,73.36,-2.52,34.19,-8.95,1.041,88.05,1,73.37,23.37,0,0,0,0,0,0,0,0,0,0,73.375,0,0,0,0
55030,0,0,34.19,-8.95,1.041,88.05,0,73.37,29,0,0,0,0,0,0,0,0,0,0,73.375,0,0,0,0
55037,5.3,1.16,2.47,-0.65,1.045,6.36,1,5.3,2.16,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
55038,0.58,0.12,0.27,-0.07,1.045,0.7,1,0.58,0.24,0,0,0,0,0,0,0,0,0,0,0.58,0,0,0,0
55038,0.58,0.12,0.27,-0.07,1.045,0.7,1,0.58,0.25,0,0,0,0,0,0,0,0,0,0,0.58,0,0,0,0
55039,0,0,0.27,-0.07,1.04,0.7,0,0.58,0.25,0,0,0,0,0,0,0,0,0,0,0.58,0,0,0,0
55040,0,0,0.27,-0.07,1.04,0.7,0,0.58,0.15,0,0,0,0,0,0,0,0,0,0,0.58,0,0,0,0
55041,0,0,0.27,-0.07,1.04,0.7,0,0.58,0.14,0,0,0,0,0,0,0,0,0,0,0.58,0,0,0,0
55047,81.59,-9.06,41.53,-9.06,1.0405,97.92,1,81.6,27.2,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
55051,7,3.26,3.26,-0.85,1.0475,8.4,1,7,3,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
55056,78.79,35.18,40.11,-8.75,1.018,94.56,1,78.8,22.65,0,0,0,0,0,0,0,0,0,0,78.8,0,0,0,0
55057,78.79,34.31,40.11,-8.75,1.018,94.56,1,78.8,31.38,0,0,0,0,0,0,0,0,0,0,78.8,0,0,0,0
55061,20.8,-1.02,7.99,-1.02,1.044,24.96,1,20.8,5.97,0,0,0,0,0,0,0,0,0,0,20.8,0,0,0,0
55061,20.8,-1.02,7.99,-1.02,1.044,24.96,1,20.8,2.64,0,0,0,0,0,0,0,0,0,0,20.8,0,0,0,0
55064,0,0,7.99,-1.02,1.04,24.96,0,20.8,8.76,0,0,0,0,0,0,0,0,0,0,20.8,0,0,0,0
55065,20.8,-1.02,7.99,-1.02,1.04,24.96,1,20.8,6.86,0,0,0,0,0,0,0,0,0,0,20.8,0,0,0,0
55067,20.8,-1.02,7.99,-1.02,1.04,24.96,1,20.8,5.95,0,0,0,0,0,0,0,0,0,0,20.8,0,0,0,0
55068,0,0,7.99,-1.02,1.04,24.96,0,20.8,8.37,0,0,0,0,0,0,0,0,0,0,20.8,0,0,0,0
55072,75.09,14.71,16,-10.81,1.049,90.12,1,75.1,11.79,0,0,0,0,0,0,0,0,0,0,75.1,0,0,0,0
55072,0,0,16,-10.81,1.049,90.12,0,75.1,32.32,0,0,0,0,0,0,0,0,0,0,75.1,0,0,0,0
55073,1.5,-0.22,0.32,-0.22,1.0505,1.8,1,1.5,0.3,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
55078,74.99,15.97,15.97,-10.8,1.0205,90,1,75,7.9,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
55079,0.9,0.19,0.19,-0.13,1.0205,1.08,1,0.9,0.19,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
55079,0.9,0.19,0.19,-0.13,1.0205,1.08,1,0.9,0.41,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
55080,0.9,-0.1,0.19,-0.13,1.0175,1.08,1,0.9,0.28,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
55083,4,1.86,1.86,-0.49,1.04,4.8,1,4,0.66,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
55084,4,-0.49,1.86,-0.49,1.0385,4.8,1,4,1.13,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
55085,4,0.19,1.86,-0.49,1.037,4.8,1,4,0.98,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
55085,4,0.19,1.86,-0.49,1.037,4.8,1,4,0.65,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
55085,4,0.19,1.86,-0.49,1.037,4.8,1,4,1.94,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
55085,4,0.19,1.86,-0.49,1.037,4.8,1,4,1.34,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
55089,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55090,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.66,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55093,0,0,17.08,-11.55,1.04,96.24,0,80.2,17.32,0,0,0,0,0,0,0,0,0,0,80.2,0,0,0,0
55099,7,-0.85,3.26,-0.85,1.035,8.4,1,7,3.12,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
55100,7,-0.85,3.26,-0.85,1.035,8.4,1,7,2.76,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
55101,7,-0.85,3.26,-0.85,1.035,8.4,1,7,3.01,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
55107,199.97,34.3,42.6,-28.8,1.008,240,1,200,79.82,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
55111,0.3,-0.04,0.14,-0.04,1.039,0.36,1,0.3,0.15,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
55111,12,-1.46,5.59,-1.46,1.039,14.4,1,12,4.25,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
55111,12,-1.46,5.59,-1.46,1.039,14.4,1,12,5.52,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
55111,12,-1.46,5.59,-1.46,1.039,14.4,1,12,1.88,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
55111,12,-1.46,5.59,-1.46,1.039,14.4,1,12,1.21,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
55111,12,-1.46,5.59,-1.46,1.039,14.4,1,12,5.33,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
55112,0.3,-0.04,0.14,-0.04,1.0425,0.36,1,0.3,0.04,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
55117,65.99,14.06,14.06,-9.5,1.034,79.2,1,66,29.22,0,0,0,0,0,0,0,0,0,0,66,0,0,0,0
55120,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,0.61,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55120,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,0.55,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55120,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,1.6,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55120,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,0.75,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55120,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,0.42,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55120,3.67,-0.45,1.71,-0.45,1.04,4.4,1,3.67,0.58,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55123,34.4,13.52,16.03,-4.2,1.041,41.28,1,34.4,5.77,0,0,0,0,0,0,0,0,0,0,34.4,0,0,0,0
55127,7.5,-0.83,3.82,-0.83,1.038,9,1,7.5,1.72,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
55133,1,-0.14,0.21,-0.14,1.04,1.2,1,1,0.36,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
55134,10.5,-1.51,2.24,-1.51,1.04,12.6,1,10.5,1.88,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
55139,10,-1.11,5.09,-1.11,1.04,12,1,10,2.38,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
55144,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.56,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
55144,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.56,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
55145,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.52,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
55145,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.21,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
55146,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.43,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
55149,79.99,17.04,17.04,-11.52,1.048,96,1,80,34.61,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
55155,1.55,-0.19,0.72,-0.19,1.0365,1.86,1,1.55,0.58,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
55155,1.55,-0.19,0.72,-0.19,1.0365,1.86,1,1.55,0.2,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
55157,1.6,-0.02,0.75,-0.2,1.041,1.92,1,1.6,0.52,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
55157,5.3,-0.02,2.47,-0.65,1.041,6.36,1,5.3,2.62,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
55157,5.3,-0.02,2.47,-0.65,1.041,6.36,1,5.3,1.49,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
55161,443.84,64.01,94.55,-63.92,1.0508,532.68,1,443.9,145.43,0,0,0,0,0,0,0,0,0,0,443.9,0,0,0,0
55164,71.12,21.31,33.15,-8.68,1.043,85.36,1,71.13,24.21,0,0,0,0,0,0,0,0,0,0,71.1333,0,0,0,0
55164,71.12,21.31,33.15,-8.68,1.043,85.36,1,71.13,11.58,0,0,0,0,0,0,0,0,0,0,71.1333,0,0,0,0
55164,71.12,21.31,33.15,-8.68,1.043,85.36,1,71.13,30.93,0,0,0,0,0,0,0,0,0,0,71.1333,0,0,0,0
55166,59.93,3.24,30.51,-6.65,1.038,71.92,1,59.93,16.24,0,0,0,0,0,0,0,0,0,0,59.9333,0,0,0,0
55166,59.93,3.24,30.51,-6.65,1.038,71.92,1,59.93,19.94,0,0,0,0,0,0,0,0,0,0,59.9333,0,0,0,0
55166,59.93,3.24,30.51,-6.65,1.038,71.92,1,59.93,18.9,0,0,0,0,0,0,0,0,0,0,59.9333,0,0,0,0
55174,2.67,-0.33,1.24,-0.33,1.038,3.2,1,2.67,0.98,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
55174,2.67,-0.33,1.24,-0.33,1.038,3.2,1,2.67,0.66,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
55175,2.67,-0.33,1.24,-0.33,1.038,3.2,1,2.67,0.35,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
55176,2.67,-0.33,1.24,-0.33,1.038,3.2,1,2.67,0.8,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
55176,2.67,-0.33,1.24,-0.33,1.038,3.2,1,2.67,0.41,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
55177,2.67,-0.33,1.24,-0.33,1.038,3.2,1,2.67,1.33,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
55181,2,-0.24,0.93,-0.24,1.046,2.4,1,2,0.46,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55181,2,-0.24,0.93,-0.24,1.046,2.4,1,2,0.83,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55187,101.19,21.56,21.56,-14.57,1.043,121.44,1,101.2,37.35,0,0,0,0,0,0,0,0,0,0,101.2,0,0,0,0
55190,1.8,-0.22,0.84,-0.22,1.039,2.16,1,1.8,0.81,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
55190,1.8,-0.22,0.84,-0.22,1.039,2.16,1,1.8,0.24,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
55196,2.08,0.97,0.97,-0.25,1.05,2.5,1,2.08,0.49,0,0,0,0,0,0,0,0,0,0,2.0833,0,0,0,0
55196,2.08,0.97,0.97,-0.25,1.05,2.5,1,2.08,0.28,0,0,0,0,0,0,0,0,0,0,2.0833,0,0,0,0
55197,2.08,0.97,0.97,-0.25,1.05,2.5,1,2.08,0.84,0,0,0,0,0,0,0,0,0,0,2.0833,0,0,0,0
55197,2.08,0.97,0.97,-0.25,1.05,2.5,1,2.08,0.23,0,0,0,0,0,0,0,0,0,0,2.0833,0,0,0,0
55198,2.08,0.97,0.97,-0.25,1.05,2.5,1,2.08,1,0,0,0,0,0,0,0,0,0,0,2.0833,0,0,0,0
55198,2.08,0.97,0.97,-0.25,1.05,2.5,1,2.08,0.26,0,0,0,0,0,0,0,0,0,0,2.0833,0,0,0,0
55205,4.67,-0.57,2.17,-0.57,1.0085,5.6,1,4.67,1.26,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
55205,4.67,-0.57,2.17,-0.57,1.0085,5.6,1,4.67,2.31,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
55206,4.67,2.17,2.17,-0.57,1.0355,5.6,1,4.67,0.56,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
55207,4.67,-0.57,2.17,-0.57,1.0085,5.6,1,4.67,1.37,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
55207,4.67,-0.57,2.17,-0.57,1.0085,5.6,1,4.67,0.98,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
55208,4.67,2.17,2.17,-0.57,1.0355,5.6,1,4.67,0.74,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
55211,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.81,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55211,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.39,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55211,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.43,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55211,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.96,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55212,0,0,0.71,-0.16,1.04,1.68,0,1.4,0.37,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
55213,0,0,0.71,-0.16,1.04,1.68,0,1.4,0.31,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
55218,2,0.22,1.02,-0.22,1.04,2.4,1,2,0.79,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55219,2,0.22,1.02,-0.22,1.04,2.4,1,2,0.81,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55223,2.3,-0.28,1.07,-0.28,1.036,2.76,1,2.3,0.28,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
55223,2,-0.24,0.93,-0.24,1.036,2.4,1,2,0.41,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55225,7.9,-0.96,3.68,-0.96,1.037,9.48,1,7.9,0.97,0,0,0,0,0,0,0,0,0,0,7.9,0,0,0,0
55228,21.7,-2.41,11.05,-2.41,1.038,26.04,1,21.7,2.28,0,0,0,0,0,0,0,0,0,0,21.7,0,0,0,0
55229,21.7,-2.41,11.05,-2.41,1.038,26.04,1,21.7,4.51,0,0,0,0,0,0,0,0,0,0,21.7,0,0,0,0
55235,31.15,-3.46,15.86,-3.46,1.04,37.38,1,31.15,5.16,0,0,0,0,0,0,0,0,0,0,31.15,0,0,0,0
55236,31.15,-3.46,15.86,-3.46,1.04,37.38,1,31.15,3.78,0,0,0,0,0,0,0,0,0,0,31.15,0,0,0,0
55242,0,0,4.26,-2.88,1.04,24,0,20,4.29,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
55245,0,0,0.54,-0.14,1.04,1.4,0,1.17,0.15,0,0,0,0,0,0,0,0,0,0,1.1667,0,0,0,0
55245,0,0,0.54,-0.14,1.04,1.4,0,1.17,0.44,0,0,0,0,0,0,0,0,0,0,1.1667,0,0,0,0
55245,0,0,0.54,-0.14,1.04,1.4,0,1.17,0.56,0,0,0,0,0,0,0,0,0,0,1.1667,0,0,0,0
55245,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.2,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55250,71.59,15.25,15.25,-10.31,1.051,85.92,1,71.6,26.75,0,0,0,0,0,0,0,0,0,0,71.6,0,0,0,0
55251,0,0,15.25,-10.31,1.04,85.92,0,71.6,11.92,0,0,0,0,0,0,0,0,0,0,71.6,0,0,0,0
55252,71.59,15.25,15.25,-10.31,1.051,85.92,1,71.6,29.11,0,0,0,0,0,0,0,0,0,0,71.6,0,0,0,0
55253,71.59,15.25,15.25,-10.31,1.051,85.92,1,71.6,22.49,0,0,0,0,0,0,0,0,0,0,71.6,0,0,0,0
55260,41.99,-6.05,8.95,-6.05,1.0425,50.4,1,42,12.95,0,0,0,0,0,0,0,0,0,0,42,0,0,0,0
55263,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.17,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
55263,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.63,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
55263,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.54,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
55268,0,0,17.04,-11.52,1.04,96,0,80,37.8,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
55269,0,0,17.04,-11.52,1.04,96,0,80,10.66,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
55270,0,0,0.34,-0.23,1.044,1.92,0,1.6,0.38,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
55270,1.5,-0.22,0.32,-0.22,1.044,1.8,1,1.5,0.57,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
55274,39.34,-4.8,18.34,-4.8,1.038,47.22,1,39.35,16.1,0,0,0,0,0,0,0,0,0,0,39.35,0,0,0,0
55274,39.34,-4.8,18.34,-4.8,1.038,47.22,1,39.35,18.2,0,0,0,0,0,0,0,0,0,0,39.35,0,0,0,0
55280,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,1.04,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
55281,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,1.03,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
55282,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,0.64,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
55283,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,0.82,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
55285,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,0.43,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
55286,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,0.66,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
55292,0,0,10.65,-7.2,1.04,60,0,50,21.72,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
55297,10.5,-1.05,2.24,-1.51,1.0495,12.6,1,10.5,2.87,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
55301,21.33,0.35,10.86,-2.37,1.04,25.6,1,21.33,8.58,0,0,0,0,0,0,0,0,0,0,21.3333,0,0,0,0
55302,21.33,0.35,10.86,-2.37,1.04,25.6,1,21.33,6.33,0,0,0,0,0,0,0,0,0,0,21.3333,0,0,0,0
55304,21.33,10.86,10.86,-2.37,1.05,25.6,1,21.33,3.42,0,0,0,0,0,0,0,0,0,0,21.3333,0,0,0,0
55304,21.33,10.86,10.86,-2.37,1.05,25.6,1,21.33,8.92,0,0,0,0,0,0,0,0,0,0,21.3333,0,0,0,0
55305,21.33,10.86,10.86,-2.37,1.0475,25.6,1,21.33,3.38,0,0,0,0,0,0,0,0,0,0,21.3333,0,0,0,0
55305,21.33,10.86,10.86,-2.37,1.0475,25.6,1,21.33,8.34,0,0,0,0,0,0,0,0,0,0,21.3333,0,0,0,0
55309,1.6,-0.23,0.34,-0.23,1.038,1.92,1,1.6,0.74,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
55309,1.6,-0.23,0.34,-0.23,1.038,1.92,1,1.6,0.52,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
55310,1.6,-0.23,0.34,-0.23,1.038,1.92,1,1.6,0.22,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
55311,1.6,-0.23,0.34,-0.23,1.038,1.92,1,1.6,0.28,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
55311,0,0,0.32,-0.22,1.038,1.8,0,1.5,0.25,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
55315,1.07,-0.05,0.41,-0.05,1.038,1.28,1,1.07,0.37,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
55315,0,0,0.41,-0.05,1.038,1.28,0,1.07,0.25,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
55316,1.07,-0.05,0.41,-0.05,1.038,1.28,1,1.07,0.29,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
55316,0.6,-0.03,0.23,-0.03,1.038,0.72,1,0.6,0.24,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
55317,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.13,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
55323,210.83,70.51,207.24,-54.26,1.0488,533.67,1,444.72,152.3,0,0,0,0,0,0,0,0,0,0,444.725,0,0,0,0
55324,257.4,70.51,207.24,-54.26,1.0477,533.67,1,444.72,132.46,0,0,0,0,0,0,0,0,0,0,444.725,0,0,0,0
55325,0,0,207.24,-54.26,1.039,533.67,0,444.72,168.53,0,0,0,0,0,0,0,0,0,0,444.725,0,0,0,0
55326,208.64,70.51,207.24,-54.26,1.0476,533.67,1,444.72,51.18,0,0,0,0,0,0,0,0,0,0,444.725,0,0,0,0
55330,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.61,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
55330,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.21,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
55331,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.64,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
55331,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.47,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
55336,3,-0.37,1.4,-0.37,1.038,3.6,1,3,1.09,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
55336,3,-0.37,1.4,-0.37,1.038,3.6,1,3,0.5,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
55337,3,-0.27,1.4,-0.37,1.04,3.6,1,3,1.1,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
55337,3,-0.27,1.4,-0.37,1.04,3.6,1,3,0.66,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
55338,3,-0.37,1.4,-0.37,1.038,3.6,1,3,1.2,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
55338,3,-0.37,1.4,-0.37,1.038,3.6,1,3,0.32,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
55343,11.5,-1.4,5.36,-1.4,1.038,13.8,1,11.5,5.57,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
55344,0,0,5.36,-1.4,1.04,13.8,0,11.5,4.01,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
55345,11.5,-1.4,5.36,-1.4,1.038,13.8,1,11.5,2.09,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
55345,11.5,-1.4,5.36,-1.4,1.038,13.8,1,11.5,3.69,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
55353,0,0,0.34,-0.23,1.04,1.92,0,1.6,0.39,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
55354,36,-5.18,7.67,-5.18,1.04,43.2,1,36,6.59,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
55358,5.3,-0.59,2.7,-0.59,1.04,6.36,1,5.3,2.54,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
55360,5.3,-0.59,2.7,-0.59,1.04,6.36,1,5.3,2.09,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
55361,5.3,-0.59,2.7,-0.59,1.04,6.36,1,5.3,1.74,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
55365,0,0,0.51,-0.13,1.041,1.32,0,1.1,0.13,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
55365,1.87,0.21,0.87,-0.23,1.041,2.24,1,1.87,0.55,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
55365,1.87,0.21,0.87,-0.23,1.041,2.24,1,1.87,0.31,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
55365,1.87,0.21,0.87,-0.23,1.041,2.24,1,1.87,0.59,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
55367,0,0,0.64,-0.17,1.04,1.64,0,1.37,0.26,0,0,0,0,0,0,0,0,0,0,1.3667,0,0,0,0
55368,0,0,0.64,-0.17,1.04,1.64,0,1.37,0.6,0,0,0,0,0,0,0,0,0,0,1.3667,0,0,0,0
55369,0,0,0.64,-0.17,1.04,1.64,0,1.37,0.37,0,0,0,0,0,0,0,0,0,0,1.3667,0,0,0,0
55378,0,0,32.59,-22.03,1.04,183.6,0,153,23.52,0,0,0,0,0,0,0,0,0,0,153,0,0,0,0
55381,0,0,0.61,-0.16,1.04,1.58,0,1.32,0.2,0,0,0,0,0,0,0,0,0,0,1.3167,0,0,0,0
55382,0,0,0.61,-0.16,1.046,1.58,0,1.32,0.46,0,0,0,0,0,0,0,0,0,0,1.3167,0,0,0,0
55382,0,0,0.61,-0.16,1.046,1.58,0,1.32,0.38,0,0,0,0,0,0,0,0,0,0,1.3167,0,0,0,0
55382,0,0,0.61,-0.16,1.046,1.58,0,1.32,0.52,0,0,0,0,0,0,0,0,0,0,1.3167,0,0,0,0
55382,2,-0.13,0.93,-0.24,1.046,2.4,1,2,0.88,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
55383,0,0,0.61,-0.16,1.04,1.58,0,1.32,0.26,0,0,0,0,0,0,0,0,0,0,1.3167,0,0,0,0
55384,0,0,0.61,-0.16,1.04,1.58,0,1.32,0.15,0,0,0,0,0,0,0,0,0,0,1.3167,0,0,0,0
55388,0,0,21.09,-14.26,1.04,118.8,0,99,41.24,0,0,0,0,0,0,0,0,0,0,99,0,0,0,0
56695,11.27,-1.25,5.73,-1.25,1.0385,13.52,1,11.27,2.09,0,0,0,0,0,0,0,0,0,0,11.2667,0,0,0,0
56695,11.27,-1.25,5.73,-1.25,1.0385,13.52,1,11.27,1.28,0,0,0,0,0,0,0,0,0,0,11.2667,0,0,0,0
56696,11.27,-1.25,5.73,-1.25,1.0395,13.52,1,11.27,4.87,0,0,0,0,0,0,0,0,0,0,11.2667,0,0,0,0
56701,29.5,3.26,13.75,-3.6,1.0405,35.4,1,29.5,4.78,0,0,0,0,0,0,0,0,0,0,29.5,0,0,0,0
56701,0,0,13.75,-3.6,1.0405,35.4,0,29.5,3.92,0,0,0,0,0,0,0,0,0,0,29.5,0,0,0,0
56706,6.82,-0.14,3.47,-0.76,1.0405,8.18,1,6.82,1.27,0,0,0,0,0,0,0,0,0,0,6.82,0,0,0,0
56706,6.82,-0.14,3.47,-0.76,1.0405,8.18,1,6.82,1.61,0,0,0,0,0,0,0,0,0,0,6.82,0,0,0,0
56707,6.82,-0.28,3.47,-0.76,1.0135,8.18,1,6.82,2.66,0,0,0,0,0,0,0,0,0,0,6.82,0,0,0,0
56707,6.82,-0.28,3.47,-0.76,1.0135,8.18,1,6.82,1.33,0,0,0,0,0,0,0,0,0,0,6.82,0,0,0,0
56708,6.82,0.05,3.47,-0.76,1.0405,8.18,1,6.82,1.38,0,0,0,0,0,0,0,0,0,0,6.82,0,0,0,0
56711,4.38,-0.53,2.04,-0.53,1.038,5.26,1,4.38,1.6,0,0,0,0,0,0,0,0,0,0,4.3833,0,0,0,0
56711,4.38,-0.53,2.04,-0.53,1.038,5.26,1,4.38,1.36,0,0,0,0,0,0,0,0,0,0,4.3833,0,0,0,0
56711,4.38,-0.53,2.04,-0.53,1.038,5.26,1,4.38,0.77,0,0,0,0,0,0,0,0,0,0,4.3833,0,0,0,0
56711,4.38,-0.53,2.04,-0.53,1.038,5.26,1,4.38,0.59,0,0,0,0,0,0,0,0,0,0,4.3833,0,0,0,0
56711,4.38,-0.53,2.04,-0.53,1.038,5.26,1,4.38,0.86,0,0,0,0,0,0,0,0,0,0,4.3833,0,0,0,0
56711,4.38,-0.53,2.04,-0.53,1.038,5.26,1,4.38,0.54,0,0,0,0,0,0,0,0,0,0,4.3833,0,0,0,0
56718,260.96,62.06,121.63,-31.84,1.043,313.2,1,261,32.71,0,0,0,0,0,0,0,0,0,0,261,0,0,0,0
56722,0.75,0.35,0.35,-0.09,1.0425,0.9,1,0.75,0.32,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
56722,0.75,0.35,0.35,-0.09,1.0425,0.9,1,0.75,0.2,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
56723,0.75,0.35,0.35,-0.09,1.0625,0.9,1,0.75,0.33,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
56724,0.75,0.35,0.35,-0.09,1.05,0.9,1,0.75,0.16,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
56730,236.3,256.16,256.16,-67.06,1.074,659.64,1,549.7,157.89,0,0,0,0,0,0,0,0,0,0,549.7,0,0,0,0
56731,0,0,256.16,-67.06,1.0438,659.64,0,549.7,273.37,0,0,0,0,0,0,0,0,0,0,549.7,0,0,0,0
56737,60.59,28.24,28.24,-7.39,1.0545,72.72,1,60.6,18.36,0,0,0,0,0,0,0,0,0,0,60.6,0,0,0,0
56740,0,0,1.53,-0.33,1.04,3.6,0,3,1.29,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
56749,253.27,128.93,128.93,-28.12,1.0477,303.96,1,253.3,88.02,0,0,0,0,0,0,0,0,0,0,253.3,0,0,0,0
56750,253.27,128.93,128.93,-28.12,1.0587,303.96,1,253.3,76.16,0,0,0,0,0,0,0,0,0,0,253.3,0,0,0,0
56753,0,0,0.54,-0.12,1.04,1.28,0,1.07,0.12,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
56753,0,0,0.54,-0.12,1.04,1.28,0,1.07,0.52,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
56753,0,0,0.54,-0.12,1.04,1.28,0,1.07,0.2,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
56764,289.5,136.27,183.56,-48.06,1.0578,472.68,1,393.9,132.8,0,0,0,0,0,0,0,0,0,0,393.9,0,0,0,0
56765,255.23,136.27,183.56,-48.06,1.0558,472.68,1,393.9,162.72,0,0,0,0,0,0,0,0,0,0,393.9,0,0,0,0
56766,219.85,136.27,183.56,-48.06,1.0562,472.68,1,393.9,103.76,0,0,0,0,0,0,0,0,0,0,393.9,0,0,0,0
56771,0,0,1.78,-0.39,1.043,4.2,0,3.5,0.83,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
56771,3.5,-0.39,1.78,-0.39,1.043,4.2,1,3.5,1.32,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
56775,1.8,-0.22,0.84,-0.22,1.0385,2.16,1,1.8,0.57,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
56775,1.8,-0.22,0.84,-0.22,1.0385,2.16,1,1.8,0.88,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
56778,3,-0.37,1.4,-0.37,1.038,3.6,1,3,0.53,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
56778,3,-0.37,1.4,-0.37,1.038,3.6,1,3,1.26,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
56784,296.59,302.9,302.9,-79.3,1.0205,780,1,650,296.49,0,0,0,0,0,0,0,0,0,0,650,0,0,0,0
56785,0,0,302.9,-79.3,1.043,780,0,650,311.42,0,0,0,0,0,0,0,0,0,0,650,0,0,0,0
56789,0,0,4.05,-1.06,1.04,10.44,0,8.7,1.93,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
56789,0,0,4.05,-1.06,1.04,10.44,0,8.7,4.05,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
56790,0,0,4.05,-1.06,1.04,10.44,0,8.7,3.75,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
56794,10,-1.11,5.09,-1.11,1.04,12,1,10,4.06,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
56800,47.39,22.09,22.09,-5.78,1.04,56.88,1,47.4,22.22,0,0,0,0,0,0,0,0,0,0,47.4,0,0,0,0
56805,23.7,12.06,12.06,-2.63,1.041,28.44,1,23.7,7.24,0,0,0,0,0,0,0,0,0,0,23.7,0,0,0,0
56806,23.7,12.06,12.06,-2.63,1.041,28.44,1,23.7,6.88,0,0,0,0,0,0,0,0,0,0,23.7,0,0,0,0
56813,2.72,1.19,1.27,-0.33,1.041,3.27,1,2.72,1.01,0,0,0,0,0,0,0,0,0,0,2.725,0,0,0,0
56813,2.72,1.19,1.27,-0.33,1.041,3.27,1,2.72,1.22,0,0,0,0,0,0,0,0,0,0,2.725,0,0,0,0
56813,2.72,1.19,1.27,-0.33,1.041,3.27,1,2.72,1.05,0,0,0,0,0,0,0,0,0,0,2.725,0,0,0,0
56813,2.72,1.19,1.27,-0.33,1.041,3.27,1,2.72,0.78,0,0,0,0,0,0,0,0,0,0,2.725,0,0,0,0
56819,135.71,31.77,69.09,-15.07,1.058,162.88,1,135.73,17.49,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
56820,135.71,41.36,69.09,-15.07,1.058,162.88,1,135.73,36.83,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
56821,135.71,33.46,69.09,-15.07,1.058,162.88,1,135.73,20.87,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
56822,135.71,25.33,69.09,-15.07,1.0535,162.88,1,135.73,56.78,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
56823,135.71,46.54,69.09,-15.07,1.058,162.88,1,135.73,14.49,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
56824,135.71,38.34,69.09,-15.07,1.058,162.88,1,135.73,28.11,0,0,0,0,0,0,0,0,0,0,135.7333,0,0,0,0
56828,2.3,-0.19,1.07,-0.28,1.0185,2.76,1,2.3,0.82,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
56828,2.3,-0.19,1.07,-0.28,1.0185,2.76,1,2.3,0.77,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
56832,1.8,0.15,0.84,-0.22,1.04,2.16,1,1.8,0.63,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
56833,1.8,0.15,0.84,-0.22,1.04,2.16,1,1.8,0.23,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
56836,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.34,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
56836,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.63,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
56836,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.7,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
56836,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.6,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
56839,15,0.06,7.64,-1.67,1.044,18,1,15,2.59,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
56842,21.2,8.98,10.79,-2.35,1.018,25.44,1,21.2,3.82,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
56845,55.99,-6.22,28.5,-6.22,1.041,67.2,1,56,6.05,0,0,0,0,0,0,0,0,0,0,56,0,0,0,0
56848,40.69,20.72,20.72,-4.52,1.035,48.84,1,40.7,4.7,0,0,0,0,0,0,0,0,0,0,40.7,0,0,0,0
56848,40.69,20.72,20.72,-4.52,1.035,48.84,1,40.7,9.67,0,0,0,0,0,0,0,0,0,0,40.7,0,0,0,0
56848,40.69,20.72,20.72,-4.52,1.035,48.84,1,40.7,14.66,0,0,0,0,0,0,0,0,0,0,40.7,0,0,0,0
56848,40.69,20.72,20.72,-4.52,1.035,48.84,1,40.7,8.44,0,0,0,0,0,0,0,0,0,0,40.7,0,0,0,0
56853,0,0,10.37,-1.32,1.04,32.4,0,27,13.04,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
56857,0,0,0.68,-0.18,1.04,1.76,0,1.47,0.19,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
56858,0,0,0.68,-0.18,1.04,1.76,0,1.47,0.62,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
56858,0,0,0.68,-0.18,1.04,1.76,0,1.47,0.62,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
56859,0,0,0.68,-0.18,1.04,1.76,0,1.47,0.36,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
56859,0,0,0.68,-0.18,1.04,1.76,0,1.47,0.4,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
56860,0,0,0.68,-0.18,1.04,1.76,0,1.47,0.48,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
56865,60.69,19.54,28.29,-7.41,1.019,72.84,1,60.7,29.41,0,0,0,0,0,0,0,0,0,0,60.7,0,0,0,0
56868,59.99,30.54,30.54,-6.66,1.049,72,1,60,26.39,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
56868,59.99,30.54,30.54,-6.66,1.049,72,1,60,26.04,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
56868,59.99,30.54,30.54,-6.66,1.049,72,1,60,11.62,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
56868,59.99,30.54,30.54,-6.66,1.049,72,1,60,8.9,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
56872,0,0,0.63,-0.17,1.04,1.63,0,1.36,0.51,0,0,0,0,0,0,0,0,0,0,1.36,0,0,0,0
56872,0,0,0.63,-0.17,1.04,1.63,0,1.36,0.66,0,0,0,0,0,0,0,0,0,0,1.36,0,0,0,0
56872,0,0,0.63,-0.17,1.04,1.63,0,1.36,0.49,0,0,0,0,0,0,0,0,0,0,1.36,0,0,0,0
56872,0,0,0.63,-0.17,1.04,1.63,0,1.36,0.14,0,0,0,0,0,0,0,0,0,0,1.36,0,0,0,0
56872,0,0,0.63,-0.17,1.04,1.63,0,1.36,0.38,0,0,0,0,0,0,0,0,0,0,1.36,0,0,0,0
56874,0.84,-0.1,0.39,-0.1,1.0425,1.01,1,0.84,0.19,0,0,0,0,0,0,0,0,0,0,0.84,0,0,0,0
56874,0.84,-0.1,0.39,-0.1,1.0425,1.01,1,0.84,0.39,0,0,0,0,0,0,0,0,0,0,0.84,0,0,0,0
56874,0.84,-0.1,0.39,-0.1,1.0425,1.01,1,0.84,0.36,0,0,0,0,0,0,0,0,0,0,0.84,0,0,0,0
56874,0.84,-0.1,0.39,-0.1,1.0425,1.01,1,0.84,0.2,0,0,0,0,0,0,0,0,0,0,0.84,0,0,0,0
56874,0.84,-0.1,0.39,-0.1,1.0425,1.01,1,0.84,0.16,0,0,0,0,0,0,0,0,0,0,0.84,0,0,0,0
56876,68.29,31.83,31.83,-8.33,1.0455,81.96,1,68.3,9.05,0,0,0,0,0,0,0,0,0,0,68.3,0,0,0,0
56880,0,0,0.56,-0.15,1.044,1.44,0,1.2,0.48,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
56880,2.87,0.79,1.34,-0.35,1.044,3.44,1,2.87,0.47,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
56880,2.87,0.79,1.34,-0.35,1.044,3.44,1,2.87,0.66,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
56880,2.87,0.79,1.34,-0.35,1.044,3.44,1,2.87,1.19,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
56880,2.87,0.79,1.34,-0.35,1.044,3.44,1,2.87,1.02,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
56880,2.87,0.79,1.34,-0.35,1.044,3.44,1,2.87,0.73,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
56880,2.87,0.79,1.34,-0.35,1.044,3.44,1,2.87,0.47,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
56885,1235.63,158.5,454.77,-101.34,1.0482,1482.96,1,1235.8,512.1,0,0,0,0,0,0,0,0,0,0,1235.8,0,0,0,0
56893,217.62,114.67,289.39,-75.76,1.051,745.2,1,621,116.71,0,0,0,0,0,0,0,0,0,0,621,0,0,0,0
56894,176.33,114.67,289.39,-75.76,1.0507,745.2,1,621,176.24,0,0,0,0,0,0,0,0,0,0,621,0,0,0,0
56900,2.65,1.23,1.23,-0.32,1.04,3.18,1,2.65,0.89,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
56901,2.65,1.23,1.23,-0.32,1.04,3.18,1,2.65,0.63,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
56903,2.65,0.12,1.23,-0.32,1.056,3.18,1,2.65,0.77,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
56904,2.65,1.23,1.23,-0.32,1.0505,3.18,1,2.65,0.51,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
56904,2.65,1.23,1.23,-0.32,1.0505,3.18,1,2.65,0.37,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
56905,2.65,0.98,1.23,-0.32,1.058,3.18,1,2.65,0.7,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
56909,6,0.82,2.8,-0.73,1.04,7.2,1,6,2.99,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
56910,6,0.82,2.8,-0.73,1.04,7.2,1,6,1.83,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
56917,230.72,107.53,107.53,-28.15,1.0532,276.9,1,230.75,57.52,0,0,0,0,0,0,0,0,0,0,230.75,0,0,0,0
56918,230.72,107.53,107.53,-28.15,1.0486,276.9,1,230.75,114,0,0,0,0,0,0,0,0,0,0,230.75,0,0,0,0
56919,0,0,107.53,-28.15,1.04,276.9,0,230.75,109.53,0,0,0,0,0,0,0,0,0,0,230.75,0,0,0,0
56920,230.72,107.53,107.53,-28.15,1.0516,276.9,1,230.75,75.36,0,0,0,0,0,0,0,0,0,0,230.75,0,0,0,0
56925,121.18,28.53,61.69,-13.45,1.051,145.44,1,121.2,13.23,0,0,0,0,0,0,0,0,0,0,121.2,0,0,0,0
56929,2,-0.24,0.93,-0.24,1.0425,2.4,1,2,0.37,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
56929,2,-0.24,0.93,-0.24,1.0425,2.4,1,2,0.59,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
56930,2,-0.24,0.93,-0.24,1.043,2.4,1,2,0.47,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
56933,0,0,13.31,-1.7,1.045,41.6,0,34.67,11.79,0,0,0,0,0,0,0,0,0,0,34.6667,0,0,0,0
56933,34.66,13.31,13.31,-1.7,1.045,41.6,1,34.67,15.3,0,0,0,0,0,0,0,0,0,0,34.6667,0,0,0,0
56933,34.66,13.31,13.31,-1.7,1.045,41.6,1,34.67,5,0,0,0,0,0,0,0,0,0,0,34.6667,0,0,0,0
56934,34.66,4.27,13.31,-1.7,1.042,41.6,1,34.67,4.67,0,0,0,0,0,0,0,0,0,0,34.6667,0,0,0,0
56934,34.66,4.27,13.31,-1.7,1.042,41.6,1,34.67,10.53,0,0,0,0,0,0,0,0,0,0,34.6667,0,0,0,0
56934,34.66,4.27,13.31,-1.7,1.042,41.6,1,34.67,5.78,0,0,0,0,0,0,0,0,0,0,34.6667,0,0,0,0
56938,60.79,28.33,28.33,-7.42,1.042,72.96,1,60.8,8.44,0,0,0,0,0,0,0,0,0,0,60.8,0,0,0,0
56945,0,0,0.76,-0.17,1.04,1.8,0,1.5,0.27,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
56946,0,0,0.76,-0.17,1.04,1.8,0,1.5,0.23,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
56951,2,0.93,0.93,-0.24,1.05,2.4,1,2,0.89,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
56951,2,0.93,0.93,-0.24,1.05,2.4,1,2,0.53,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
56952,2,0.93,0.93,-0.24,1.0475,2.4,1,2,0.56,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
56956,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.23,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
56956,1.8,-0.22,0.84,-0.22,1.038,2.16,1,1.8,0.77,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
56960,0,0,0.77,-0.2,1.04,1.98,0,1.65,0.66,0,0,0,0,0,0,0,0,0,0,1.65,0,0,0,0
56960,0,0,0.77,-0.2,1.04,1.98,0,1.65,0.44,0,0,0,0,0,0,0,0,0,0,1.65,0,0,0,0
56961,1.65,-0.2,0.77,-0.2,1.0315,1.98,1,1.65,0.25,0,0,0,0,0,0,0,0,0,0,1.65,0,0,0,0
56961,1.65,-0.2,0.77,-0.2,1.0315,1.98,1,1.65,0.64,0,0,0,0,0,0,0,0,0,0,1.65,0,0,0,0
56964,0,0,0.72,-0.19,1.04,1.86,0,1.55,0.73,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
56964,0,0,0.72,-0.19,1.04,1.86,0,1.55,0.38,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
56964,0,0,0.72,-0.19,1.04,1.86,0,1.55,0.27,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
56964,0,0,0.72,-0.19,1.04,1.86,0,1.55,0.22,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
56964,0,0,0.72,-0.19,1.04,1.86,0,1.55,0.67,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
56964,0,0,0.72,-0.19,1.04,1.86,0,1.55,0.51,0,0,0,0,0,0,0,0,0,0,1.55,0,0,0,0
56969,203.97,78.34,78.34,-10,1.0165,244.8,1,204,91.99,0,0,0,0,0,0,0,0,0,0,204,0,0,0,0
56970,203.97,78.34,78.34,-10,1.0048,244.8,1,204,51.6,0,0,0,0,0,0,0,0,0,0,204,0,0,0,0
56973,31,-1.52,11.9,-1.52,1.04,37.2,1,31,3.81,0,0,0,0,0,0,0,0,0,0,31,0,0,0,0
56979,2,0.93,0.93,-0.24,1.045,2.4,1,2,0.99,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
56979,2,0.93,0.93,-0.24,1.045,2.4,1,2,0.6,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
56980,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.51,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
56981,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.22,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
56986,13.3,-1.48,6.77,-1.48,1.038,15.96,1,13.3,3.85,0,0,0,0,0,0,0,0,0,0,13.3,0,0,0,0
56992,1.73,-0.21,0.81,-0.21,1.038,2.08,1,1.73,0.73,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
56993,1.73,-0.21,0.81,-0.21,1.038,2.08,1,1.73,0.77,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
56993,1.73,-0.21,0.81,-0.21,1.038,2.08,1,1.73,0.6,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
56994,1.73,-0.21,0.81,-0.21,1.038,2.08,1,1.73,0.62,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
56994,1.73,-0.21,0.81,-0.21,1.038,2.08,1,1.73,0.42,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
56995,1.73,-0.21,0.81,-0.21,1.038,2.08,1,1.73,0.86,0,0,0,0,0,0,0,0,0,0,1.7333,0,0,0,0
56999,6.92,-0.77,3.52,-0.77,1.04,8.3,1,6.92,2.02,0,0,0,0,0,0,0,0,0,0,6.9167,0,0,0,0
57000,6.92,3.52,3.52,-0.77,1.042,8.3,1,6.92,0.9,0,0,0,0,0,0,0,0,0,0,6.9167,0,0,0,0
57000,6.92,3.52,3.52,-0.77,1.042,8.3,1,6.92,2.15,0,0,0,0,0,0,0,0,0,0,6.9167,0,0,0,0
57000,6.92,3.52,3.52,-0.77,1.042,8.3,1,6.92,2.54,0,0,0,0,0,0,0,0,0,0,6.9167,0,0,0,0
57000,6.92,3.52,3.52,-0.77,1.042,8.3,1,6.92,2.5,0,0,0,0,0,0,0,0,0,0,6.9167,0,0,0,0
57000,6.92,3.52,3.52,-0.77,1.042,8.3,1,6.92,2.87,0,0,0,0,0,0,0,0,0,0,6.9167,0,0,0,0
57007,61.99,28.89,28.89,-7.56,1.04,74.4,1,62,8.12,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
57010,2,-0.24,0.93,-0.24,1.0425,2.4,1,2,0.53,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57010,2,-0.24,0.93,-0.24,1.0425,2.4,1,2,0.35,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57010,2,-0.24,0.93,-0.24,1.0425,2.4,1,2,0.75,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57010,2,-0.24,0.93,-0.24,1.0425,2.4,1,2,0.25,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57015,203.85,105.9,278.37,-72.88,1.0616,716.82,1,597.35,203.76,0,0,0,0,0,0,0,0,0,0,597.35,0,0,0,0
57016,183.3,105.9,278.37,-72.88,1.0591,716.82,1,597.35,183.21,0,0,0,0,0,0,0,0,0,0,597.35,0,0,0,0
57017,292,105.9,278.37,-72.88,1.0564,716.82,1,597.35,291.91,0,0,0,0,0,0,0,0,0,0,597.35,0,0,0,0
57018,235.43,105.9,278.37,-72.88,1.0575,716.82,1,597.35,235.34,0,0,0,0,0,0,0,0,0,0,597.35,0,0,0,0
58195,20.16,-2.24,10.26,-2.24,1.036,24.2,1,20.17,8.4,0,0,0,0,0,0,0,0,0,0,20.1667,0,0,0,0
58195,20.16,-2.24,10.26,-2.24,1.036,24.2,1,20.17,3.72,0,0,0,0,0,0,0,0,0,0,20.1667,0,0,0,0
58196,20.16,-2.24,10.26,-2.24,1.038,24.2,1,20.17,3.1,0,0,0,0,0,0,0,0,0,0,20.1667,0,0,0,0
58200,38.33,8.79,17.86,-4.68,1.042,46,1,38.33,12.28,0,0,0,0,0,0,0,0,0,0,38.3333,0,0,0,0
58200,38.33,8.79,17.86,-4.68,1.042,46,1,38.33,17.82,0,0,0,0,0,0,0,0,0,0,38.3333,0,0,0,0
58200,38.33,8.79,17.86,-4.68,1.042,46,1,38.33,8.47,0,0,0,0,0,0,0,0,0,0,38.3333,0,0,0,0
58204,73.99,37.67,37.67,-8.21,1.0525,88.8,1,74,16.96,0,0,0,0,0,0,0,0,0,0,74,0,0,0,0
58209,0,0,382.12,-100.04,1.043,984,0,820,347.36,0,0,0,0,0,0,0,0,0,0,820,0,0,0,0
58210,107.44,-64.44,382.12,-100.04,1.0279,984,1,820,107.32,0,0,0,0,0,0,0,0,0,0,820,0,0,0,0
58213,0,0,19.97,-2.55,1.04,62.4,0,52,20.58,0,0,0,0,0,0,0,0,0,0,52,0,0,0,0
58221,60.99,24.69,31.05,-6.77,1.048,73.2,1,61,17.91,0,0,0,0,0,0,0,0,0,0,61,0,0,0,0
58222,60.99,25.73,31.05,-6.77,1.048,73.2,1,61,11.52,0,0,0,0,0,0,0,0,0,0,61,0,0,0,0
58223,60.99,16.79,31.05,-6.77,1.048,73.2,1,61,7.99,0,0,0,0,0,0,0,0,0,0,61,0,0,0,0
58224,60.99,18.13,31.05,-6.77,1.048,73.2,1,61,14.39,0,0,0,0,0,0,0,0,0,0,61,0,0,0,0
58227,5,-0.72,1.06,-0.72,1.038,6,1,5,1.69,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
58231,116.98,59.55,59.55,-12.99,1.0255,140.4,1,117,34.21,0,0,0,0,0,0,0,0,0,0,117,0,0,0,0
58232,116.98,59.55,59.55,-12.99,1.023,140.4,1,117,42.94,0,0,0,0,0,0,0,0,0,0,117,0,0,0,0
58233,116.98,59.55,59.55,-12.99,1.023,140.4,1,117,14.26,0,0,0,0,0,0,0,0,0,0,117,0,0,0,0
58240,58.89,29.98,29.98,-6.54,1.0695,70.68,1,58.9,26.25,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
58241,58.89,29.98,29.98,-6.54,1.072,70.68,1,58.9,14.72,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
58245,0,0,0.92,-0.24,1.04,2.36,0,1.97,0.2,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
58246,0,0,0.92,-0.24,1.04,2.36,0,1.97,0.86,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
58246,0,0,0.92,-0.24,1.04,2.36,0,1.97,0.26,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
58252,157.78,-17.52,80.32,-17.52,1.0504,189.36,1,157.8,24.71,0,0,0,0,0,0,0,0,0,0,157.8,0,0,0,0
58253,157.78,43.92,80.32,-17.52,1.057,189.36,1,157.8,55.16,0,0,0,0,0,0,0,0,0,0,157.8,0,0,0,0
58254,0,0,0.68,-0.15,1.04,1.6,0,1.33,0.15,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
58254,0,0,0.68,-0.15,1.04,1.6,0,1.33,0.31,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
58255,0,0,0.68,-0.15,1.04,1.6,0,1.33,0.24,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
58261,209.97,32.53,106.89,-23.31,1.0431,252,1,210,73.57,0,0,0,0,0,0,0,0,0,0,210,0,0,0,0
58262,209.97,32.53,106.89,-23.31,1.0435,252,1,210,38.07,0,0,0,0,0,0,0,0,0,0,210,0,0,0,0
58263,209.97,32.53,106.89,-23.31,1.0431,252,1,210,47.87,0,0,0,0,0,0,0,0,0,0,210,0,0,0,0
58266,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.67,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
58266,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.68,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
58266,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.19,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
58266,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.63,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
58273,94.74,48.23,48.23,-10.52,1.0205,113.7,1,94.75,40.49,0,0,0,0,0,0,0,0,0,0,94.75,0,0,0,0
58274,94.74,48.23,48.23,-10.52,1.0205,113.7,1,94.75,19.54,0,0,0,0,0,0,0,0,0,0,94.75,0,0,0,0
58275,94.74,48.23,48.23,-10.52,1.0205,113.7,1,94.75,13.83,0,0,0,0,0,0,0,0,0,0,94.75,0,0,0,0
58276,94.74,48.23,48.23,-10.52,1.0205,113.7,1,94.75,44.88,0,0,0,0,0,0,0,0,0,0,94.75,0,0,0,0
58279,4,1.54,1.54,-0.2,1.04,4.8,1,4,1.89,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
58279,4,1.54,1.54,-0.2,1.04,4.8,1,4,1.97,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
58279,4,1.54,1.54,-0.2,1.04,4.8,1,4,0.97,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
58279,0,0,1.54,-0.2,1.04,4.8,0,4,1.28,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
58281,2.8,0,0,0,1.04,3.36,1,2.8,0.69,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
58281,0,0,0,0,1.04,5.88,0,4.9,1.44,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
58284,0,0,0.93,-0.24,1.04,2.4,0,2,0.33,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
58285,0,0,0.93,-0.24,1.04,2.4,0,2,0.47,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
58287,0,0,0.93,-0.24,1.04,2.4,0,2,0.41,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
58287,0,0,0.93,-0.24,1.04,2.4,0,2,0.71,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
58288,2,-0.24,0.93,-0.24,1.026,2.4,1,2,0.49,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
58296,174.64,81.39,81.39,-21.31,1.0185,209.6,1,174.67,73.17,0,0,0,0,0,0,0,0,0,0,174.6667,0,0,0,0
58297,174.64,81.39,81.39,-21.31,1.0185,209.6,1,174.67,52.88,0,0,0,0,0,0,0,0,0,0,174.6667,0,0,0,0
58298,174.64,81.39,81.39,-21.31,1.0185,209.6,1,174.67,36.4,0,0,0,0,0,0,0,0,0,0,174.6667,0,0,0,0
58301,0,0,10.74,-7.26,1.04,60.48,0,50.4,17.3,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
58306,18,1.27,8.39,-2.2,1.04,21.6,1,18,4.8,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
58307,18,1.27,8.39,-2.2,1.04,21.6,1,18,2.64,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
58310,84.99,-9.44,43.26,-9.44,1.0425,102,1,85,37.5,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
58319,89.99,41.94,41.94,-10.98,1.049,108,1,90,38.17,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
58323,18.9,-2.31,8.81,-2.31,1.01,22.68,1,18.9,5.24,0,0,0,0,0,0,0,0,0,0,18.9,0,0,0,0
58323,18.9,-2.31,8.81,-2.31,1.01,22.68,1,18.9,7.97,0,0,0,0,0,0,0,0,0,0,18.9,0,0,0,0
58328,107.09,36.35,54.51,-11.89,1.0345,128.52,1,107.1,34.93,0,0,0,0,0,0,0,0,0,0,107.1,0,0,0,0
58329,107.09,21.89,54.51,-11.89,1.0345,128.52,1,107.1,14.32,0,0,0,0,0,0,0,0,0,0,107.1,0,0,0,0
58330,107.09,20.51,54.51,-11.89,1.0345,128.52,1,107.1,11.42,0,0,0,0,0,0,0,0,0,0,107.1,0,0,0,0
58334,1.45,-0.18,0.68,-0.18,1.04,1.74,1,1.45,0.7,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
58334,0,0,0.68,-0.18,1.04,1.74,0,1.45,0.41,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
58335,0,0,0.68,-0.18,1.04,1.74,0,1.45,0.39,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
58335,0,0,0.68,-0.18,1.04,1.74,0,1.45,0.26,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
58336,0,0,0.68,-0.18,1.04,1.74,0,1.45,0.36,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
58337,0,0,0.68,-0.18,1.04,1.74,0,1.45,0.32,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
58340,1.24,-0.15,0.58,-0.15,1.04,1.49,1,1.24,0.53,0,0,0,0,0,0,0,0,0,0,1.24,0,0,0,0
58340,1.24,-0.15,0.58,-0.15,1.04,1.49,1,1.24,0.3,0,0,0,0,0,0,0,0,0,0,1.24,0,0,0,0
58340,1.24,-0.15,0.58,-0.15,1.04,1.49,1,1.24,0.23,0,0,0,0,0,0,0,0,0,0,1.24,0,0,0,0
58340,1.24,-0.15,0.58,-0.15,1.04,1.49,1,1.24,0.37,0,0,0,0,0,0,0,0,0,0,1.24,0,0,0,0
58341,0.3,-0.04,0.14,-0.04,1.04,0.36,1,0.3,0.08,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
58342,1.24,-0.15,0.58,-0.15,1.04,1.49,1,1.24,0.23,0,0,0,0,0,0,0,0,0,0,1.24,0,0,0,0
58351,189.14,96.29,96.29,-21,1.0285,227,1,189.17,39.09,0,0,0,0,0,0,0,0,0,0,189.1667,0,0,0,0
58352,189.14,96.29,96.29,-21,1.0141,227,1,189.17,53.03,0,0,0,0,0,0,0,0,0,0,189.1667,0,0,0,0
58353,189.14,96.29,96.29,-21,1.015,227,1,189.17,55.95,0,0,0,0,0,0,0,0,0,0,189.1667,0,0,0,0
58356,1,0.47,0.47,-0.12,1.042,1.2,1,1,0.32,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
58356,1,0.47,0.47,-0.12,1.042,1.2,1,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
58356,1,0.47,0.47,-0.12,1.042,1.2,1,1,0.11,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
58356,2,0.93,0.93,-0.24,1.042,2.4,1,2,0.53,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
58356,2.32,1.08,1.08,-0.28,1.042,2.78,1,2.32,0.73,0,0,0,0,0,0,0,0,0,0,2.32,0,0,0,0
58356,2.32,1.08,1.08,-0.28,1.042,2.78,1,2.32,0.81,0,0,0,0,0,0,0,0,0,0,2.32,0,0,0,0
58356,2.32,1.08,1.08,-0.28,1.042,2.78,1,2.32,0.59,0,0,0,0,0,0,0,0,0,0,2.32,0,0,0,0
58356,2.32,1.08,1.08,-0.28,1.042,2.78,1,2.32,1.05,0,0,0,0,0,0,0,0,0,0,2.32,0,0,0,0
58356,2.32,1.08,1.08,-0.28,1.042,2.78,1,2.32,0.41,0,0,0,0,0,0,0,0,0,0,2.32,0,0,0,0
58363,0,0,3.55,-0.77,1.038,8.36,0,6.97,1.78,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
58363,6.97,1.47,3.55,-0.77,1.038,8.36,1,6.97,1.09,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
58364,6.97,3.55,3.55,-0.77,1.043,8.36,1,6.97,2.51,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
58364,6.97,3.55,3.55,-0.77,1.043,8.36,1,6.97,1.64,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
58365,6.97,3.55,3.55,-0.77,1.043,8.36,1,6.97,1.9,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
58365,6.97,3.55,3.55,-0.77,1.043,8.36,1,6.97,3.28,0,0,0,0,0,0,0,0,0,0,6.9667,0,0,0,0
58370,50.39,-7.26,10.74,-7.26,1.0305,60.48,1,50.4,17.42,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
58375,54.49,27.74,27.74,-6.05,1.0625,65.4,1,54.5,8.12,0,0,0,0,0,0,0,0,0,0,54.5,0,0,0,0
58376,54.49,27.74,27.74,-6.05,1.065,65.4,1,54.5,13.73,0,0,0,0,0,0,0,0,0,0,54.5,0,0,0,0
58381,98.74,17.27,50.26,-10.96,1.049,118.5,1,98.75,26.17,0,0,0,0,0,0,0,0,0,0,98.75,0,0,0,0
