GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
58382,98.74,18.7,50.26,-10.96,1.049,118.5,1,98.75,15.21,0,0,0,0,0,0,0,0,0,0,98.75,0,0,0,0
58388,26.6,-3.25,12.4,-3.25,1.016,31.92,1,26.6,11.8,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
58388,26.6,-3.25,12.4,-3.25,1.016,31.92,1,26.6,9.26,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
58392,22,-0.49,10.25,-2.68,1.0505,26.4,1,22,8.94,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
58399,122.98,-13.57,62.61,-13.65,1.0345,147.6,1,123,18.35,0,0,0,0,0,0,0,0,0,0,123,0,0,0,0
58405,212.77,76.68,99.16,-25.96,1.0283,255.36,1,212.8,58.26,0,0,0,0,0,0,0,0,0,0,212.8,0,0,0,0
58410,2.33,-0.28,1.09,-0.28,1.0495,2.8,1,2.33,0.36,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
58410,2.33,-0.28,1.09,-0.28,1.0495,2.8,1,2.33,1.16,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
58411,2.33,-0.28,1.09,-0.28,1.047,2.8,1,2.33,1.12,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
58411,2.33,-0.28,1.09,-0.28,1.047,2.8,1,2.33,0.68,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
58412,2.33,-0.28,1.09,-0.28,1.049,2.8,1,2.33,1.11,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
58413,2.33,-0.28,1.09,-0.28,1.04,2.8,1,2.33,0.97,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
58416,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.88,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
58417,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.34,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
58417,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.35,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
58417,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.94,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
58422,76.99,34.26,39.19,-8.55,1.029,92.4,1,77,28.15,0,0,0,0,0,0,0,0,0,0,77,0,0,0,0
58423,76.99,28.8,39.19,-8.55,1.024,92.4,1,77,24.51,0,0,0,0,0,0,0,0,0,0,77,0,0,0,0
58426,0,0,10.72,-2.81,1.04,27.6,0,23,6.3,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
58426,0,0,10.72,-2.81,1.04,27.6,0,23,10.71,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
58430,80.99,37.75,37.75,-9.88,1.06,97.2,1,81,8.85,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
58431,80.99,37.75,37.75,-9.88,1.06,97.2,1,81,20.69,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
58432,80.99,37.75,37.75,-9.88,1.06,97.2,1,81,19.03,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
58433,80.99,37.75,37.75,-9.88,1.0625,97.2,1,81,22.9,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
58434,80.99,37.75,37.75,-9.88,1.06,97.2,1,81,30.48,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
58435,80.99,37.75,37.75,-9.88,1.06,97.2,1,81,39.31,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
58439,246.97,35.78,115.1,-30.13,1.048,296.4,1,247,32.06,0,0,0,0,0,0,0,0,0,0,247,0,0,0,0
58440,0,0,115.1,-30.13,1.038,296.4,0,247,89.86,0,0,0,0,0,0,0,0,0,0,247,0,0,0,0
58445,21.5,0.17,10.94,-2.39,1.045,25.8,1,21.5,2.28,0,0,0,0,0,0,0,0,0,0,21.5,0,0,0,0
58445,21.5,0.17,10.94,-2.39,1.045,25.8,1,21.5,4.46,0,0,0,0,0,0,0,0,0,0,21.5,0,0,0,0
58449,19,8.85,8.85,-2.32,1.044,22.8,1,19,5.88,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
58449,19,8.85,8.85,-2.32,1.044,22.8,1,19,3.07,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
58458,160.98,67.59,81.95,-17.87,1.0155,193.2,1,161,22.99,0,0,0,0,0,0,0,0,0,0,161,0,0,0,0
58459,160.98,81.08,81.95,-17.87,1.018,193.2,1,161,38.53,0,0,0,0,0,0,0,0,0,0,161,0,0,0,0
58464,0,0,10.33,-1.32,1.04,32.28,0,26.9,3.72,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
58464,0,0,10.33,-1.32,1.04,32.28,0,26.9,5.4,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
58465,26.9,0.34,10.33,-1.32,1.0405,32.28,1,26.9,7.77,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
58466,0,0,10.33,-1.32,1.0125,32.28,0,26.9,5.43,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
58466,26.9,10.33,10.33,-1.32,1.0125,32.28,1,26.9,6.05,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
58467,26.9,0.14,10.33,-1.32,1.0405,32.28,1,26.9,5.8,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
58468,0,0,0.58,-0.07,1.0125,1.8,0,1.5,0.66,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
58468,1.5,0.58,0.58,-0.07,1.0125,1.8,1,1.5,0.65,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
58472,6.3,-0.7,3.21,-0.7,1.0085,7.56,1,6.3,1.21,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
58472,6.3,-0.7,3.21,-0.7,1.0085,7.56,1,6.3,0.88,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
58479,49.99,19.2,19.2,-2.45,1.043,60,1,50,18.98,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
58480,49.99,19.2,19.2,-2.45,1.043,60,1,50,16.31,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
58481,49.99,19.2,19.2,-2.45,1.043,60,1,50,19.31,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
58482,49.99,19.2,19.2,-2.45,1.043,60,1,50,8.85,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
58487,188.49,51.47,276.94,-72.5,1.0502,713.16,1,594.3,86.98,0,0,0,0,0,0,0,0,0,0,594.3,0,0,0,0
58495,0,0,31.1,-21.02,1.04,175.2,0,146,58.39,0,0,0,0,0,0,0,0,0,0,146,0,0,0,0
58499,0,0,2.33,-0.61,1.04,6,0,5,0.8,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
58506,2.18,-0.27,1.02,-0.27,1.04,2.62,1,2.18,0.31,0,0,0,0,0,0,0,0,0,0,2.1833,0,0,0,0
58506,2.18,-0.27,1.02,-0.27,1.04,2.62,1,2.18,0.68,0,0,0,0,0,0,0,0,0,0,2.1833,0,0,0,0
58507,2.18,0.09,1.02,-0.27,1.004,2.62,1,2.18,0.53,0,0,0,0,0,0,0,0,0,0,2.1833,0,0,0,0
58508,2.18,0.03,1.02,-0.27,1.004,2.62,1,2.18,0.82,0,0,0,0,0,0,0,0,0,0,2.1833,0,0,0,0
58508,2.18,0.03,1.02,-0.27,1.004,2.62,1,2.18,0.57,0,0,0,0,0,0,0,0,0,0,2.1833,0,0,0,0
58509,2.18,-0.27,1.02,-0.27,1.04,2.62,1,2.18,0.73,0,0,0,0,0,0,0,0,0,0,2.1833,0,0,0,0
58513,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.46,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
58513,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.6,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
58514,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.29,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
58515,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.74,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
58522,2.7,-0.33,1.26,-0.33,1.04,3.24,1,2.7,0.43,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
58523,2.7,-0.33,1.26,-0.33,1.04,3.24,1,2.7,0.9,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
58525,2.7,-0.33,1.26,-0.33,1.04,3.24,1,2.7,0.84,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
58525,2.7,-0.33,1.26,-0.33,1.04,3.24,1,2.7,0.27,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
58526,2.7,-0.33,1.26,-0.33,1.04,3.24,1,2.7,0.69,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
58529,0,0,5.24,-1.37,1.04,13.5,0,11.25,2.27,0,0,0,0,0,0,0,0,0,0,11.25,0,0,0,0
58530,0,0,5.24,-1.37,1.04,13.5,0,11.25,2.99,0,0,0,0,0,0,0,0,0,0,11.25,0,0,0,0
58538,50.59,4.47,23.58,-6.17,1.045,60.72,1,50.6,17.79,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
58539,50.59,4.16,23.58,-6.17,1.045,60.72,1,50.6,21,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
58540,50.59,3.19,23.58,-6.17,1.045,60.72,1,50.6,6.52,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
58541,50.59,6.11,23.58,-6.17,1.045,60.72,1,50.6,7.96,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
58542,50.59,3.26,23.58,-6.17,1.045,60.72,1,50.6,12.57,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
58545,56.69,-8.16,12.08,-8.16,1.04,68.04,1,56.7,7.75,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
58548,15.2,-1.61,7.74,-1.69,1.041,18.24,1,15.2,5.31,0,0,0,0,0,0,0,0,0,0,15.2,0,0,0,0
58549,4,-0.3,2.04,-0.44,1.043,4.8,1,4,0.52,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
58554,39.99,-3.06,20.36,-4.44,1.045,48,1,40,18.62,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
58560,18,9.16,9.16,-2,1.05,21.6,1,18,5.18,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
58560,18,9.16,9.16,-2,1.05,21.6,1,18,8.66,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
58564,39.99,-4.44,20.36,-4.44,1.04,48,1,40,10.7,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
58564,39.99,-4.44,20.36,-4.44,1.04,48,1,40,15.75,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
58571,149.98,31.95,31.95,-21.6,1.0225,180,1,150,45.67,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
58575,0,0,1.89,-0.41,1.036,4.46,0,3.72,1.2,0,0,0,0,0,0,0,0,0,0,3.72,0,0,0,0
58575,3.72,-0.41,1.89,-0.41,1.036,4.46,1,3.72,1.76,0,0,0,0,0,0,0,0,0,0,3.72,0,0,0,0
58575,3.72,-0.41,1.89,-0.41,1.036,4.46,1,3.72,0.44,0,0,0,0,0,0,0,0,0,0,3.72,0,0,0,0
58575,0,0,1.89,-0.41,1.036,4.46,0,3.72,1.21,0,0,0,0,0,0,0,0,0,0,3.72,0,0,0,0
58575,3.72,-0.41,1.89,-0.41,1.036,4.46,1,3.72,1.18,0,0,0,0,0,0,0,0,0,0,3.72,0,0,0,0
58583,187.97,37.48,87.61,-22.94,1.046,225.6,1,188,72.74,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
58584,187.97,29.89,87.61,-22.94,1.046,225.6,1,188,93.44,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
58585,187.97,48.95,87.61,-22.94,1.0478,225.6,1,188,84.21,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
59707,197.24,173.06,335.52,-87.84,1.0504,864,1,720,197.14,0,0,0,0,0,0,0,0,0,0,720,0,0,0,0
59713,248.63,-16.22,126.57,-27.6,1.0461,298.4,1,248.67,76.27,0,0,0,0,0,0,0,0,0,0,248.6667,0,0,0,0
59714,248.63,-16.22,126.57,-27.6,1.0402,298.4,1,248.67,121.52,0,0,0,0,0,0,0,0,0,0,248.6667,0,0,0,0
59715,248.63,-16.22,126.57,-27.6,1.0399,298.4,1,248.67,97.97,0,0,0,0,0,0,0,0,0,0,248.6667,0,0,0,0
59721,0,0,283.79,-74.3,1.0381,730.8,0,609,241.78,0,0,0,0,0,0,0,0,0,0,609,0,0,0,0
59725,0.3,0.14,0.14,-0.04,1.04,0.36,1,0.3,0.1,0,0,0,0,0,0,0,0,0,0,0.3,0,0,0,0
59726,1.44,0.67,0.67,-0.18,1.04,1.73,1,1.44,0.22,0,0,0,0,0,0,0,0,0,0,1.44,0,0,0,0
59728,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.43,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
59728,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.72,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
59729,0,0,0.75,-0.2,1.0165,1.92,0,1.6,0.53,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
59729,1.44,0.67,0.67,-0.18,1.0165,1.73,1,1.44,0.68,0,0,0,0,0,0,0,0,0,0,1.44,0,0,0,0
59730,1.44,0.67,0.67,-0.18,1.0165,1.73,1,1.44,0.69,0,0,0,0,0,0,0,0,0,0,1.44,0,0,0,0
59731,1.44,0.67,0.67,-0.18,1.0165,1.73,1,1.44,0.51,0,0,0,0,0,0,0,0,0,0,1.44,0,0,0,0
59731,1.44,0.67,0.67,-0.18,1.0165,1.73,1,1.44,0.22,0,0,0,0,0,0,0,0,0,0,1.44,0,0,0,0
59735,6.4,3.26,3.26,-0.71,1.04,7.68,1,6.4,0.95,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
59735,0,0,3.26,-0.71,1.04,7.68,0,6.4,2.31,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
59736,6.4,3.26,3.26,-0.71,1.04,7.68,1,6.4,1.88,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
59739,20,10.18,10.18,-2.22,1.04,24,1,20,4.93,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
59742,0,0,15.44,-1.97,1.044,48.24,0,40.2,11.09,0,0,0,0,0,0,0,0,0,0,40.2,0,0,0,0
59742,40.19,15.44,15.44,-1.97,1.044,48.24,1,40.2,11.1,0,0,0,0,0,0,0,0,0,0,40.2,0,0,0,0
59748,0,0,4.15,-0.53,1.04,12.96,0,10.8,1.49,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
59749,10.8,-0.53,4.15,-0.53,1.03,12.96,1,10.8,1.39,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
59750,0,0,4.15,-0.53,1.04,12.96,0,10.8,4.56,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
59754,39.99,-1.96,15.36,-1.96,1.044,48,1,40,8.57,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
59757,99.9,-11.09,50.86,-11.09,1.04,119.9,1,99.92,27.44,0,0,0,0,0,0,0,0,0,0,99.9167,0,0,0,0
59757,99.9,-11.09,50.86,-11.09,1.04,119.9,1,99.92,24.81,0,0,0,0,0,0,0,0,0,0,99.9167,0,0,0,0
59757,99.9,-11.09,50.86,-11.09,1.04,119.9,1,99.92,16.29,0,0,0,0,0,0,0,0,0,0,99.9167,0,0,0,0
59757,99.9,-11.09,50.86,-11.09,1.04,119.9,1,99.92,35.83,0,0,0,0,0,0,0,0,0,0,99.9167,0,0,0,0
59757,99.9,-11.09,50.86,-11.09,1.04,119.9,1,99.92,29.96,0,0,0,0,0,0,0,0,0,0,99.9167,0,0,0,0
59757,99.9,-11.09,50.86,-11.09,1.04,119.9,1,99.92,42.95,0,0,0,0,0,0,0,0,0,0,99.9167,0,0,0,0
59764,135.98,44.27,69.22,-15.1,1.0505,163.2,1,136,32.9,0,0,0,0,0,0,0,0,0,0,136,0,0,0,0
59772,0,0,419.4,-109.8,1.039,1080,0,900,398.93,0,0,0,0,0,0,0,0,0,0,900,0,0,0,0
59773,116.78,244.1,419.4,-109.8,1.0139,1080,1,900,116.64,0,0,0,0,0,0,0,0,0,0,900,0,0,0,0
59779,922.37,131.45,339.48,-75.64,1.046,1107,1,922.5,380.25,0,0,0,0,0,0,0,0,0,0,922.5,0,0,0,0
59780,922.37,131.45,339.48,-75.64,1.05,1107,1,922.5,137.66,0,0,0,0,0,0,0,0,0,0,922.5,0,0,0,0
59784,0,0,15.44,-1.97,1.04,48.24,0,40.2,8.89,0,0,0,0,0,0,0,0,0,0,40.2,0,0,0,0
59784,40.19,-1.97,15.44,-1.97,1.04,48.24,1,40.2,18.18,0,0,0,0,0,0,0,0,0,0,40.2,0,0,0,0
59787,40.19,-1.97,15.44,-1.97,1.04,48.24,1,40.2,9.32,0,0,0,0,0,0,0,0,0,0,40.2,0,0,0,0
59788,40.19,-1.97,15.44,-1.97,1.04,48.24,1,40.2,19.72,0,0,0,0,0,0,0,0,0,0,40.2,0,0,0,0
59792,19.5,9.93,9.93,-2.16,1.04,23.4,1,19.5,7.53,0,0,0,0,0,0,0,0,0,0,19.5,0,0,0,0
59792,0,0,9.93,-2.16,1.04,23.4,0,19.5,9.37,0,0,0,0,0,0,0,0,0,0,19.5,0,0,0,0
59794,8.5,-0.42,3.26,-0.42,1.04,10.2,1,8.5,2.57,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
59794,8.5,-0.42,3.26,-0.42,1.04,10.2,1,8.5,1.77,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
59794,0,0,3.26,-0.42,1.04,10.2,0,8.5,2.98,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
59796,3.5,1.34,1.34,-0.17,1.041,4.2,1,3.5,1.21,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
59796,47.99,18.43,18.43,-2.35,1.041,57.6,1,48,9.95,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
59797,4.3,1.65,1.65,-0.21,1.04,5.16,1,4.3,0.85,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
59797,4.3,1.65,1.65,-0.21,1.04,5.16,1,4.3,1.16,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
59797,47.99,2.73,18.43,-2.35,1.04,57.6,1,48,13.29,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
59803,117.98,48.46,60.06,-13.1,1.049,141.6,1,118,18.48,0,0,0,0,0,0,0,0,0,0,118,0,0,0,0
59804,117.98,34.76,60.06,-13.1,1.049,141.6,1,118,41.25,0,0,0,0,0,0,0,0,0,0,118,0,0,0,0
59813,188.48,260.03,260.03,-68.08,1.0585,669.6,1,558,188.4,0,0,0,0,0,0,0,0,0,0,558,0,0,0,0
59819,404.61,-37.06,205.98,-44.92,1.0506,485.6,1,404.67,50.72,0,0,0,0,0,0,0,0,0,0,404.6667,0,0,0,0
59820,404.61,-37.06,205.98,-44.92,1.0505,485.6,1,404.67,184.58,0,0,0,0,0,0,0,0,0,0,404.6667,0,0,0,0
59821,362.54,-37.06,205.98,-44.92,1.0499,485.6,1,404.67,193.88,0,0,0,0,0,0,0,0,0,0,404.6667,0,0,0,0
59822,404.61,-37.06,205.98,-44.92,1.0485,485.6,1,404.67,76.05,0,0,0,0,0,0,0,0,0,0,404.6667,0,0,0,0
59823,404.61,-37.06,205.98,-44.92,1.0504,485.6,1,404.67,114.84,0,0,0,0,0,0,0,0,0,0,404.6667,0,0,0,0
59824,404.61,-37.06,205.98,-44.92,1.05,485.6,1,404.67,100.87,0,0,0,0,0,0,0,0,0,0,404.6667,0,0,0,0
59825,0,0,1.78,-0.39,1.04,4.2,0,3.5,1.12,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
59835,226.34,115.22,115.22,-25.13,1.0434,271.64,1,226.37,57.67,0,0,0,0,0,0,0,0,0,0,226.3667,0,0,0,0
59836,226.34,115.22,115.22,-25.13,1.0446,271.64,1,226.37,36.96,0,0,0,0,0,0,0,0,0,0,226.3667,0,0,0,0
59837,226.34,110.19,115.22,-25.13,1.043,271.64,1,226.37,75.6,0,0,0,0,0,0,0,0,0,0,226.3667,0,0,0,0
59843,55.99,16.92,21.5,-2.74,1.04,67.2,1,56,19.96,0,0,0,0,0,0,0,0,0,0,56,0,0,0,0
59844,55.99,14.8,21.5,-2.74,1.04,67.2,1,56,21.44,0,0,0,0,0,0,0,0,0,0,56,0,0,0,0
59847,37.49,14.4,14.4,-1.84,1.041,45,1,37.5,16.73,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
59848,37.49,-1.84,14.4,-1.84,1.039,45,1,37.5,10.45,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
59853,1.3,0.5,0.5,-0.06,1.04,1.56,1,1.3,0.57,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
59853,10.8,4.15,4.15,-0.53,1.04,12.96,1,10.8,1.99,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
59853,0,0,4.15,-0.53,1.04,12.96,0,10.8,3.02,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
59853,10.8,4.15,4.15,-0.53,1.04,12.96,1,10.8,3.46,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
59857,433.3,123.67,281.22,-61.33,1.0079,663,1,552.5,254.37,0,0,0,0,0,0,0,0,0,0,552.5,0,0,0,0
59863,56.66,-2.78,21.76,-2.78,1.04,68,1,56.67,23.93,0,0,0,0,0,0,0,0,0,0,56.6667,0,0,0,0
59864,0,0,21.76,-2.78,1.04,68,0,56.67,23.87,0,0,0,0,0,0,0,0,0,0,56.6667,0,0,0,0
59865,56.66,-2.78,21.76,-2.78,1.04,68,1,56.67,14.08,0,0,0,0,0,0,0,0,0,0,56.6667,0,0,0,0
59866,0,0,21.76,-2.78,1.04,68,0,56.67,15.55,0,0,0,0,0,0,0,0,0,0,56.6667,0,0,0,0
59867,0,0,21.76,-2.78,1.04,68,0,56.67,21.51,0,0,0,0,0,0,0,0,0,0,56.6667,0,0,0,0
59868,0,0,21.76,-2.78,1.04,68,0,56.67,18.48,0,0,0,0,0,0,0,0,0,0,56.6667,0,0,0,0
59871,92.49,47.08,47.08,-10.27,1.0435,111,1,92.5,19.91,0,0,0,0,0,0,0,0,0,0,92.5,0,0,0,0
59871,92.49,47.08,47.08,-10.27,1.0435,111,1,92.5,12.62,0,0,0,0,0,0,0,0,0,0,92.5,0,0,0,0
59876,22.7,8.72,8.72,-1.11,1.04,27.24,1,22.7,9.88,0,0,0,0,0,0,0,0,0,0,22.7,0,0,0,0
59876,0,0,8.72,-1.11,1.04,27.24,0,22.7,3.59,0,0,0,0,0,0,0,0,0,0,22.7,0,0,0,0
59879,0,0,1.73,-0.38,1.04,4.08,0,3.4,1.38,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
59879,0,0,1.73,-0.38,1.04,4.08,0,3.4,0.45,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
59880,0,0,1.73,-0.38,1.04,4.08,0,3.4,0.77,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
59881,0,0,1.73,-0.38,1.04,4.08,0,3.4,1.22,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
59885,28,4.64,10.75,-1.37,1.0585,33.6,1,28,7.54,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
59885,28,4.64,10.75,-1.37,1.0585,33.6,1,28,4.96,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
59886,3,1.15,1.15,-0.15,1.0485,3.6,1,3,0.44,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
59886,3,1.15,1.15,-0.15,1.0485,3.6,1,3,0.83,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
59887,3,1.15,1.15,-0.15,1.0455,3.6,1,3,0.89,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
59890,28,-1.37,10.75,-1.37,1.04,33.6,1,28,4.23,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
59894,22,3.73,11.2,-2.44,1.0405,26.4,1,22,7.33,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
59894,22,3.73,11.2,-2.44,1.0405,26.4,1,22,6.61,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
59895,22,11.2,11.2,-2.44,1.0495,26.4,1,22,3.4,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
59902,119.98,31.83,61.08,-13.32,1,144,1,120,40.93,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
59908,238.23,-25.02,121.28,-26.45,1.0525,285.92,1,238.27,97.74,0,0,0,0,0,0,0,0,0,0,238.2667,0,0,0,0
59909,238.23,-25.02,121.28,-26.45,1.0526,285.92,1,238.27,99.59,0,0,0,0,0,0,0,0,0,0,238.2667,0,0,0,0
59910,238.23,-25.02,121.28,-26.45,1.052,285.92,1,238.27,107.46,0,0,0,0,0,0,0,0,0,0,238.2667,0,0,0,0
59913,0,0,13.13,-1.68,1.04,41.04,0,34.2,15.86,0,0,0,0,0,0,0,0,0,0,34.2,0,0,0,0
59914,0,0,13.13,-1.68,1.04,41.04,0,34.2,11.67,0,0,0,0,0,0,0,0,0,0,34.2,0,0,0,0
59914,0,0,13.13,-1.68,1.04,41.04,0,34.2,12.49,0,0,0,0,0,0,0,0,0,0,34.2,0,0,0,0
59918,44.85,22.83,22.83,-4.98,1.0435,53.83,1,44.86,15.76,0,0,0,0,0,0,0,0,0,0,44.86,0,0,0,0
59920,0,0,22.83,-4.98,1.04,53.83,0,44.86,9.89,0,0,0,0,0,0,0,0,0,0,44.86,0,0,0,0
59921,44.85,22.83,22.83,-4.98,1.04,53.83,1,44.86,5.11,0,0,0,0,0,0,0,0,0,0,44.86,0,0,0,0
59923,44.85,22.83,22.83,-4.98,1.04,53.83,1,44.86,18.15,0,0,0,0,0,0,0,0,0,0,44.86,0,0,0,0
59924,44.85,22.83,22.83,-4.98,1.04,53.83,1,44.86,13.37,0,0,0,0,0,0,0,0,0,0,44.86,0,0,0,0
59929,0,0,78.79,-17.18,1.0358,185.76,0,154.8,76.98,0,0,0,0,0,0,0,0,0,0,154.8,0,0,0,0
59934,179.31,192.42,419.4,-109.8,1.0533,1080,1,900,179.17,0,0,0,0,0,0,0,0,0,0,900,0,0,0,0
59935,194.18,192.42,419.4,-109.8,1.0458,1080,1,900,194.04,0,0,0,0,0,0,0,0,0,0,900,0,0,0,0
59938,20,7.03,7.68,-0.98,1.043,24,1,20,2.22,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
59939,0,0,7.68,-0.98,1.04,24,0,20,8.53,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
59940,0,0,7.68,-0.98,1.04,24,0,20,7.31,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
59942,20,-0.98,7.68,-0.98,1.04,24,1,20,7.35,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
59943,0,0,7.68,-0.98,1.04,24,0,20,9.06,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
60897,75.42,-8.37,38.4,-8.37,1.034,90.52,1,75.43,21.84,0,0,0,0,0,0,0,0,0,0,75.4333,0,0,0,0
60897,75.42,-8.37,38.4,-8.37,1.034,90.52,1,75.43,37.7,0,0,0,0,0,0,0,0,0,0,75.4333,0,0,0,0
60897,75.42,-8.37,38.4,-8.37,1.034,90.52,1,75.43,29.85,0,0,0,0,0,0,0,0,0,0,75.4333,0,0,0,0
60900,80.89,14.73,41.18,-8.98,1.0315,97.08,1,80.9,17.51,0,0,0,0,0,0,0,0,0,0,80.9,0,0,0,0
60901,80.89,13.9,41.18,-8.98,1.0315,97.08,1,80.9,15.07,0,0,0,0,0,0,0,0,0,0,80.9,0,0,0,0
60902,80.89,10.41,41.18,-8.98,1.0315,97.08,1,80.9,20.58,0,0,0,0,0,0,0,0,0,0,80.9,0,0,0,0
60903,80.89,14.38,41.18,-8.98,1.0315,97.08,1,80.9,31.49,0,0,0,0,0,0,0,0,0,0,80.9,0,0,0,0
60907,113.58,49.1,57.82,-12.61,1.009,136.32,1,113.6,52.94,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
60908,113.58,49.83,57.82,-12.61,1.009,136.32,1,113.6,37.87,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
60913,229.3,10.23,116.73,-25.46,1.0505,275.2,1,229.33,45.67,0,0,0,0,0,0,0,0,0,0,229.3333,0,0,0,0
60914,229.3,10.23,116.73,-25.46,1.0502,275.2,1,229.33,65.59,0,0,0,0,0,0,0,0,0,0,229.3333,0,0,0,0
60915,229.3,6,116.73,-25.46,1.0495,275.2,1,229.33,83.81,0,0,0,0,0,0,0,0,0,0,229.3333,0,0,0,0
60916,229.3,10.23,116.73,-25.46,1.0503,275.2,1,229.33,35.18,0,0,0,0,0,0,0,0,0,0,229.3333,0,0,0,0
60917,229.3,10.23,116.73,-25.46,1.051,275.2,1,229.33,53.2,0,0,0,0,0,0,0,0,0,0,229.3333,0,0,0,0
60918,229.3,6.24,116.73,-25.46,1.0495,275.2,1,229.33,85.55,0,0,0,0,0,0,0,0,0,0,229.3333,0,0,0,0
60922,186.17,51.83,94.78,-20.67,1.0702,223.44,1,186.2,91.22,0,0,0,0,0,0,0,0,0,0,186.2,0,0,0,0
60925,207.97,30.95,105.87,-23.09,1.054,249.6,1,208,56.59,0,0,0,0,0,0,0,0,0,0,208,0,0,0,0
60926,207.97,34.38,105.87,-23.09,1.054,249.6,1,208,30.35,0,0,0,0,0,0,0,0,0,0,208,0,0,0,0
60927,207.97,31.91,105.87,-23.09,1.0556,249.6,1,208,34.3,0,0,0,0,0,0,0,0,0,0,208,0,0,0,0
60931,10,1.35,5.09,-1.11,1.045,12,1,10,1.84,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
60935,377.45,85.11,192.15,-41.9,1.0606,453,1,377.5,158,0,0,0,0,0,0,0,0,0,0,377.5,0,0,0,0
60936,377.45,85.11,192.15,-41.9,1.0613,453,1,377.5,183.81,0,0,0,0,0,0,0,0,0,0,377.5,0,0,0,0
60940,113.62,17.58,57.84,-12.61,1.0585,136.36,1,113.63,54.05,0,0,0,0,0,0,0,0,0,0,113.6333,0,0,0,0
60941,113.62,17.72,57.84,-12.61,1.0585,136.36,1,113.63,48.21,0,0,0,0,0,0,0,0,0,0,113.6333,0,0,0,0
60942,113.62,16.51,57.84,-12.61,1.0585,136.36,1,113.63,41.59,0,0,0,0,0,0,0,0,0,0,113.6333,0,0,0,0
60946,4,1.68,2.04,-0.44,1.04,4.8,1,4,1.31,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
60947,0,0,2.04,-0.44,1.04,4.8,0,4,1.89,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
60949,0,0,2.04,-0.44,1.04,4.8,0,4,1.58,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
60953,216.47,79.58,110.2,-24.03,1.0286,259.8,1,216.5,47.78,0,0,0,0,0,0,0,0,0,0,216.5,0,0,0,0
60954,216.47,79.25,110.2,-24.03,1.027,259.8,1,216.5,107.7,0,0,0,0,0,0,0,0,0,0,216.5,0,0,0,0
60955,216.47,79.58,110.2,-24.03,1.0283,259.8,1,216.5,67.65,0,0,0,0,0,0,0,0,0,0,216.5,0,0,0,0
60962,416.81,34.3,212.19,-46.27,1.037,500.24,1,416.87,175.62,0,0,0,0,0,0,0,0,0,0,416.8667,0,0,0,0
60963,416.81,34.3,212.19,-46.27,1.0372,500.24,1,416.87,153.95,0,0,0,0,0,0,0,0,0,0,416.8667,0,0,0,0
60964,416.81,34.3,212.19,-46.27,1.037,500.24,1,416.87,160.96,0,0,0,0,0,0,0,0,0,0,416.8667,0,0,0,0
60968,0,0,2.38,-0.52,1.04,5.6,0,4.67,1.1,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
60968,0,0,2.38,-0.52,1.04,5.6,0,4.67,0.7,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
60969,0,0,2.38,-0.52,1.04,5.6,0,4.67,1.34,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
60969,0,0,0.36,-0.08,1.04,0.84,0,0.7,0.15,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
60970,0,0,0.36,-0.08,1.04,0.84,0,0.7,0.32,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
60970,0,0,0.36,-0.08,1.04,0.84,0,0.7,0.13,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
60971,0,0,0.36,-0.08,1.04,0.84,0,0.7,0.17,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
60976,185.07,141.97,295.58,-77.38,1.05,761.16,1,634.3,72.69,0,0,0,0,0,0,0,0,0,0,634.3,0,0,0,0
60977,0,0,295.58,-77.38,1.045,761.16,0,634.3,164.06,0,0,0,0,0,0,0,0,0,0,634.3,0,0,0,0
60978,0,0,295.58,-77.38,1.045,761.16,0,634.3,132.26,0,0,0,0,0,0,0,0,0,0,634.3,0,0,0,0
60982,421.94,34.82,214.8,-46.84,1.0408,506.4,1,422,187.11,0,0,0,0,0,0,0,0,0,0,422,0,0,0,0
60983,421.94,34.82,214.8,-46.84,1.0432,506.4,1,422,152.34,0,0,0,0,0,0,0,0,0,0,422,0,0,0,0
60987,40.99,19.11,19.11,-5,1.0625,49.2,1,41,16.02,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
60990,19.6,9.98,9.98,-2.18,1.0525,23.52,1,19.6,2.73,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
60993,12,6.11,6.11,-1.33,1.0425,14.4,1,12,5.97,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
60994,12,6.11,6.11,-1.33,1.04,14.4,1,12,2.32,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
60999,150.63,-5.39,76.68,-16.72,1.037,180.78,1,150.65,22.26,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
61000,150.63,-5.75,76.68,-16.72,1.036,180.78,1,150.65,33.99,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
61001,150.63,-5.39,76.68,-16.72,1.0357,180.78,1,150.65,62.81,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
61002,150.63,-4.54,76.68,-16.72,1.036,180.78,1,150.65,36.78,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
61003,150.63,-4.7,76.68,-16.72,1.036,180.78,1,150.65,74.2,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
61004,150.63,-5.39,76.68,-16.72,1.0359,180.78,1,150.65,39.93,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
61009,69.99,14.8,35.63,-7.77,1.042,84,1,70,33.84,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
61010,69.99,10.58,35.63,-7.77,1.042,84,1,70,19.04,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
61015,26.3,13.39,13.39,-2.92,1.037,31.56,1,26.3,5.05,0,0,0,0,0,0,0,0,0,0,26.3,0,0,0,0
61015,26.3,13.39,13.39,-2.92,1.037,31.56,1,26.3,3.66,0,0,0,0,0,0,0,0,0,0,26.3,0,0,0,0
61016,26.3,13.39,13.39,-2.92,1.037,31.56,1,26.3,11.21,0,0,0,0,0,0,0,0,0,0,26.3,0,0,0,0
61019,84.32,-9.36,42.93,-9.36,1.038,101.2,1,84.33,41.85,0,0,0,0,0,0,0,0,0,0,84.3333,0,0,0,0
61019,84.32,-9.36,42.93,-9.36,1.038,101.2,1,84.33,41.5,0,0,0,0,0,0,0,0,0,0,84.3333,0,0,0,0
61019,84.32,-9.36,42.93,-9.36,1.038,101.2,1,84.33,14.24,0,0,0,0,0,0,0,0,0,0,84.3333,0,0,0,0
61029,132.78,5.72,67.6,-14.74,1.045,159.36,1,132.8,43.32,0,0,0,0,0,0,0,0,0,0,132.8,0,0,0,0
61030,132.78,5.63,67.6,-14.74,1.045,159.36,1,132.8,17.76,0,0,0,0,0,0,0,0,0,0,132.8,0,0,0,0
61031,0,0,0.8,-0.17,1.04,1.88,0,1.57,0.71,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
61032,0,0,0.8,-0.17,1.04,1.88,0,1.57,0.32,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
61033,0,0,0.8,-0.17,1.04,1.88,0,1.57,0.76,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
61033,0,0,0.8,-0.17,1.04,1.88,0,1.57,0.25,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
61034,0,0,0.8,-0.17,1.04,1.88,0,1.57,0.55,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
61034,0,0,0.8,-0.17,1.04,1.88,0,1.57,0.49,0,0,0,0,0,0,0,0,0,0,1.5667,0,0,0,0
61037,39.99,-4.44,20.36,-4.44,1.038,48,1,40,15.74,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
61037,39.99,-4.44,20.36,-4.44,1.038,48,1,40,17.27,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
61044,703.7,-81.77,327.97,-85.86,1.0342,844.56,1,703.8,231.44,0,0,0,0,0,0,0,0,0,0,703.8,0,0,0,0
61046,0,0,2.39,-0.52,1.04,5.64,0,4.7,0.64,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
61046,0,0,2.39,-0.52,1.04,5.64,0,4.7,2.07,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
61046,0,0,2.39,-0.52,1.04,5.64,0,4.7,1.35,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
61047,0,0,2.39,-0.52,1.04,5.64,0,4.7,0.57,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
61048,0,0,2.39,-0.52,1.04,5.64,0,4.7,1.92,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
61052,0,0,1.27,-0.28,1.04,3,0,2.5,0.89,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
61052,14.3,7.28,7.28,-1.59,1.04,17.16,1,14.3,6.48,0,0,0,0,0,0,0,0,0,0,14.3,0,0,0,0
61056,1035.76,15.07,381.21,-84.94,1.0444,1243.08,1,1035.9,309.65,0,0,0,0,0,0,0,0,0,0,1035.9,0,0,0,0
61060,0,0,11.2,-2.44,1.04,26.4,0,22,6.1,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
61061,22,0.68,11.2,-2.44,1.04,26.4,1,22,7.68,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
61065,0,0,1.93,-0.42,1.04,4.56,0,3.8,0.89,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
61065,0,0,1.93,-0.42,1.04,4.56,0,3.8,1.72,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
61065,38.39,19.55,19.55,-4.26,1.04,46.08,1,38.4,12.03,0,0,0,0,0,0,0,0,0,0,38.4,0,0,0,0
61065,38.39,19.55,19.55,-4.26,1.04,46.08,1,38.4,7.43,0,0,0,0,0,0,0,0,0,0,38.4,0,0,0,0
61068,124.98,63.63,63.63,-13.88,1.0525,150,1,125,36.88,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
61072,101.99,16.69,51.92,-11.32,1.047,122.4,1,102,10.47,0,0,0,0,0,0,0,0,0,0,102,0,0,0,0
61073,101.99,24.23,51.92,-11.32,1.0515,122.4,1,102,24.48,0,0,0,0,0,0,0,0,0,0,102,0,0,0,0
61074,101.99,21.66,51.92,-11.32,1.0515,122.4,1,102,20.46,0,0,0,0,0,0,0,0,0,0,102,0,0,0,0
61079,567.16,213.09,332.55,-72.52,1.0711,784,1,653.33,222.18,0,0,0,0,0,0,0,0,0,0,653.3333,0,0,0,0
61080,471.58,213.09,332.55,-72.52,1.0616,784,1,653.33,198.81,0,0,0,0,0,0,0,0,0,0,653.3333,0,0,0,0
61081,389.48,213.09,332.55,-72.52,1.0669,784,1,653.33,323.45,0,0,0,0,0,0,0,0,0,0,653.3333,0,0,0,0
61086,189.97,96.71,96.71,-21.09,1.009,228,1,190,29.23,0,0,0,0,0,0,0,0,0,0,190,0,0,0,0
61087,189.97,95.42,96.71,-21.09,1.009,228,1,190,94.45,0,0,0,0,0,0,0,0,0,0,190,0,0,0,0
61088,189.97,94.85,96.71,-21.09,1.009,228,1,190,91.58,0,0,0,0,0,0,0,0,0,0,190,0,0,0,0
61091,0,0,12.29,-1.57,1.04,38.4,0,32,15.71,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
61092,0,0,12.29,-1.57,1.042,38.4,0,32,8.29,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
61092,32,3.39,12.29,-1.57,1.042,38.4,1,32,13.13,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
61092,0,0,12.29,-1.57,1.042,38.4,0,32,12.42,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
61092,0,0,12.29,-1.57,1.042,38.4,0,32,3.39,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
61092,32,3.39,12.29,-1.57,1.042,38.4,1,32,5.66,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
61097,29.15,6.62,14.84,-3.24,1.0405,34.98,1,29.15,13.09,0,0,0,0,0,0,0,0,0,0,29.15,0,0,0,0
61098,29.15,-3.24,14.84,-3.24,1.037,34.98,1,29.15,13.13,0,0,0,0,0,0,0,0,0,0,29.15,0,0,0,0
61105,179.38,89.93,91.31,-19.91,1.046,215.28,1,179.4,75.57,0,0,0,0,0,0,0,0,0,0,179.4,0,0,0,0
61106,179.38,87.42,91.31,-19.91,1.0485,215.28,1,179.4,43.57,0,0,0,0,0,0,0,0,0,0,179.4,0,0,0,0
61113,0,0,286.4,-74.98,1.0387,737.52,0,614.6,290.82,0,0,0,0,0,0,0,0,0,0,614.6,0,0,0,0
61116,38.39,-4.26,19.55,-4.26,1.034,46.08,1,38.4,18.2,0,0,0,0,0,0,0,0,0,0,38.4,0,0,0,0
61118,20.7,9.51,10.54,-2.3,1.044,24.84,1,20.7,4.57,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
61121,372.03,138.93,226.76,-49.45,1.0468,534.6,1,445.5,77.94,0,0,0,0,0,0,0,0,0,0,445.5,0,0,0,0
61125,50.39,25.65,25.65,-5.59,1.0285,60.48,1,50.4,13.44,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
61126,50.39,25.65,25.65,-5.59,1.0285,60.48,1,50.4,13.18,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
61130,445.44,-47.21,226.76,-49.45,1.0422,534.6,1,445.5,76.78,0,0,0,0,0,0,0,0,0,0,445.5,0,0,0,0
61131,445.44,-47.21,226.76,-49.45,1.0452,534.6,1,445.5,134.98,0,0,0,0,0,0,0,0,0,0,445.5,0,0,0,0
61138,223.52,-22.59,113.79,-24.81,1.031,268.26,1,223.55,59.09,0,0,0,0,0,0,0,0,0,0,223.55,0,0,0,0
61139,223.52,-13.56,113.79,-24.81,1.033,268.26,1,223.55,75.04,0,0,0,0,0,0,0,0,0,0,223.55,0,0,0,0
61140,223.52,-18.15,113.79,-24.81,1.031,268.26,1,223.55,41.49,0,0,0,0,0,0,0,0,0,0,223.55,0,0,0,0
61141,223.52,-22.59,113.79,-24.81,1.0322,268.26,1,223.55,93.11,0,0,0,0,0,0,0,0,0,0,223.55,0,0,0,0
61146,50.39,25.65,25.65,-5.59,1.0575,60.48,1,50.4,10,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
61147,50.39,25.65,25.65,-5.59,1.05,60.48,1,50.4,11.89,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
61150,83.89,2.76,42.71,-9.31,1.039,100.68,1,83.9,37.63,0,0,0,0,0,0,0,0,0,0,83.9,0,0,0,0
61154,0,0,335.85,-87.93,1.0399,864.84,0,720.7,309.74,0,0,0,0,0,0,0,0,0,0,720.7,0,0,0,0
61159,0,0,260.03,-68.08,1.0384,669.6,0,558,204.66,0,0,0,0,0,0,0,0,0,0,558,0,0,0,0
61163,12.5,5.96,6.36,-1.39,1.0135,15,1,12.5,3.77,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
61164,12.5,3.17,6.36,-1.39,1.011,15,1,12.5,2.53,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
61167,0,0,50.01,-10.91,1.041,117.9,0,98.25,37.17,0,0,0,0,0,0,0,0,0,0,98.25,0,0,0,0
61167,98.24,20.2,50.01,-10.91,1.041,117.9,1,98.25,18.72,0,0,0,0,0,0,0,0,0,0,98.25,0,0,0,0
61167,98.24,20.2,50.01,-10.91,1.041,117.9,1,98.25,39.78,0,0,0,0,0,0,0,0,0,0,98.25,0,0,0,0
61167,98.24,20.2,50.01,-10.91,1.041,117.9,1,98.25,21.13,0,0,0,0,0,0,0,0,0,0,98.25,0,0,0,0
61167,98.24,20.2,50.01,-10.91,1.041,117.9,1,98.25,47.49,0,0,0,0,0,0,0,0,0,0,98.25,0,0,0,0
61167,98.24,20.2,50.01,-10.91,1.041,117.9,1,98.25,26.81,0,0,0,0,0,0,0,0,0,0,98.25,0,0,0,0
61173,1199.63,277.16,441.53,-98.38,1.0606,1439.76,1,1199.8,413.22,0,0,0,0,0,0,0,0,0,0,1199.8,0,0,0,0
61178,186.67,28.72,95.03,-20.72,1.0507,224.04,1,186.7,51.15,0,0,0,0,0,0,0,0,0,0,186.7,0,0,0,0
61179,186.67,39.12,95.03,-20.72,1.0495,224.04,1,186.7,21.45,0,0,0,0,0,0,0,0,0,0,186.7,0,0,0,0
61182,2.08,-0.25,0.97,-0.25,1.04,2.5,1,2.08,0.39,0,0,0,0,0,0,0,0,0,0,2.08,0,0,0,0
61182,2.08,-0.25,0.97,-0.25,1.04,2.5,1,2.08,0.95,0,0,0,0,0,0,0,0,0,0,2.08,0,0,0,0
61182,2.08,-0.25,0.97,-0.25,1.04,2.5,1,2.08,0.49,0,0,0,0,0,0,0,0,0,0,2.08,0,0,0,0
61182,2.08,-0.25,0.97,-0.25,1.04,2.5,1,2.08,0.5,0,0,0,0,0,0,0,0,0,0,2.08,0,0,0,0
61182,2.08,-0.25,0.97,-0.25,1.04,2.5,1,2.08,0.31,0,0,0,0,0,0,0,0,0,0,2.08,0,0,0,0
61184,25,12.73,12.73,-2.78,1.04,30,1,25,3.05,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
61186,8.4,4.28,4.28,-0.93,1.04,10.08,1,8.4,2.23,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
61186,8.4,4.28,4.28,-0.93,1.04,10.08,1,8.4,1.34,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
61188,0,0,1.53,-0.33,1.04,3.6,0,3,1.19,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
61188,0,0,1.53,-0.33,1.04,3.6,0,3,0.62,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
61188,0,0,1.53,-0.33,1.04,3.6,0,3,0.82,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
61188,0,0,3.05,-0.67,1.04,7.2,0,6,0.86,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
61188,19,9.67,9.67,-2.11,1.04,22.8,1,19,9.36,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
61190,59.99,27.96,27.96,-7.32,1.04,72,1,60,19.22,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
61194,212.6,55.43,108.23,-23.6,1.008,255.16,1,212.63,89.73,0,0,0,0,0,0,0,0,0,0,212.6333,0,0,0,0
61195,212.6,55.43,108.23,-23.6,1.0056,255.16,1,212.63,38.3,0,0,0,0,0,0,0,0,0,0,212.6333,0,0,0,0
61196,212.6,55.43,108.23,-23.6,1.0072,255.16,1,212.63,27.56,0,0,0,0,0,0,0,0,0,0,212.6333,0,0,0,0
61199,34.75,5.31,17.69,-3.86,1.043,41.7,1,34.75,5.03,0,0,0,0,0,0,0,0,0,0,34.75,0,0,0,0
61199,34.75,5.31,17.69,-3.86,1.043,41.7,1,34.75,12.25,0,0,0,0,0,0,0,0,0,0,34.75,0,0,0,0
61199,34.75,5.31,17.69,-3.86,1.043,41.7,1,34.75,4.54,0,0,0,0,0,0,0,0,0,0,34.75,0,0,0,0
61199,34.75,5.31,17.69,-3.86,1.043,41.7,1,34.75,12.74,0,0,0,0,0,0,0,0,0,0,34.75,0,0,0,0
61199,34.75,5.31,17.69,-3.86,1.043,41.7,1,34.75,13.72,0,0,0,0,0,0,0,0,0,0,34.75,0,0,0,0
61199,34.75,5.31,17.69,-3.86,1.043,41.7,1,34.75,12.74,0,0,0,0,0,0,0,0,0,0,34.75,0,0,0,0
61202,0,0,3.82,-0.83,1.0415,9,0,7.5,1.35,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
61202,22.5,9.44,11.45,-2.5,1.0415,27,1,22.5,11.04,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
61202,22.5,9.44,11.45,-2.5,1.0415,27,1,22.5,8.81,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
61209,435.54,-2.63,221.72,-48.35,1.0232,522.72,1,435.6,72.29,0,0,0,0,0,0,0,0,0,0,435.6,0,0,0,0
61210,435.54,-2.63,221.72,-48.35,1.0232,522.72,1,435.6,136.47,0,0,0,0,0,0,0,0,0,0,435.6,0,0,0,0
61211,435.54,-2.63,221.72,-48.35,1.0241,522.72,1,435.6,62.98,0,0,0,0,0,0,0,0,0,0,435.6,0,0,0,0
61212,435.54,-2.63,221.72,-48.35,1.0258,522.72,1,435.6,192.31,0,0,0,0,0,0,0,0,0,0,435.6,0,0,0,0
61213,435.54,-2.63,221.72,-48.35,1.0211,522.72,1,435.6,140.8,0,0,0,0,0,0,0,0,0,0,435.6,0,0,0,0
61216,0,0,3.66,-0.8,1.04,8.64,0,7.2,1.37,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
61216,38.44,12.04,19.57,-4.27,1.04,46.14,1,38.45,11.41,0,0,0,0,0,0,0,0,0,0,38.45,0,0,0,0
61216,38.44,12.04,19.57,-4.27,1.04,46.14,1,38.45,8.21,0,0,0,0,0,0,0,0,0,0,38.45,0,0,0,0
61218,0,0,1.14,-0.25,1.04,2.68,0,2.23,0.26,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
61219,0,0,1.14,-0.25,1.039,2.68,0,2.23,0.96,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
61219,0,0,1.14,-0.25,1.039,2.68,0,2.23,0.38,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
61219,18.17,2.47,9.25,-2.02,1.039,21.81,1,18.17,8.26,0,0,0,0,0,0,0,0,0,0,18.175,0,0,0,0
61219,18.17,2.47,9.25,-2.02,1.039,21.81,1,18.17,5.94,0,0,0,0,0,0,0,0,0,0,18.175,0,0,0,0
61219,18.17,2.47,9.25,-2.02,1.039,21.81,1,18.17,6.59,0,0,0,0,0,0,0,0,0,0,18.175,0,0,0,0
61219,18.17,2.47,9.25,-2.02,1.039,21.81,1,18.17,6.52,0,0,0,0,0,0,0,0,0,0,18.175,0,0,0,0
61225,113.58,-7.04,52.94,-13.86,1.036,136.32,1,113.6,56.42,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
61226,113.58,-4.85,52.94,-13.86,1.036,136.32,1,113.6,29.66,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
61227,4.1,-0.1,1.91,-0.5,1.04,4.92,1,4.1,2.03,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
61227,4.1,-0.1,1.91,-0.5,1.04,4.92,1,4.1,1.59,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
61232,103.99,29.46,52.94,-11.54,1.0315,124.8,1,104,44.99,0,0,0,0,0,0,0,0,0,0,104,0,0,0,0
61233,103.99,24.42,52.94,-11.54,1.0405,124.8,1,104,20.22,0,0,0,0,0,0,0,0,0,0,104,0,0,0,0
61234,103.99,23.94,52.94,-11.54,1.0315,124.8,1,104,24.33,0,0,0,0,0,0,0,0,0,0,104,0,0,0,0
61235,103.99,36.43,52.94,-11.54,1.0315,124.8,1,104,48.84,0,0,0,0,0,0,0,0,0,0,104,0,0,0,0
61238,14.86,-1.65,7.57,-1.65,1.0365,17.84,1,14.87,4.74,0,0,0,0,0,0,0,0,0,0,14.8667,0,0,0,0
61238,14.86,-1.65,7.57,-1.65,1.0365,17.84,1,14.87,6.58,0,0,0,0,0,0,0,0,0,0,14.8667,0,0,0,0
61238,14.86,-1.65,7.57,-1.65,1.0365,17.84,1,14.87,7.08,0,0,0,0,0,0,0,0,0,0,14.8667,0,0,0,0
61242,184.53,-2.22,93.94,-20.49,1.0184,221.47,1,184.56,87.6,0,0,0,0,0,0,0,0,0,0,184.56,0,0,0,0
61243,184.53,12.01,93.94,-20.49,1.0225,221.47,1,184.56,60.28,0,0,0,0,0,0,0,0,0,0,184.56,0,0,0,0
61244,184.53,13.57,93.94,-20.49,1.0225,221.47,1,184.56,20.14,0,0,0,0,0,0,0,0,0,0,184.56,0,0,0,0
61245,184.53,15.57,93.94,-20.49,1.0225,221.47,1,184.56,87.45,0,0,0,0,0,0,0,0,0,0,184.56,0,0,0,0
61246,184.53,14.93,93.94,-20.49,1.0225,221.47,1,184.56,68.83,0,0,0,0,0,0,0,0,0,0,184.56,0,0,0,0
61505,0,0,7.53,-1.64,1.04,17.76,0,14.8,5,0,0,0,0,0,0,0,0,0,0,14.8,0,0,0,0
61508,5,2.55,2.55,-0.55,1.05,6,1,5,1.13,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
61508,0,0,2.55,-0.55,1.05,6,0,5,2.13,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
61509,0,0,2.55,-0.55,1.04,6,0,5,2.08,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
61509,0,0,2.55,-0.55,1.04,6,0,5,2.3,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
61513,37.99,-4.22,19.34,-4.22,1.032,45.6,1,38,13.12,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
61516,84.99,-9.44,43.26,-9.44,1.04,102,1,85,21.12,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
61516,84.99,-9.44,43.26,-9.44,1.04,102,1,85,32.26,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
61522,0,0,0.19,-0.02,1.043,0.6,0,0.5,0.14,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
61522,0,0,1.54,-0.2,1.043,4.8,0,4,1.93,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
61522,4,1.54,1.54,-0.2,1.043,4.8,1,4,1.75,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
61522,26,9.34,9.98,-1.27,1.043,31.2,1,26,6.24,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
61522,26,9.34,9.98,-1.27,1.043,31.2,1,26,3.42,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
61524,40.49,10.08,15.55,-1.98,1.038,48.6,1,40.5,13.92,0,0,0,0,0,0,0,0,0,0,40.5,0,0,0,0
61524,40.49,10.08,15.55,-1.98,1.038,48.6,1,40.5,6.23,0,0,0,0,0,0,0,0,0,0,40.5,0,0,0,0
61528,131.88,67.14,67.14,-14.64,1.0505,158.28,1,131.9,57.76,0,0,0,0,0,0,0,0,0,0,131.9,0,0,0,0
61529,131.88,67.14,67.14,-14.64,1.0539,158.28,1,131.9,55.86,0,0,0,0,0,0,0,0,0,0,131.9,0,0,0,0
61530,131.88,67.14,67.14,-14.64,1.0555,158.28,1,131.9,31.11,0,0,0,0,0,0,0,0,0,0,131.9,0,0,0,0
61531,0,0,67.14,-14.64,1.04,158.28,0,131.9,18.77,0,0,0,0,0,0,0,0,0,0,131.9,0,0,0,0
61538,399.89,127.6,335.99,-87.96,1.0501,865.2,1,721,319.54,0,0,0,0,0,0,0,0,0,0,721,0,0,0,0
61541,0,0,19.65,-4.28,1.044,46.32,0,38.6,16.29,0,0,0,0,0,0,0,0,0,0,38.6,0,0,0,0
61541,38.59,19.65,19.65,-4.28,1.044,46.32,1,38.6,16.26,0,0,0,0,0,0,0,0,0,0,38.6,0,0,0,0
61543,38.39,10.48,19.55,-4.26,1.037,46.08,1,38.4,8,0,0,0,0,0,0,0,0,0,0,38.4,0,0,0,0
61545,86.49,44.03,44.03,-9.6,1.039,103.8,1,86.5,32.61,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
61545,86.49,44.03,44.03,-9.6,1.039,103.8,1,86.5,29.79,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
61551,175.98,3.05,260.03,-68.08,1.0365,669.6,1,558,80.41,0,0,0,0,0,0,0,0,0,0,558,0,0,0,0
61552,183.66,3.05,260.03,-68.08,1.0364,669.6,1,558,183.57,0,0,0,0,0,0,0,0,0,0,558,0,0,0,0
61553,232.53,3.05,260.03,-68.08,1.0366,669.6,1,558,232.45,0,0,0,0,0,0,0,0,0,0,558,0,0,0,0
61557,125.23,-6.51,63.75,-13.9,1.0585,150.3,1,125.25,49.49,0,0,0,0,0,0,0,0,0,0,125.25,0,0,0,0
61558,125.23,-4.6,63.75,-13.9,1.0566,150.3,1,125.25,30.88,0,0,0,0,0,0,0,0,0,0,125.25,0,0,0,0
61559,125.23,-6.91,63.75,-13.9,1.0585,150.3,1,125.25,57.32,0,0,0,0,0,0,0,0,0,0,125.25,0,0,0,0
61560,125.23,-7.36,63.75,-13.9,1.0585,150.3,1,125.25,45.63,0,0,0,0,0,0,0,0,0,0,125.25,0,0,0,0
61563,0,0,14.53,-3.17,1.039,34.25,0,28.54,8,0,0,0,0,0,0,0,0,0,0,28.54,0,0,0,0
61563,0,0,14.53,-3.17,1.039,34.25,0,28.54,8.14,0,0,0,0,0,0,0,0,0,0,28.54,0,0,0,0
61563,0,0,14.53,-3.17,1.039,34.25,0,28.54,8.42,0,0,0,0,0,0,0,0,0,0,28.54,0,0,0,0
61563,0,0,14.53,-3.17,1.039,34.25,0,28.54,7.52,0,0,0,0,0,0,0,0,0,0,28.54,0,0,0,0
61563,28.54,14.53,14.53,-3.17,1.039,34.25,1,28.54,5.7,0,0,0,0,0,0,0,0,0,0,28.54,0,0,0,0
61566,35.2,-1.8,17.92,-3.91,1.04,42.24,1,35.2,14.1,0,0,0,0,0,0,0,0,0,0,35.2,0,0,0,0
61567,0,0,17.92,-3.91,1.04,42.24,0,35.2,6.13,0,0,0,0,0,0,0,0,0,0,35.2,0,0,0,0
61572,227.46,-25.33,369.63,-96.77,1.0228,951.84,1,793.2,85.94,0,0,0,0,0,0,0,0,0,0,793.2,0,0,0,0
61573,335.42,-25.33,369.63,-96.77,1.0228,951.84,1,793.2,335.3,0,0,0,0,0,0,0,0,0,0,793.2,0,0,0,0
61574,0,0,369.63,-96.77,1.038,951.84,0,793.2,333.11,0,0,0,0,0,0,0,0,0,0,793.2,0,0,0,0
61581,410.18,43.24,208.81,-45.54,1.0485,492.29,1,410.24,87.25,0,0,0,0,0,0,0,0,0,0,410.24,0,0,0,0
61582,410.18,43.24,208.81,-45.54,1.0522,492.29,1,410.24,168.45,0,0,0,0,0,0,0,0,0,0,410.24,0,0,0,0
61583,0,0,208.81,-45.54,1.045,492.29,0,410.24,60.73,0,0,0,0,0,0,0,0,0,0,410.24,0,0,0,0
61584,410.18,43.24,208.81,-45.54,1.0523,492.29,1,410.24,59.97,0,0,0,0,0,0,0,0,0,0,410.24,0,0,0,0
61585,410.18,43.24,208.81,-45.54,1.0516,492.29,1,410.24,184.91,0,0,0,0,0,0,0,0,0,0,410.24,0,0,0,0
61592,293.96,149.65,149.65,-32.63,1.0216,352.8,1,294,33.98,0,0,0,0,0,0,0,0,0,0,294,0,0,0,0
61593,293.96,149.65,149.65,-32.63,1.0227,352.8,1,294,128,0,0,0,0,0,0,0,0,0,0,294,0,0,0,0
61594,293.96,149.65,149.65,-32.63,1.0195,352.8,1,294,90.5,0,0,0,0,0,0,0,0,0,0,294,0,0,0,0
61597,48.04,-3.72,24.46,-5.33,1.0365,57.66,1,48.05,19.88,0,0,0,0,0,0,0,0,0,0,48.05,0,0,0,0
61597,48.04,-3.72,24.46,-5.33,1.0365,57.66,1,48.05,11.24,0,0,0,0,0,0,0,0,0,0,48.05,0,0,0,0
61600,0,0,9.57,-2.09,1.04,22.56,0,18.8,8.84,0,0,0,0,0,0,0,0,0,0,18.8,0,0,0,0
61603,49.34,20.79,25.12,-5.48,1.044,59.22,1,49.35,21.24,0,0,0,0,0,0,0,0,0,0,49.35,0,0,0,0
61603,49.34,20.79,25.12,-5.48,1.044,59.22,1,49.35,9.16,0,0,0,0,0,0,0,0,0,0,49.35,0,0,0,0
61606,39.99,20.36,20.36,-4.44,1.05,48,1,40,15.03,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
61609,0,0,18.07,-3.94,1,42.6,0,35.5,15.2,0,0,0,0,0,0,0,0,0,0,35.5,0,0,0,0
61609,35.5,2.89,18.07,-3.94,1,42.6,1,35.5,7.56,0,0,0,0,0,0,0,0,0,0,35.5,0,0,0,0
61610,35.5,2.35,18.07,-3.94,1,42.6,1,35.5,15.1,0,0,0,0,0,0,0,0,0,0,35.5,0,0,0,0
61615,168.31,41.84,85.68,-18.68,1.0545,202,1,168.33,71.02,0,0,0,0,0,0,0,0,0,0,168.3333,0,0,0,0
61616,168.31,16.94,85.68,-18.68,1.0459,202,1,168.33,17.35,0,0,0,0,0,0,0,0,0,0,168.3333,0,0,0,0
61617,168.31,32.44,85.68,-18.68,1.0545,202,1,168.33,60.53,0,0,0,0,0,0,0,0,0,0,168.3333,0,0,0,0
61622,155.88,79.35,79.35,-17.3,1.0634,187.08,1,155.9,52.7,0,0,0,0,0,0,0,0,0,0,155.9,0,0,0,0
61623,155.88,79.35,79.35,-17.3,1.07,187.08,1,155.9,30.38,0,0,0,0,0,0,0,0,0,0,155.9,0,0,0,0
61624,155.88,79.35,79.35,-17.3,1.0579,187.08,1,155.9,17.14,0,0,0,0,0,0,0,0,0,0,155.9,0,0,0,0
61631,238.9,-4.78,121.62,-26.52,1.0585,286.72,1,238.93,76.73,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
61632,238.9,-0.92,121.62,-26.52,1.059,286.72,1,238.93,70.39,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
61633,238.9,-0.92,121.62,-26.52,1.0582,286.72,1,238.93,47.48,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
61634,238.9,-0.92,121.62,-26.52,1.059,286.72,1,238.93,34.03,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
61635,238.9,-2.26,121.62,-26.52,1.0585,286.72,1,238.93,93.53,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
61636,238.9,-1.65,121.62,-26.52,1.0585,286.72,1,238.93,41.11,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
61640,189.97,15.05,96.71,-21.09,1.0501,228,1,190,60.87,0,0,0,0,0,0,0,0,0,0,190,0,0,0,0
61641,189.97,14.75,96.71,-21.09,1.0495,228,1,190,88.82,0,0,0,0,0,0,0,0,0,0,190,0,0,0,0
61642,189.97,15.05,96.71,-21.09,1.0482,228,1,190,50.71,0,0,0,0,0,0,0,0,0,0,190,0,0,0,0
61645,42.99,21.89,21.89,-4.77,1.045,51.6,1,43,13.72,0,0,0,0,0,0,0,0,0,0,43,0,0,0,0
61646,42.99,-4.14,21.89,-4.77,1.045,51.6,1,43,20.45,0,0,0,0,0,0,0,0,0,0,43,0,0,0,0
61646,42.99,-4.14,21.89,-4.77,1.045,51.6,1,43,18.24,0,0,0,0,0,0,0,0,0,0,43,0,0,0,0
61646,42.99,-4.14,21.89,-4.77,1.045,51.6,1,43,15.74,0,0,0,0,0,0,0,0,0,0,43,0,0,0,0
61646,42.99,-4.14,21.89,-4.77,1.045,51.6,1,43,21.36,0,0,0,0,0,0,0,0,0,0,43,0,0,0,0
61646,42.99,-4.14,21.89,-4.77,1.045,51.6,1,43,19.27,0,0,0,0,0,0,0,0,0,0,43,0,0,0,0
61812,0,0,4.26,-2.88,1.04,24,0,20,4.05,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
61814,0,0,5.85,-1.28,1.04,13.8,0,11.5,4.57,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
61814,0,0,5.85,-1.28,1.04,13.8,0,11.5,4.85,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
61817,23.4,-2.6,11.91,-2.6,1.041,28.08,1,23.4,9.89,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
61823,121.93,33.16,62.07,-13.54,1.042,146.34,1,121.95,46.27,0,0,0,0,0,0,0,0,0,0,121.95,0,0,0,0
61824,121.93,60.81,62.07,-13.54,1.0465,146.34,1,121.95,37.95,0,0,0,0,0,0,0,0,0,0,121.95,0,0,0,0
61825,1,-0.11,0.51,-0.11,1.04,1.2,1,1,0.2,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
61825,1,-0.11,0.51,-0.11,1.04,1.2,1,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
61826,0,0,0.51,-0.11,1.04,1.2,0,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
61829,49.49,0.38,10.54,-7.13,1.038,59.4,1,49.5,23.15,0,0,0,0,0,0,0,0,0,0,49.5,0,0,0,0
61831,28,13.75,14.25,-3.11,1.04,33.6,1,28,11.12,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
61831,28,13.75,14.25,-3.11,1.04,33.6,1,28,6.24,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
61831,28,13.75,14.25,-3.11,1.04,33.6,1,28,12.46,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
61833,61.19,13.04,13.04,-8.81,1.0385,73.44,1,61.2,14.99,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
61834,0,0,1.6,-1.08,1.04,9,0,7.5,3.24,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
61834,0,0,2.13,-1.44,1.04,12,0,10,3.08,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61837,10,2.13,2.13,-1.44,1.04,12,1,10,3.69,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61837,10,2.13,2.13,-1.44,1.04,12,1,10,3.04,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61838,0,0,0.45,-0.3,1.04,2.52,0,2.1,0.7,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
61839,2.1,0.45,0.45,-0.3,1.04,2.52,1,2.1,0.87,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
61845,108.59,21.55,55.28,-12.05,1.046,130.32,1,108.6,43.51,0,0,0,0,0,0,0,0,0,0,108.6,0,0,0,0
61846,108.59,24.48,55.28,-12.05,1.0505,130.32,1,108.6,50.85,0,0,0,0,0,0,0,0,0,0,108.6,0,0,0,0
61847,108.59,27.05,55.28,-12.05,1.0505,130.32,1,108.6,34.99,0,0,0,0,0,0,0,0,0,0,108.6,0,0,0,0
61848,108.59,20.8,55.28,-12.05,1.046,130.32,1,108.6,47.55,0,0,0,0,0,0,0,0,0,0,108.6,0,0,0,0
61856,233.93,138.19,264.64,-69.28,1.0515,681.48,1,567.9,233.85,0,0,0,0,0,0,0,0,0,0,567.9,0,0,0,0
61857,165.76,138.19,264.64,-69.28,1.0519,681.48,1,567.9,165.67,0,0,0,0,0,0,0,0,0,0,567.9,0,0,0,0
61864,27.9,8.34,14.2,-3.1,1.046,33.48,1,27.9,11.98,0,0,0,0,0,0,0,0,0,0,27.9,0,0,0,0
61865,27.9,7.89,14.2,-3.1,1.046,33.48,1,27.9,5.01,0,0,0,0,0,0,0,0,0,0,27.9,0,0,0,0
61865,27.9,7.89,14.2,-3.1,1.046,33.48,1,27.9,8.81,0,0,0,0,0,0,0,0,0,0,27.9,0,0,0,0
61866,27.9,4.35,14.2,-3.1,1.046,33.48,1,27.9,5.49,0,0,0,0,0,0,0,0,0,0,27.9,0,0,0,0
61866,27.9,4.35,14.2,-3.1,1.046,33.48,1,27.9,8.95,0,0,0,0,0,0,0,0,0,0,27.9,0,0,0,0
61867,27.9,-3.1,14.2,-3.1,1.039,33.48,1,27.9,7.27,0,0,0,0,0,0,0,0,0,0,27.9,0,0,0,0
61874,10,-1.44,2.13,-1.44,1.032,12,1,10,2.54,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61874,0,0,2.13,-1.44,1.032,12,0,10,1.12,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61875,10,2.13,2.13,-1.44,1.04,12,1,10,1.11,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61876,10,-1.44,2.13,-1.44,1.028,12,1,10,1.42,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61876,10,-1.44,2.13,-1.44,1.028,12,1,10,4.58,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61880,79.79,-11.49,17,-11.49,1.036,95.76,1,79.8,24.47,0,0,0,0,0,0,0,0,0,0,79.8,0,0,0,0
61881,10,-1.44,2.13,-1.44,1.04,12,1,10,1.08,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61881,3,-0.43,0.64,-0.43,1.04,3.6,1,3,0.31,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
61884,21,10.69,10.69,-2.33,1.04,25.2,1,21,7.18,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
61886,48.79,24.84,24.84,-5.42,1.04,58.56,1,48.8,18.18,0,0,0,0,0,0,0,0,0,0,48.8,0,0,0,0
61887,48.79,-5.42,24.84,-5.42,1.0385,58.56,1,48.8,22.6,0,0,0,0,0,0,0,0,0,0,48.8,0,0,0,0
61891,0,0,10.31,-2.25,1.04,24.3,0,20.25,4.85,0,0,0,0,0,0,0,0,0,0,20.25,0,0,0,0
61891,0,0,10.31,-2.25,1.04,24.3,0,20.25,10.01,0,0,0,0,0,0,0,0,0,0,20.25,0,0,0,0
61897,0,0,24.28,-16.42,1.04,136.8,0,114,47.36,0,0,0,0,0,0,0,0,0,0,114,0,0,0,0
61898,10,-1.44,2.13,-1.44,1.04,12,1,10,2.98,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61899,10,-1.44,2.13,-1.44,1.04,12,1,10,2.3,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
61905,173.64,-19.28,88.4,-19.28,1.036,208.4,1,173.67,61.17,0,0,0,0,0,0,0,0,0,0,173.6667,0,0,0,0
61906,173.64,-13.14,88.4,-19.28,1.0371,208.4,1,173.67,18.11,0,0,0,0,0,0,0,0,0,0,173.6667,0,0,0,0
61907,173.64,-19.28,88.4,-19.28,1.036,208.4,1,173.67,84.04,0,0,0,0,0,0,0,0,0,0,173.6667,0,0,0,0
61911,169.98,65.08,86.53,-18.87,1.0072,204,1,170,51.07,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
61912,0,0,86.53,-18.87,1.04,204,0,170,51.97,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
61913,0,0,86.53,-18.87,1.057,204,0,170,59.24,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
61974,0,0,5.75,-3.89,1.038,32.4,0,27,8.53,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
61974,27.3,-3.93,5.81,-3.93,1.038,32.76,1,27.3,12.96,0,0,0,0,0,0,0,0,0,0,27.3,0,0,0,0
61978,0,0,4.73,-1.03,1.04,11.16,0,9.3,4.17,0,0,0,0,0,0,0,0,0,0,9.3,0,0,0,0
61978,0,0,4.73,-1.03,1.04,11.16,0,9.3,2.37,0,0,0,0,0,0,0,0,0,0,9.3,0,0,0,0
61979,9.3,-1.03,4.73,-1.03,1.038,11.16,1,9.3,1.63,0,0,0,0,0,0,0,0,0,0,9.3,0,0,0,0
61979,9.3,-1.03,4.73,-1.03,1.038,11.16,1,9.3,2.9,0,0,0,0,0,0,0,0,0,0,9.3,0,0,0,0
61980,9.3,-1.03,4.73,-1.03,1.04,11.16,1,9.3,3.04,0,0,0,0,0,0,0,0,0,0,9.3,0,0,0,0
61983,49.19,-5.46,25.04,-5.46,1.04,59.04,1,49.2,8.59,0,0,0,0,0,0,0,0,0,0,49.2,0,0,0,0
61983,49.19,-5.46,25.04,-5.46,1.04,59.04,1,49.2,20.66,0,0,0,0,0,0,0,0,0,0,49.2,0,0,0,0
61987,203.97,29.28,43.45,-29.38,1.0047,244.8,1,204,38.53,0,0,0,0,0,0,0,0,0,0,204,0,0,0,0
61992,219.44,66.5,111.71,-24.36,1.002,263.36,1,219.47,99.24,0,0,0,0,0,0,0,0,0,0,219.4667,0,0,0,0
61993,219.44,15.68,111.71,-24.36,1,263.36,1,219.47,85.14,0,0,0,0,0,0,0,0,0,0,219.4667,0,0,0,0
61994,219.44,17.52,111.71,-24.36,1,263.36,1,219.47,33.44,0,0,0,0,0,0,0,0,0,0,219.4667,0,0,0,0
61999,132.68,-14.73,67.54,-14.73,1.02,159.24,1,132.7,20.83,0,0,0,0,0,0,0,0,0,0,132.7,0,0,0,0
62000,132.68,-14.73,67.54,-14.73,1.016,159.24,1,132.7,24.25,0,0,0,0,0,0,0,0,0,0,132.7,0,0,0,0
62003,9.9,-1.43,2.11,-1.43,1.04,11.88,1,9.9,1.39,0,0,0,0,0,0,0,0,0,0,9.9,0,0,0,0
62003,9.9,-1.43,2.11,-1.43,1.04,11.88,1,9.9,4.25,0,0,0,0,0,0,0,0,0,0,9.9,0,0,0,0
62004,1.5,-0.22,0.32,-0.22,1.0425,1.8,1,1.5,0.21,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
62004,1.9,-0.27,0.4,-0.27,1.0425,2.28,1,1.9,0.25,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
62004,39.99,-5.76,8.52,-5.76,1.0425,48,1,40,15.76,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
62004,39.99,-5.76,8.52,-5.76,1.0425,48,1,40,17.41,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
62008,126.88,-12.51,64.59,-14.09,1.018,152.28,1,126.9,51.34,0,0,0,0,0,0,0,0,0,0,126.9,0,0,0,0
62009,126.88,-13.95,64.59,-14.09,1.0195,152.28,1,126.9,27.07,0,0,0,0,0,0,0,0,0,0,126.9,0,0,0,0
62012,10,0,0,0,1.04,12,1,10,2.36,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
62012,10,0,0,0,1.04,12,1,10,3.64,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
62012,10,0,0,0,1.04,12,1,10,2.65,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
62012,10.1,0,0,0,1.04,12.12,1,10.1,3.1,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
62015,0,0,57.82,-12.61,1.04,136.32,0,113.6,27.24,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
63137,0,0,12.33,-1.57,1.041,38.52,0,32.1,11.27,0,0,0,0,0,0,0,0,0,0,32.1,0,0,0,0
63137,0,0,12.33,-1.57,1.041,38.52,0,32.1,6.39,0,0,0,0,0,0,0,0,0,0,32.1,0,0,0,0
63137,32.1,-1.37,12.33,-1.57,1.041,38.52,1,32.1,15.54,0,0,0,0,0,0,0,0,0,0,32.1,0,0,0,0
63137,32.1,-1.37,12.33,-1.57,1.041,38.52,1,32.1,9.73,0,0,0,0,0,0,0,0,0,0,32.1,0,0,0,0
63140,49.33,8.2,25.11,-5.48,1.054,59.2,1,49.33,6.07,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
63141,49.33,9.46,25.11,-5.48,1.054,59.2,1,49.33,9.29,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
63141,49.33,9.46,25.11,-5.48,1.054,59.2,1,49.33,23.05,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
63146,129.98,15.17,27.69,-18.72,1.0416,156,1,130,21.43,0,0,0,0,0,0,0,0,0,0,130,0,0,0,0
