GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
63150,0,0,2.14,-0.47,1.04,5.04,0,4.2,1.48,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
63151,4.2,2.14,2.14,-0.47,1.04,5.04,1,4.2,2.05,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
63153,156.15,10.32,79.49,-17.33,1.0402,187.4,1,156.17,18.36,0,0,0,0,0,0,0,0,0,0,156.1667,0,0,0,0
63154,156.15,11.62,79.49,-17.33,1.0405,187.4,1,156.17,75.54,0,0,0,0,0,0,0,0,0,0,156.1667,0,0,0,0
63155,156.15,10.32,79.49,-17.33,1.0396,187.4,1,156.17,41.79,0,0,0,0,0,0,0,0,0,0,156.1667,0,0,0,0
63156,4.2,0.35,2.14,-0.47,1.0355,5.04,1,4.2,1.21,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
63157,4.2,0.86,2.14,-0.47,1.038,5.04,1,4.2,1.41,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
63162,0,0,17.71,-4.64,1.0385,45.6,0,38,13.84,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
63162,37.99,-4.64,17.71,-4.64,1.0385,45.6,1,38,7.06,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
63163,0,0,17.71,-4.64,1.04,45.6,0,38,16.86,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
63170,198.97,16.65,42.39,-28.66,1.0467,238.8,1,199,59.2,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
63174,10,-1.44,2.13,-1.44,1.04,12,1,10,1.39,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
63175,0,0,2.13,-1.44,1.04,12,0,10,3.94,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
63180,178.24,44.56,90.74,-19.79,1.0488,213.92,1,178.27,48.37,0,0,0,0,0,0,0,0,0,0,178.2667,0,0,0,0
63181,178.24,31.03,90.74,-19.79,1.0485,213.92,1,178.27,27.41,0,0,0,0,0,0,0,0,0,0,178.2667,0,0,0,0
63182,178.24,39.87,90.74,-19.79,1.053,213.92,1,178.27,74.57,0,0,0,0,0,0,0,0,0,0,178.2667,0,0,0,0
63183,178.24,44.56,90.74,-19.79,1.0455,213.92,1,178.27,19.03,0,0,0,0,0,0,0,0,0,0,178.2667,0,0,0,0
63184,178.24,36.46,90.74,-19.79,1.0485,213.92,1,178.27,36.92,0,0,0,0,0,0,0,0,0,0,178.2667,0,0,0,0
63185,178.24,34.5,90.74,-19.79,1.0485,213.92,1,178.27,43.13,0,0,0,0,0,0,0,0,0,0,178.2667,0,0,0,0
63190,298.46,3.51,63.58,-42.98,1.0443,358.2,1,298.5,140.96,0,0,0,0,0,0,0,0,0,0,298.5,0,0,0,0
63195,0,0,31.69,-21.43,1.0393,178.56,0,148.8,21.72,0,0,0,0,0,0,0,0,0,0,148.8,0,0,0,0
63199,8.2,3.82,3.82,-1,1.0655,9.84,1,8.2,3.1,0,0,0,0,0,0,0,0,0,0,8.2,0,0,0,0
63199,4.5,2.1,2.1,-0.55,1.0655,5.4,1,4.5,2.25,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
63200,0,0,1.26,-0.33,1.04,3.24,0,2.7,1.14,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
63201,2.25,1.05,1.05,-0.27,1.058,2.7,1,2.25,0.41,0,0,0,0,0,0,0,0,0,0,2.25,0,0,0,0
63202,2.25,1.05,1.05,-0.27,1.058,2.7,1,2.25,0.27,0,0,0,0,0,0,0,0,0,0,2.25,0,0,0,0
63203,2.25,1.05,1.05,-0.27,1.0555,2.7,1,2.25,0.45,0,0,0,0,0,0,0,0,0,0,2.25,0,0,0,0
63204,0,0,1.05,-0.27,1.04,2.7,0,2.25,0.61,0,0,0,0,0,0,0,0,0,0,2.25,0,0,0,0
63213,235.17,22.34,50.1,-33.87,1.042,282.24,1,235.2,96.83,0,0,0,0,0,0,0,0,0,0,235.2,0,0,0,0
63219,160.98,65.47,81.95,-17.87,1.046,193.2,1,161,34.88,0,0,0,0,0,0,0,0,0,0,161,0,0,0,0
63220,160.98,66.99,81.95,-17.87,1.0427,193.2,1,161,45.94,0,0,0,0,0,0,0,0,0,0,161,0,0,0,0
63221,160.98,54.02,81.95,-17.87,1.046,193.2,1,161,25.78,0,0,0,0,0,0,0,0,0,0,161,0,0,0,0
63225,0,0,1.36,-0.3,1.04,3.2,0,2.67,0.86,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
63226,0,0,1.36,-0.3,1.04,3.2,0,2.67,0.98,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
63228,11.35,5.78,5.78,-1.26,1.0425,13.62,1,11.35,4.3,0,0,0,0,0,0,0,0,0,0,11.35,0,0,0,0
63228,0,0,5.78,-1.26,1.0425,13.62,0,11.35,3.67,0,0,0,0,0,0,0,0,0,0,11.35,0,0,0,0
63229,0,0,1.36,-0.3,1.04,3.2,0,2.67,0.35,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
63234,175.64,42.47,89.41,-19.5,1.0475,210.8,1,175.67,29.63,0,0,0,0,0,0,0,0,0,0,175.6667,0,0,0,0
63235,175.64,35.55,89.41,-19.5,1.0478,210.8,1,175.67,56.61,0,0,0,0,0,0,0,0,0,0,175.6667,0,0,0,0
63236,175.64,35.55,89.41,-19.5,1.047,210.8,1,175.67,62.64,0,0,0,0,0,0,0,0,0,0,175.6667,0,0,0,0
63243,105.09,-3.82,53.5,-11.67,1.045,126.12,1,105.1,30.82,0,0,0,0,0,0,0,0,0,0,105.1,0,0,0,0
63244,105.09,-3.63,53.5,-11.67,1.045,126.12,1,105.1,16.16,0,0,0,0,0,0,0,0,0,0,105.1,0,0,0,0
63245,105.09,4.62,53.5,-11.67,1.047,126.12,1,105.1,46.83,0,0,0,0,0,0,0,0,0,0,105.1,0,0,0,0
63249,0,0,15.83,-10.7,1.04,89.16,0,74.3,21.28,0,0,0,0,0,0,0,0,0,0,74.3,0,0,0,0
63257,566.92,133.97,288.6,-62.94,1.0632,680.4,1,567,80.67,0,0,0,0,0,0,0,0,0,0,567,0,0,0,0
63258,566.92,133.97,288.6,-62.94,1.0641,680.4,1,567,213.79,0,0,0,0,0,0,0,0,0,0,567,0,0,0,0
63259,566.92,133.97,288.6,-62.94,1.0633,680.4,1,567,187.45,0,0,0,0,0,0,0,0,0,0,567,0,0,0,0
63262,19.5,7.49,7.49,-0.96,1.0385,23.4,1,19.5,7.49,0,0,0,0,0,0,0,0,0,0,19.5,0,0,0,0
63263,19.5,-0.96,7.49,-0.96,1.039,23.4,1,19.5,7.18,0,0,0,0,0,0,0,0,0,0,19.5,0,0,0,0
63267,472.93,19.97,240.76,-52.5,1.0453,567.6,1,473,142.91,0,0,0,0,0,0,0,0,0,0,473,0,0,0,0
63268,472.93,19.97,240.76,-52.5,1.0446,567.6,1,473,232.29,0,0,0,0,0,0,0,0,0,0,473,0,0,0,0
63271,47.99,-5.33,24.43,-5.33,1.0375,57.6,1,48,5.04,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
63273,0,0,0.93,-0.2,1.045,2.18,0,1.82,0.86,0,0,0,0,0,0,0,0,0,0,1.82,0,0,0,0
63273,84.49,43.01,43.01,-9.38,1.045,101.4,1,84.5,20.93,0,0,0,0,0,0,0,0,0,0,84.5,0,0,0,0
63273,84.49,43.01,43.01,-9.38,1.045,101.4,1,84.5,11.12,0,0,0,0,0,0,0,0,0,0,84.5,0,0,0,0
63273,84.49,43.01,43.01,-9.38,1.045,101.4,1,84.5,36.89,0,0,0,0,0,0,0,0,0,0,84.5,0,0,0,0
63273,84.49,43.01,43.01,-9.38,1.045,101.4,1,84.5,24.81,0,0,0,0,0,0,0,0,0,0,84.5,0,0,0,0
63274,0,0,0.93,-0.2,1.04,2.18,0,1.82,0.43,0,0,0,0,0,0,0,0,0,0,1.82,0,0,0,0
63275,0,0,0.93,-0.2,1.04,2.18,0,1.82,0.27,0,0,0,0,0,0,0,0,0,0,1.82,0,0,0,0
63275,0,0,0.93,-0.2,1.04,2.18,0,1.82,0.85,0,0,0,0,0,0,0,0,0,0,1.82,0,0,0,0
63275,0,0,0.93,-0.2,1.04,2.18,0,1.82,0.49,0,0,0,0,0,0,0,0,0,0,1.82,0,0,0,0
63280,27.5,-1.05,10.56,-1.35,1.018,33,1,27.5,3.25,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
63281,27.5,-0.69,10.56,-1.35,1.018,33,1,27.5,8.15,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
63281,27.5,-0.69,10.56,-1.35,1.018,33,1,27.5,3.68,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
63282,27.5,-0.91,10.56,-1.35,1.018,33,1,27.5,6.11,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
63285,94.49,-13.61,20.13,-13.61,1.0425,113.4,1,94.5,27.62,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
63288,131.98,-19.01,28.12,-19.01,1.0245,158.4,1,132,37.27,0,0,0,0,0,0,0,0,0,0,132,0,0,0,0
63290,44.99,-4.99,22.9,-4.99,1.04,54,1,45,6.06,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
63291,44.99,-1.61,22.9,-4.99,1.04,54,1,45,13.16,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
63292,44.99,-1.61,22.9,-4.99,1.04,54,1,45,21.6,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
63300,0,0,21.13,-14.28,1.04,119.04,0,99.2,26.78,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
63306,47.99,11.07,18.43,-2.35,1.043,57.6,1,48,20.38,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
63306,0,0,18.43,-2.35,1.043,57.6,0,48,13.86,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
63307,47.99,13.03,18.43,-2.35,1.043,57.6,1,48,5.04,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
63307,47.99,13.03,18.43,-2.35,1.043,57.6,1,48,19.11,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
63308,47.99,2.44,18.43,-2.35,1.045,57.6,1,48,14.79,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
63309,47.99,9.95,18.43,-2.35,1.043,57.6,1,48,14.57,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
63313,11.2,1.02,4.3,-0.55,1.04,13.44,1,11.2,2.03,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
63314,11.2,1.02,4.3,-0.55,1.04,13.44,1,11.2,5.56,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
63316,0,0,4.3,-0.55,1.04,13.44,0,11.2,2.79,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
63317,11.2,0.71,4.3,-0.55,1.04,13.44,1,11.2,2.92,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
63324,0,0,266.55,-69.78,1.0449,686.4,0,572,190.66,0,0,0,0,0,0,0,0,0,0,572,0,0,0,0
63325,251.23,266.55,266.55,-69.78,1.0143,686.4,1,572,170.98,0,0,0,0,0,0,0,0,0,0,572,0,0,0,0
63326,221.16,266.55,266.55,-69.78,1.0141,686.4,1,572,133.39,0,0,0,0,0,0,0,0,0,0,572,0,0,0,0
63329,0,0,1.16,-0.3,1.04,3,0,2.5,0.72,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
63329,4,1.86,1.86,-0.49,1.04,4.8,1,4,0.55,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
63330,1.8,-0.22,0.84,-0.22,1.037,2.16,1,1.8,0.27,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
63330,0,0,1.16,-0.3,1.037,3,0,2.5,1.15,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
63330,4,-0.49,1.86,-0.49,1.037,4.8,1,4,0.74,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
63330,4.1,-0.5,1.91,-0.5,1.037,4.92,1,4.1,1.21,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
63330,4.1,-0.5,1.91,-0.5,1.037,4.92,1,4.1,1.61,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
63330,4.1,-0.5,1.91,-0.5,1.037,4.92,1,4.1,1.49,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
63330,4.1,-0.5,1.91,-0.5,1.037,4.92,1,4.1,1.52,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
63330,4.1,-0.5,1.91,-0.5,1.037,4.92,1,4.1,0.84,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
63330,4.1,-0.5,1.91,-0.5,1.037,4.92,1,4.1,0.44,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
63330,2,-0.24,0.93,-0.24,1.037,2.4,1,2,0.91,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
63330,2,-0.24,0.93,-0.24,1.037,2.4,1,2,0.89,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
63330,2,-0.24,0.93,-0.24,1.037,2.4,1,2,0.26,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
63330,2,-0.24,0.93,-0.24,1.037,2.4,1,2,0.47,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
63330,2,-0.24,0.93,-0.24,1.037,2.4,1,2,0.78,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
63330,2,-0.24,0.93,-0.24,1.037,2.4,1,2,0.48,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
63330,2,-0.24,0.93,-0.24,1.037,2.4,1,2,0.87,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
63330,0,0,1.16,-0.3,1.037,3,0,2.5,1.09,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
63338,313.52,66.07,207.84,-54.41,1.0452,535.2,1,446,114.71,0,0,0,0,0,0,0,0,0,0,446,0,0,0,0
63343,79.99,-11.52,17.04,-11.52,1.04,96,1,80,37.98,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
63347,100.79,2.28,21.47,-14.52,1.0045,120.96,1,100.8,30.52,0,0,0,0,0,0,0,0,0,0,100.8,0,0,0,0
63349,50.99,-7.34,10.86,-7.34,1.04,61.2,1,51,23.37,0,0,0,0,0,0,0,0,0,0,51,0,0,0,0
63349,50.99,-7.34,10.86,-7.34,1.04,61.2,1,51,8.95,0,0,0,0,0,0,0,0,0,0,51,0,0,0,0
63353,119.98,-17.28,25.56,-17.28,1.04,144,1,120,34.41,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
63354,18.9,-0.95,4.03,-2.72,1.045,22.68,1,18.9,4.03,0,0,0,0,0,0,0,0,0,0,18.9,0,0,0,0
63358,132.73,60.9,67.57,-14.74,1.0135,159.3,1,132.75,24.64,0,0,0,0,0,0,0,0,0,0,132.75,0,0,0,0
63359,132.73,58.89,67.57,-14.74,1.0135,159.3,1,132.75,55.29,0,0,0,0,0,0,0,0,0,0,132.75,0,0,0,0
63360,132.73,52.9,67.57,-14.74,1.014,159.3,1,132.75,57.43,0,0,0,0,0,0,0,0,0,0,132.75,0,0,0,0
63361,132.73,59.99,67.57,-14.74,1.0135,159.3,1,132.75,25.81,0,0,0,0,0,0,0,0,0,0,132.75,0,0,0,0
63365,0,0,0.85,-0.19,1.04,2.01,0,1.68,0.75,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
63366,0,0,0.85,-0.19,1.04,2.01,0,1.68,0.53,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
63368,86.49,14.59,44.03,-9.6,1.0045,103.8,1,86.5,17.62,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
63369,86.49,12.78,44.03,-9.6,1.0045,103.8,1,86.5,16.72,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
63370,0,0,0.85,-0.19,1.04,2.01,0,1.68,0.59,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
63370,0,0,0.85,-0.19,1.04,2.01,0,1.68,0.63,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
63376,202.31,57.56,102.99,-22.46,1.0515,242.8,1,202.33,96.08,0,0,0,0,0,0,0,0,0,0,202.3333,0,0,0,0
63377,202.31,56.71,102.99,-22.46,1.0535,242.8,1,202.33,38.84,0,0,0,0,0,0,0,0,0,0,202.3333,0,0,0,0
63378,202.31,62.25,102.99,-22.46,1.056,242.8,1,202.33,66.39,0,0,0,0,0,0,0,0,0,0,202.3333,0,0,0,0
63379,202.31,56.71,102.99,-22.46,1.0557,242.8,1,202.33,32.39,0,0,0,0,0,0,0,0,0,0,202.3333,0,0,0,0
63380,202.31,57.65,102.99,-22.46,1.056,242.8,1,202.33,29.81,0,0,0,0,0,0,0,0,0,0,202.3333,0,0,0,0
63381,202.31,56.68,102.99,-22.46,1.0515,242.8,1,202.33,33.43,0,0,0,0,0,0,0,0,0,0,202.3333,0,0,0,0
63384,61.19,10.41,31.15,-6.79,1.037,73.44,1,61.2,14.41,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
63384,61.19,10.41,31.15,-6.79,1.037,73.44,1,61.2,22.14,0,0,0,0,0,0,0,0,0,0,61.2,0,0,0,0
63388,30,-1.47,11.52,-1.47,1.04,36,1,30,14.37,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
63389,0,0,11.52,-1.47,1.04,36,0,30,14.39,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
63391,30,2.14,11.52,-1.47,1.002,36,1,30,7.55,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
63396,149.98,-21.6,31.95,-21.6,1.038,180,1,150,54,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
63403,0,0,220.42,-57.71,1.0447,567.6,0,473,216.63,0,0,0,0,0,0,0,0,0,0,473,0,0,0,0
63404,0,0,220.42,-57.71,1.0447,567.6,0,473,232.45,0,0,0,0,0,0,0,0,0,0,473,0,0,0,0
63408,198.97,-28.07,42.39,-28.66,1.026,238.8,1,199,87.75,0,0,0,0,0,0,0,0,0,0,199,0,0,0,0
63411,36.89,-4.1,18.78,-4.1,1.04,44.28,1,36.9,5.33,0,0,0,0,0,0,0,0,0,0,36.9,0,0,0,0
63411,36.89,-4.1,18.78,-4.1,1.04,44.28,1,36.9,5.02,0,0,0,0,0,0,0,0,0,0,36.9,0,0,0,0
63415,39.99,-5.76,8.52,-5.76,1.04,48,1,40,16.74,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
63417,52.99,-5.75,26.98,-5.88,1.043,63.6,1,53,16.18,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
63417,52.99,-5.75,26.98,-5.88,1.043,63.6,1,53,12.09,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
63417,52.99,-5.75,26.98,-5.88,1.043,63.6,1,53,10.42,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
63422,101.19,-14.57,21.56,-14.57,1.04,121.44,1,101.2,12.32,0,0,0,0,0,0,0,0,0,0,101.2,0,0,0,0
63429,101.65,32.16,51.75,-11.29,1.0555,122,1,101.67,23.79,0,0,0,0,0,0,0,0,0,0,101.6667,0,0,0,0
63430,101.65,20.99,51.75,-11.29,1.0555,122,1,101.67,47.75,0,0,0,0,0,0,0,0,0,0,101.6667,0,0,0,0
63431,101.65,18.33,51.75,-11.29,1.0555,122,1,101.67,17.52,0,0,0,0,0,0,0,0,0,0,101.6667,0,0,0,0
63432,0,0,1.43,-0.31,1.04,3.36,0,2.8,0.71,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
63433,0,0,1.43,-0.31,1.04,3.36,0,2.8,0.4,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
63433,0,0,1.43,-0.31,1.04,3.36,0,2.8,1.18,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
63434,0,0,0.66,-0.14,1.04,1.56,0,1.3,0.51,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
63434,0,0,0.66,-0.14,1.04,1.56,0,1.3,0.46,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
63435,0,0,0.66,-0.14,1.04,1.56,0,1.3,0.46,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
63439,169.98,31.79,86.53,-18.87,1.0576,204,1,170,30.78,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
63440,169.98,42.3,86.53,-18.87,1.0585,204,1,170,31.94,0,0,0,0,0,0,0,0,0,0,170,0,0,0,0
63445,100.79,3.6,21.47,-14.52,1.045,120.96,1,100.8,11.17,0,0,0,0,0,0,0,0,0,0,100.8,0,0,0,0
63452,0,0,265.15,-69.42,1.053,682.8,0,569,252.22,0,0,0,0,0,0,0,0,0,0,569,0,0,0,0
63453,172.85,-52.04,265.15,-69.42,1.0496,682.8,1,569,73.75,0,0,0,0,0,0,0,0,0,0,569,0,0,0,0
63456,49.99,19.2,19.2,-2.45,1.039,60,1,50,22.15,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
63456,49.99,19.2,19.2,-2.45,1.039,60,1,50,16.88,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
63460,96.65,49.2,49.2,-10.73,1.048,116,1,96.67,31.66,0,0,0,0,0,0,0,0,0,0,96.6667,0,0,0,0
63460,96.65,49.2,49.2,-10.73,1.048,116,1,96.67,16.78,0,0,0,0,0,0,0,0,0,0,96.6667,0,0,0,0
63460,96.65,49.2,49.2,-10.73,1.048,116,1,96.67,36.74,0,0,0,0,0,0,0,0,0,0,96.6667,0,0,0,0
63465,86.49,9.96,44.03,-9.6,1.042,103.8,1,86.5,23.05,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
63465,86.49,9.96,44.03,-9.6,1.042,103.8,1,86.5,35.78,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
63468,20,3.34,7.68,-0.98,1.054,24,1,20,6.99,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
63468,20,3.34,7.68,-0.98,1.054,24,1,20,10,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
63469,20,7.68,7.68,-0.98,1.0465,24,1,20,5.82,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
63475,99.04,21.1,21.1,-14.26,1.0165,118.86,1,99.05,16.62,0,0,0,0,0,0,0,0,0,0,99.05,0,0,0,0
63476,99.04,21.1,21.1,-14.26,1.0165,118.86,1,99.05,19.7,0,0,0,0,0,0,0,0,0,0,99.05,0,0,0,0
63485,203.75,264.22,264.22,-69.17,1.0134,680.4,1,567,112.88,0,0,0,0,0,0,0,0,0,0,567,0,0,0,0
63486,211.25,264.22,264.22,-69.17,1.0114,680.4,1,567,122.25,0,0,0,0,0,0,0,0,0,0,567,0,0,0,0
63490,472.93,71.24,240.76,-52.5,1.0049,567.6,1,473,224.04,0,0,0,0,0,0,0,0,0,0,473,0,0,0,0
63494,150.98,-21.74,32.16,-21.74,1.0408,181.2,1,151,19.03,0,0,0,0,0,0,0,0,0,0,151,0,0,0,0
63498,23,-2.55,11.71,-2.55,1.038,27.6,1,23,3.82,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
63504,228.3,57.57,116.22,-25.35,1.05,274,1,228.33,44.93,0,0,0,0,0,0,0,0,0,0,228.3333,0,0,0,0
63505,228.3,48.53,116.22,-25.35,1.05,274,1,228.33,35.62,0,0,0,0,0,0,0,0,0,0,228.3333,0,0,0,0
63506,228.3,60.01,116.22,-25.35,1.05,274,1,228.33,38.64,0,0,0,0,0,0,0,0,0,0,228.3333,0,0,0,0
63507,228.3,50.95,116.22,-25.35,1.0488,274,1,228.33,81.15,0,0,0,0,0,0,0,0,0,0,228.3333,0,0,0,0
63508,228.3,56.02,116.22,-25.35,1.05,274,1,228.33,97.27,0,0,0,0,0,0,0,0,0,0,228.3333,0,0,0,0
63509,228.3,50.95,116.22,-25.35,1.0488,274,1,228.33,80.22,0,0,0,0,0,0,0,0,0,0,228.3333,0,0,0,0
63513,60.49,15.18,30.79,-6.72,1.063,72.6,1,60.5,27.48,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
63516,36.99,-1.81,14.21,-1.81,1.0455,44.4,1,37,8.09,0,0,0,0,0,0,0,0,0,0,37,0,0,0,0
63522,238.9,45.4,121.62,-26.52,1.044,286.72,1,238.93,59.84,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
63523,238.9,45.4,121.62,-26.52,1.0448,286.72,1,238.93,50.07,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
63524,238.9,45.4,121.62,-26.52,1.0457,286.72,1,238.93,26.16,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
63525,238.9,64.71,121.62,-26.52,1.046,286.72,1,238.93,104.24,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
63526,238.9,49.21,121.62,-26.52,1.046,286.72,1,238.93,25.37,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
63527,238.9,87.55,121.62,-26.52,1.046,286.72,1,238.93,111.37,0,0,0,0,0,0,0,0,0,0,238.9333,0,0,0,0
63533,150.63,51.48,76.68,-16.72,1.0368,180.78,1,150.65,22.26,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
63534,150.63,46.51,76.68,-16.72,1.0375,180.78,1,150.65,33.99,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
63535,150.63,51.48,76.68,-16.72,1.0332,180.78,1,150.65,62.81,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
63536,150.63,64.91,76.68,-16.72,1.0375,180.78,1,150.65,36.78,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
63537,150.63,51.48,76.68,-16.72,1.0319,180.78,1,150.65,74.2,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
63538,150.63,51.48,76.68,-16.72,1.0367,180.78,1,150.65,39.93,0,0,0,0,0,0,0,0,0,0,150.65,0,0,0,0
63543,35,6.65,13.44,-1.71,1.0625,42,1,35,7.65,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
63543,35,6.65,13.44,-1.71,1.0625,42,1,35,9.39,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
63546,44.99,10.23,22.9,-4.99,1.042,54,1,45,16.5,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
63546,44.99,10.23,22.9,-4.99,1.042,54,1,45,17.77,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
63551,226.97,28.6,48.35,-32.69,1.0504,272.4,1,227,87.65,0,0,0,0,0,0,0,0,0,0,227,0,0,0,0
63556,0,0,26.2,-17.71,1.04,147.6,0,123,34.77,0,0,0,0,0,0,0,0,0,0,123,0,0,0,0
63560,28.2,-3.13,14.35,-3.13,1.008,33.84,1,28.2,6.38,0,0,0,0,0,0,0,0,0,0,28.2,0,0,0,0
63560,28.2,-3.13,14.35,-3.13,1.008,33.84,1,28.2,7.78,0,0,0,0,0,0,0,0,0,0,28.2,0,0,0,0
63561,28.2,-3.13,14.35,-3.13,1.008,33.84,1,28.2,6.5,0,0,0,0,0,0,0,0,0,0,28.2,0,0,0,0
63566,275.3,-28.45,140.14,-30.56,1.031,330.4,1,275.33,116.13,0,0,0,0,0,0,0,0,0,0,275.3333,0,0,0,0
63567,275.3,-28.45,140.14,-30.56,1.0299,330.4,1,275.33,88.33,0,0,0,0,0,0,0,0,0,0,275.3333,0,0,0,0
63568,275.3,-28.45,140.14,-30.56,1.033,330.4,1,275.33,104.5,0,0,0,0,0,0,0,0,0,0,275.3333,0,0,0,0
63572,99.99,-14.4,21.3,-14.4,1.022,120,1,100,35.62,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
63575,98.59,-14.08,21,-14.2,1.043,118.32,1,98.6,15.59,0,0,0,0,0,0,0,0,0,0,98.6,0,0,0,0
63580,21.68,1.95,8.33,-1.06,1.04,26.02,1,21.68,5.27,0,0,0,0,0,0,0,0,0,0,21.6833,0,0,0,0
63581,21.68,1.95,8.33,-1.06,1.04,26.02,1,21.68,2.62,0,0,0,0,0,0,0,0,0,0,21.6833,0,0,0,0
63583,21.68,-0.47,8.33,-1.06,1.0425,26.02,1,21.68,4.44,0,0,0,0,0,0,0,0,0,0,21.6833,0,0,0,0
63583,0,0,8.33,-1.06,1.0425,26.02,0,21.68,6.4,0,0,0,0,0,0,0,0,0,0,21.6833,0,0,0,0
63584,21.68,8.33,8.33,-1.06,1.0475,26.02,1,21.68,6.08,0,0,0,0,0,0,0,0,0,0,21.6833,0,0,0,0
63585,21.68,-0.69,8.33,-1.06,1.0425,26.02,1,21.68,4.29,0,0,0,0,0,0,0,0,0,0,21.6833,0,0,0,0
63590,0,0,32.33,-21.86,1.04,182.16,0,151.8,26.88,0,0,0,0,0,0,0,0,0,0,151.8,0,0,0,0
63594,40.99,0.48,20.87,-4.55,1.04,49.2,1,41,5.32,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
63595,40.99,0.48,20.87,-4.55,1.04,49.2,1,41,6.03,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
63604,0,0,81.55,-21.35,1.04,210,0,175,19.12,0,0,0,0,0,0,0,0,0,0,175,0,0,0,0
63605,0,0,81.55,-21.35,1.0544,210,0,175,29.88,0,0,0,0,0,0,0,0,0,0,175,0,0,0,0
65231,149.98,26.93,31.95,-21.6,1.043,180,1,150,22.57,0,0,0,0,0,0,0,0,0,0,150,0,0,0,0
65234,0,0,0.7,-0.15,1.04,1.66,0,1.38,0.21,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
65234,0,0,0.7,-0.15,1.04,1.66,0,1.38,0.46,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
65234,0,0,0.7,-0.15,1.04,1.66,0,1.38,0.35,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
65234,0,0,0.7,-0.15,1.04,1.66,0,1.38,0.38,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
65234,0,0,0.7,-0.15,1.04,1.66,0,1.38,0.63,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
65236,1.7,-0.19,0.87,-0.19,1.036,2.04,1,1.7,0.27,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65236,1.7,-0.19,0.87,-0.19,1.036,2.04,1,1.7,0.42,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65236,1.7,-0.19,0.87,-0.19,1.036,2.04,1,1.7,0.82,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65236,1.7,-0.19,0.87,-0.19,1.036,2.04,1,1.7,0.67,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65236,1.7,-0.19,0.87,-0.19,1.036,2.04,1,1.7,0.79,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65240,0,0,0.59,-0.13,1.04,1.38,0,1.15,0.24,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
65240,0,0,0.59,-0.13,1.04,1.38,0,1.15,0.24,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
65241,0,0,0.59,-0.13,1.04,1.38,0,1.15,0.21,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
65242,0,0,0.59,-0.13,1.04,1.38,0,1.15,0.19,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
65243,0,0,0.59,-0.13,1.04,1.38,0,1.15,0.21,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
65243,0,0,0.59,-0.13,1.04,1.38,0,1.15,0.45,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
65247,26.5,2.46,13.49,-2.94,1.046,31.8,1,26.5,11.44,0,0,0,0,0,0,0,0,0,0,26.5,0,0,0,0
65255,59.99,30.54,30.54,-6.66,1.045,72,1,60,17.21,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
65259,2.55,-0.15,1.19,-0.31,1.049,3.06,1,2.55,0.85,0,0,0,0,0,0,0,0,0,0,2.55,0,0,0,0
65259,2.55,-0.15,1.19,-0.31,1.049,3.06,1,2.55,0.87,0,0,0,0,0,0,0,0,0,0,2.55,0,0,0,0
65259,2.55,-0.15,1.19,-0.31,1.049,3.06,1,2.55,0.92,0,0,0,0,0,0,0,0,0,0,2.55,0,0,0,0
65259,2.55,-0.15,1.19,-0.31,1.049,3.06,1,2.55,0.88,0,0,0,0,0,0,0,0,0,0,2.55,0,0,0,0
65260,2.55,-0.31,1.19,-0.31,1.04,3.06,1,2.55,0.53,0,0,0,0,0,0,0,0,0,0,2.55,0,0,0,0
65261,2.55,-0.31,1.19,-0.31,1.04,3.06,1,2.55,1.07,0,0,0,0,0,0,0,0,0,0,2.55,0,0,0,0
65266,3.1,-0.34,1.58,-0.34,1.038,3.72,1,3.1,0.37,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
65266,3.1,-0.34,1.58,-0.34,1.038,3.72,1,3.1,1.2,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
65268,11,-1.22,5.6,-1.22,1.0425,13.2,1,11,2.23,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
65271,2,-0.04,0.93,-0.24,1.002,2.4,1,2,0.4,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65276,3,-0.33,1.53,-0.33,1.0425,3.6,1,3,1.11,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65276,3,-0.33,1.53,-0.33,1.0425,3.6,1,3,0.49,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65277,3,0.66,1.53,-0.33,1.054,3.6,1,3,0.88,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65277,3,0.66,1.53,-0.33,1.054,3.6,1,3,0.8,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65278,3,0.34,1.53,-0.33,1.0515,3.6,1,3,0.53,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65279,3,-0.33,1.53,-0.33,1.0425,3.6,1,3,1.49,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65283,2,0.02,1.02,-0.22,1.04,2.4,1,2,0.42,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65283,2,0.02,1.02,-0.22,1.04,2.4,1,2,0.9,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65284,2,-0.01,1.02,-0.22,1.04,2.4,1,2,0.74,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65284,2,-0.01,1.02,-0.22,1.04,2.4,1,2,0.68,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65285,2,-0.05,1.02,-0.22,1.0395,2.4,1,2,0.26,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65285,0,0,1.02,-0.22,1.0395,2.4,0,2,0.85,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65289,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.3,0,0,0,0,0,0,0,0,0,0,1.4833,0,0,0,0
65290,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.62,0,0,0,0,0,0,0,0,0,0,1.4833,0,0,0,0
65290,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.54,0,0,0,0,0,0,0,0,0,0,1.4833,0,0,0,0
65291,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.68,0,0,0,0,0,0,0,0,0,0,1.4833,0,0,0,0
65291,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.71,0,0,0,0,0,0,0,0,0,0,1.4833,0,0,0,0
65292,0,0,0.69,-0.18,1.04,1.78,0,1.48,0.55,0,0,0,0,0,0,0,0,0,0,1.4833,0,0,0,0
65296,2,-0.22,1.02,-0.22,1.04,2.4,1,2,0.44,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65301,43.69,13.64,22.24,-4.85,1.056,52.44,1,43.7,9.56,0,0,0,0,0,0,0,0,0,0,43.7,0,0,0,0
65306,1.85,-0.21,0.94,-0.21,1.04,2.22,1,1.85,0.37,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
65307,1.85,-0.21,0.94,-0.21,1.04,2.22,1,1.85,0.31,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
65309,1.85,0.94,0.94,-0.21,1.04,2.22,1,1.85,0.33,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
65309,1.85,0.94,0.94,-0.21,1.04,2.22,1,1.85,0.21,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
65310,1.85,0.94,0.94,-0.21,1.04,2.22,1,1.85,0.41,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
65310,1.85,0.94,0.94,-0.21,1.04,2.22,1,1.85,0.22,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
65314,7.5,0.19,3.82,-0.83,1.0225,9,1,7.5,3.42,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
65314,7.5,0.19,3.82,-0.83,1.0225,9,1,7.5,3.42,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
65318,5.17,-0.57,2.63,-0.57,1.0385,6.21,1,5.18,0.54,0,0,0,0,0,0,0,0,0,0,5.175,0,0,0,0
65318,5.17,-0.57,2.63,-0.57,1.0385,6.21,1,5.18,1.56,0,0,0,0,0,0,0,0,0,0,5.175,0,0,0,0
65319,5.17,-0.57,2.63,-0.57,1.039,6.21,1,5.18,2.13,0,0,0,0,0,0,0,0,0,0,5.175,0,0,0,0
65319,5.17,-0.57,2.63,-0.57,1.039,6.21,1,5.18,0.83,0,0,0,0,0,0,0,0,0,0,5.175,0,0,0,0
65322,93.99,35.15,47.85,-10.43,1.04,112.8,1,94,13.5,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
65328,0,0,23,-15.55,1.04,129.6,0,108,33.35,0,0,0,0,0,0,0,0,0,0,108,0,0,0,0
65332,2.1,-0.26,0.98,-0.26,1.038,2.52,1,2.1,0.62,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
65336,16,-1.78,8.14,-1.78,1.04,19.2,1,16,6.45,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
65340,6,-0.73,2.8,-0.73,1.038,7.2,1,6,2.83,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
65340,6,-0.73,2.8,-0.73,1.038,7.2,1,6,1.63,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
65343,0,0,0.64,-0.17,1.04,1.64,0,1.37,0.31,0,0,0,0,0,0,0,0,0,0,1.3667,0,0,0,0
65346,0,0,0.64,-0.17,1.04,1.64,0,1.37,0.67,0,0,0,0,0,0,0,0,0,0,1.3667,0,0,0,0
65347,0,0,0.64,-0.17,1.04,1.64,0,1.37,0.14,0,0,0,0,0,0,0,0,0,0,1.3667,0,0,0,0
65352,48.47,-5.38,24.67,-5.38,1.0395,58.17,1,48.48,7.19,0,0,0,0,0,0,0,0,0,0,48.475,0,0,0,0
65352,48.47,-5.38,24.67,-5.38,1.0395,58.17,1,48.48,13.85,0,0,0,0,0,0,0,0,0,0,48.475,0,0,0,0
65355,48.47,12.14,24.67,-5.38,1.04,58.17,1,48.48,22.2,0,0,0,0,0,0,0,0,0,0,48.475,0,0,0,0
65356,48.47,12.14,24.67,-5.38,1.04,58.17,1,48.48,18.25,0,0,0,0,0,0,0,0,0,0,48.475,0,0,0,0
65365,20,-2.22,10.18,-2.22,1.0425,24,1,20,7.44,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
65368,2.9,-0.35,1.35,-0.35,1.038,3.48,1,2.9,1.01,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
65371,17.9,6.69,9.11,-1.99,1.0415,21.48,1,17.9,8.34,0,0,0,0,0,0,0,0,0,0,17.9,0,0,0,0
65373,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.18,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
65373,3,-0.33,1.53,-0.33,1.04,3.6,1,3,1.03,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65376,2.7,-0.33,1.26,-0.33,1.0245,3.24,1,2.7,0.37,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65376,2.7,-0.33,1.26,-0.33,1.0245,3.24,1,2.7,0.43,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65377,2.7,-0.14,1.26,-0.33,1.0265,3.24,1,2.7,1.25,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65378,2.7,-0.12,1.26,-0.33,1.0265,3.24,1,2.7,0.94,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65378,2.7,-0.12,1.26,-0.33,1.0265,3.24,1,2.7,1.22,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65384,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.26,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
65384,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.17,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
65385,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.45,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
65385,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.5,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
65386,0,0,0.61,-0.13,1.04,1.44,0,1.2,0.38,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
65386,0,0,0.29,-0.06,1.04,0.68,0,0.57,0.11,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
65387,0,0,0.29,-0.06,1.04,0.68,0,0.57,0.1,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
65387,0,0,0.29,-0.06,1.04,0.68,0,0.57,0.11,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
65390,74.24,-10.69,15.82,-10.69,1.04,89.1,1,74.25,15.49,0,0,0,0,0,0,0,0,0,0,74.25,0,0,0,0
65390,0,0,15.82,-10.69,1.04,89.1,0,74.25,11.84,0,0,0,0,0,0,0,0,0,0,74.25,0,0,0,0
65393,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,1.04,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
65393,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,1.11,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
65395,1.77,0.9,0.9,-0.2,1.044,2.13,1,1.78,0.64,0,0,0,0,0,0,0,0,0,0,1.775,0,0,0,0
65395,1.77,0.9,0.9,-0.2,1.044,2.13,1,1.78,0.71,0,0,0,0,0,0,0,0,0,0,1.775,0,0,0,0
65395,1.77,0.9,0.9,-0.2,1.044,2.13,1,1.78,0.72,0,0,0,0,0,0,0,0,0,0,1.775,0,0,0,0
65396,1.77,0.01,0.9,-0.2,1.0435,2.13,1,1.78,0.56,0,0,0,0,0,0,0,0,0,0,1.775,0,0,0,0
65401,199.97,41.86,42.6,-28.8,1.048,240,1,200,69.92,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
65405,100.79,-14.52,21.47,-14.52,1.026,120.96,1,100.8,29.33,0,0,0,0,0,0,0,0,0,0,100.8,0,0,0,0
65408,9.2,-1.02,4.68,-1.02,1.04,11.04,1,9.2,4.45,0,0,0,0,0,0,0,0,0,0,9.2,0,0,0,0
65409,9.2,-1.02,4.68,-1.02,1.04,11.04,1,9.2,3.93,0,0,0,0,0,0,0,0,0,0,9.2,0,0,0,0
65411,9.2,-1.02,4.68,-1.02,1.04,11.04,1,9.2,3.53,0,0,0,0,0,0,0,0,0,0,9.2,0,0,0,0
65414,1.52,-0.17,0.78,-0.17,1.04,1.83,1,1.53,0.59,0,0,0,0,0,0,0,0,0,0,1.525,0,0,0,0
65414,0,0,0.78,-0.17,1.04,1.83,0,1.53,0.61,0,0,0,0,0,0,0,0,0,0,1.525,0,0,0,0
65415,1.52,-0.17,0.78,-0.17,1.04,1.83,1,1.53,0.71,0,0,0,0,0,0,0,0,0,0,1.525,0,0,0,0
65415,1.52,-0.17,0.78,-0.17,1.04,1.83,1,1.53,0.42,0,0,0,0,0,0,0,0,0,0,1.525,0,0,0,0
65416,0,0,0.38,-0.08,1.04,0.9,0,0.75,0.24,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
65417,0,0,0.38,-0.08,1.04,0.9,0,0.75,0.12,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
65424,0,0,53.21,-35.97,1.04,299.76,0,249.8,34.2,0,0,0,0,0,0,0,0,0,0,249.8,0,0,0,0
65429,49.99,16.17,25.45,-5.55,1.048,60,1,50,13.94,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
65436,1.7,0.79,0.79,-0.21,1.054,2.04,1,1.7,0.53,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65436,1.7,0.79,0.79,-0.21,1.054,2.04,1,1.7,0.67,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65437,1.7,0.79,0.79,-0.21,1.0515,2.04,1,1.7,0.18,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65441,11.5,-1.28,5.85,-1.28,1.039,13.8,1,11.5,4.59,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
65449,84.99,24.17,43.26,-9.44,1.05,102,1,85,12.25,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
65454,65.69,30.62,30.62,-8.02,1.0425,78.84,1,65.7,10.67,0,0,0,0,0,0,0,0,0,0,65.7,0,0,0,0
65455,65.69,30.62,30.62,-8.02,1.045,78.84,1,65.7,19.08,0,0,0,0,0,0,0,0,0,0,65.7,0,0,0,0
65459,1.6,-0.2,0.75,-0.2,1.04,1.92,1,1.6,0.75,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65460,1.6,-0.2,0.75,-0.2,1.04,1.92,1,1.6,0.18,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65466,245.71,320.94,335.52,-87.84,1.028,864,1,720,245.61,0,0,0,0,0,0,0,0,0,0,720,0,0,0,0
65467,0,0,335.52,-87.84,1.04,864,0,720,351.11,0,0,0,0,0,0,0,0,0,0,720,0,0,0,0
65468,216.22,320.94,335.52,-87.84,1.0255,864,1,720,216.12,0,0,0,0,0,0,0,0,0,0,720,0,0,0,0
65473,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,1.54,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65474,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,0.58,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65476,3.33,0.18,1.55,-0.41,1.045,4,1,3.33,1.37,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65476,3.33,0.18,1.55,-0.41,1.045,4,1,3.33,0.85,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65477,3.33,0.39,1.55,-0.41,1.045,4,1,3.33,0.38,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65477,3.33,0.39,1.55,-0.41,1.045,4,1,3.33,1.22,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65480,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.15,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
65480,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.34,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
65480,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,1,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65480,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,0.88,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65480,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,0.48,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65480,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,0.84,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65480,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,0.73,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65480,3.33,-0.41,1.55,-0.41,1.04,4,1,3.33,1.65,0,0,0,0,0,0,0,0,0,0,3.3333,0,0,0,0
65482,2.5,-0.3,1.16,-0.3,1.04,3,1,2.5,0.96,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
65489,2.86,-0.35,1.33,-0.35,1.04,3.43,1,2.86,0.36,0,0,0,0,0,0,0,0,0,0,2.86,0,0,0,0
65490,2.86,-0.35,1.33,-0.35,1.04,3.43,1,2.86,0.89,0,0,0,0,0,0,0,0,0,0,2.86,0,0,0,0
65490,2.86,-0.35,1.33,-0.35,1.04,3.43,1,2.86,1.11,0,0,0,0,0,0,0,0,0,0,2.86,0,0,0,0
65491,2.86,-0.35,1.33,-0.35,1.04,3.43,1,2.86,0.88,0,0,0,0,0,0,0,0,0,0,2.86,0,0,0,0
65491,2.86,-0.35,1.33,-0.35,1.04,3.43,1,2.86,1.41,0,0,0,0,0,0,0,0,0,0,2.86,0,0,0,0
65495,0,0,0.5,-0.13,1.04,1.29,0,1.08,0.12,0,0,0,0,0,0,0,0,0,0,1.075,0,0,0,0
65496,0,0,0.5,-0.13,1.04,1.29,0,1.08,0.21,0,0,0,0,0,0,0,0,0,0,1.075,0,0,0,0
65498,0,0,0.5,-0.13,1.04,1.29,0,1.08,0.29,0,0,0,0,0,0,0,0,0,0,1.075,0,0,0,0
65498,0,0,0.5,-0.13,1.04,1.29,0,1.08,0.36,0,0,0,0,0,0,0,0,0,0,1.075,0,0,0,0
65502,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.79,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
65502,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.59,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
65503,1.8,-0.22,0.84,-0.22,1.04,2.16,1,1.8,0.78,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
65506,0,0,21.09,-14.26,1.04,118.8,0,99,44.51,0,0,0,0,0,0,0,0,0,0,99,0,0,0,0
65517,0,0,0.69,-0.18,1.04,1.77,0,1.48,0.61,0,0,0,0,0,0,0,0,0,0,1.475,0,0,0,0
65517,0,0,0.69,-0.18,1.04,1.77,0,1.48,0.44,0,0,0,0,0,0,0,0,0,0,1.475,0,0,0,0
65518,0,0,0.69,-0.18,1.04,1.77,0,1.48,0.64,0,0,0,0,0,0,0,0,0,0,1.475,0,0,0,0
65518,0,0,0.69,-0.18,1.04,1.77,0,1.48,0.53,0,0,0,0,0,0,0,0,0,0,1.475,0,0,0,0
65521,4,2.04,2.04,-0.44,1.0425,4.8,1,4,0.47,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
65521,4,2.04,2.04,-0.44,1.0425,4.8,1,4,0.4,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
65523,8,4.07,4.07,-0.89,1.043,9.6,1,8,3.23,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
65525,8,-0.89,4.07,-0.89,1.042,9.6,1,8,3.6,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
65530,71.19,-1.98,33.18,-8.69,1.0135,85.44,1,71.2,20.41,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
65531,1.6,0.11,0.75,-0.2,1.0215,1.92,1,1.6,0.57,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65534,1.77,-0.2,0.9,-0.2,1.04,2.12,1,1.77,0.55,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
65534,1.77,-0.2,0.9,-0.2,1.04,2.12,1,1.77,0.3,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
65534,1.77,-0.2,0.9,-0.2,1.04,2.12,1,1.77,0.58,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
65534,1.77,-0.2,0.9,-0.2,1.04,2.12,1,1.77,0.44,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
65534,1.77,-0.2,0.9,-0.2,1.04,2.12,1,1.77,0.37,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
65534,1.77,-0.2,0.9,-0.2,1.04,2.12,1,1.77,0.21,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
65537,38.89,-4.32,19.8,-4.32,1.044,46.68,1,38.9,14.11,0,0,0,0,0,0,0,0,0,0,38.9,0,0,0,0
65545,4.8,-0.53,2.44,-0.53,1.0345,5.76,1,4.8,1.7,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
65545,4.8,-0.53,2.44,-0.53,1.0345,5.76,1,4.8,1.66,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
65546,4.8,-0.53,2.44,-0.53,1.0345,5.76,1,4.8,2.31,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
65546,4.8,-0.53,2.44,-0.53,1.0345,5.76,1,4.8,1.79,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
65549,81.59,41.53,41.53,-9.06,1.0415,97.92,1,81.6,8.36,0,0,0,0,0,0,0,0,0,0,81.6,0,0,0,0
65555,3.2,0.83,1.49,-0.39,1.04,3.84,1,3.2,1.04,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
65555,3.2,0.83,1.49,-0.39,1.04,3.84,1,3.2,0.44,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
65558,1.53,0.78,0.78,-0.17,1.04,1.84,1,1.53,0.21,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
65559,1.53,0.78,0.78,-0.17,1.04,1.84,1,1.53,0.46,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
65559,1.53,0.78,0.78,-0.17,1.04,1.84,1,1.53,0.15,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
65564,2.35,-0.26,1.2,-0.26,1.0425,2.82,1,2.35,0.85,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
65564,2.35,-0.26,1.2,-0.26,1.0425,2.82,1,2.35,1.03,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
65565,2.35,-0.26,1.2,-0.26,1.0425,2.82,1,2.35,0.8,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
65565,2.35,-0.26,1.2,-0.26,1.0425,2.82,1,2.35,0.72,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
65571,148.48,26.48,31.63,-21.38,1.0464,178.2,1,148.5,28.29,0,0,0,0,0,0,0,0,0,0,148.5,0,0,0,0
65577,115.98,54.06,54.06,-14.15,1.0205,139.2,1,116,33.22,0,0,0,0,0,0,0,0,0,0,116,0,0,0,0
65578,115.98,54.06,54.06,-14.15,1.0205,139.2,1,116,18.4,0,0,0,0,0,0,0,0,0,0,116,0,0,0,0
65583,0,0,162.49,-42.54,1.0439,418.44,0,348.7,166.13,0,0,0,0,0,0,0,0,0,0,348.7,0,0,0,0
65586,2.9,1.35,1.35,-0.35,1.041,3.48,1,2.9,0.85,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
65586,2.9,1.35,1.35,-0.35,1.041,3.48,1,2.9,0.46,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
65588,2.9,-0.35,1.35,-0.35,1.042,3.48,1,2.9,0.68,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
65588,2.9,-0.35,1.35,-0.35,1.042,3.48,1,2.9,1.06,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
65589,2.9,1.35,1.35,-0.35,1.04,3.48,1,2.9,0.81,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
65590,2.9,1.35,1.35,-0.35,1.04,3.48,1,2.9,0.42,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
65596,2.7,-0.3,1.37,-0.3,1.0405,3.24,1,2.7,0.98,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65596,2.7,-0.3,1.37,-0.3,1.0405,3.24,1,2.7,0.78,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65597,2.7,-0.21,1.37,-0.3,1.0405,3.24,1,2.7,0.75,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65597,2.7,-0.21,1.37,-0.3,1.0405,3.24,1,2.7,0.63,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65601,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.34,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65602,2,-0.24,0.93,-0.24,1.04,2.4,1,2,1,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65609,0,0,100.15,-67.71,1.0429,564.24,0,470.2,108.37,0,0,0,0,0,0,0,0,0,0,470.2,0,0,0,0
65612,0,0,0.38,-0.08,1.04,0.9,0,0.75,0.12,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
65612,0,0,0.38,-0.08,1.04,0.9,0,0.75,0.16,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
65613,0,0,0.38,-0.08,1.04,0.9,0,0.75,0.36,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
65614,0,0,0.38,-0.08,1.04,0.9,0,0.75,0.14,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
65619,3.07,-0.37,1.43,-0.37,1.0365,3.68,1,3.07,1.45,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
65619,3.07,-0.37,1.43,-0.37,1.0365,3.68,1,3.07,0.97,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
65620,3.07,-0.37,1.43,-0.37,1.0365,3.68,1,3.07,0.7,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
65620,0.5,-0.06,0.23,-0.06,1.0365,0.6,1,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
65621,0.5,-0.06,0.23,-0.06,1.034,0.6,1,0.5,0.15,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
65624,0,0,0.49,-0.13,1.04,1.26,0,1.05,0.15,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
65624,0,0,0.49,-0.13,1.04,1.26,0,1.05,0.22,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
65625,0,0,0.49,-0.13,1.039,1.26,0,1.05,0.18,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
65625,0,0,0.49,-0.13,1.039,1.26,0,1.05,0.25,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
65625,1.5,-0.18,0.7,-0.18,1.039,1.8,1,1.5,0.57,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
65628,49.99,10.65,10.65,-7.2,1.0475,60,1,50,21.97,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
65636,1267.52,228.34,466.51,-103.95,1.0473,1521.24,1,1267.7,538.13,0,0,0,0,0,0,0,0,0,0,1267.7,0,0,0,0
65642,121.68,36.92,61.95,-13.51,1.051,146.04,1,121.7,36.05,0,0,0,0,0,0,0,0,0,0,121.7,0,0,0,0
65643,121.68,25.57,61.95,-13.51,1.051,146.04,1,121.7,27.05,0,0,0,0,0,0,0,0,0,0,121.7,0,0,0,0
65644,121.68,61.95,61.95,-13.51,1.051,146.04,1,121.7,15.31,0,0,0,0,0,0,0,0,0,0,121.7,0,0,0,0
65645,121.68,26.18,61.95,-13.51,1.051,146.04,1,121.7,51.37,0,0,0,0,0,0,0,0,0,0,121.7,0,0,0,0
65646,121.68,30.67,61.95,-13.51,1.051,146.04,1,121.7,12.7,0,0,0,0,0,0,0,0,0,0,121.7,0,0,0,0
65647,121.68,21.48,61.95,-13.51,1.051,146.04,1,121.7,23.89,0,0,0,0,0,0,0,0,0,0,121.7,0,0,0,0
65652,12.5,-0.64,2.66,-1.8,1.006,15,1,12.5,5.86,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
65655,98.89,-14.24,21.07,-14.24,1.04,118.68,1,98.9,18.04,0,0,0,0,0,0,0,0,0,0,98.9,0,0,0,0
65662,125.02,52.63,63.64,-13.88,1.0385,150.04,1,125.03,52.2,0,0,0,0,0,0,0,0,0,0,125.0333,0,0,0,0
65663,125.02,38.49,63.64,-13.88,1.0385,150.04,1,125.03,17.92,0,0,0,0,0,0,0,0,0,0,125.0333,0,0,0,0
65664,125.02,37.56,63.64,-13.88,1.0385,150.04,1,125.03,32.62,0,0,0,0,0,0,0,0,0,0,125.0333,0,0,0,0
65669,0,0,26.88,-5.86,1.04,63.36,0,52.8,15.6,0,0,0,0,0,0,0,0,0,0,52.8,0,0,0,0
65670,52.79,-2.86,26.88,-5.86,1.013,63.36,1,52.8,11.6,0,0,0,0,0,0,0,0,0,0,52.8,0,0,0,0
65671,52.79,-1.96,26.88,-5.86,1.013,63.36,1,52.8,26.01,0,0,0,0,0,0,0,0,0,0,52.8,0,0,0,0
65674,4.33,1.34,2.21,-0.48,1.04,5.2,1,4.33,0.84,0,0,0,0,0,0,0,0,0,0,4.3333,0,0,0,0
65675,4.33,-0.18,2.21,-0.48,1.04,5.2,1,4.33,2.11,0,0,0,0,0,0,0,0,0,0,4.3333,0,0,0,0
65676,4.33,-0.18,2.21,-0.48,1.04,5.2,1,4.33,1.06,0,0,0,0,0,0,0,0,0,0,4.3333,0,0,0,0
65682,0,0,0.64,-0.17,1.04,1.65,0,1.37,0.6,0,0,0,0,0,0,0,0,0,0,1.375,0,0,0,0
65682,0,0,0.64,-0.17,1.04,1.65,0,1.37,0.37,0,0,0,0,0,0,0,0,0,0,1.375,0,0,0,0
65683,0,0,0.64,-0.17,1.04,1.65,0,1.37,0.15,0,0,0,0,0,0,0,0,0,0,1.375,0,0,0,0
65683,0,0,0.64,-0.17,1.04,1.65,0,1.37,0.39,0,0,0,0,0,0,0,0,0,0,1.375,0,0,0,0
65689,70.99,19.35,36.14,-7.88,1.028,85.2,1,71,30.37,0,0,0,0,0,0,0,0,0,0,71,0,0,0,0
65690,70.99,24.48,36.14,-7.88,1.028,85.2,1,71,11.85,0,0,0,0,0,0,0,0,0,0,71,0,0,0,0
65691,70.99,20.37,36.14,-7.88,1.0325,85.2,1,71,25.62,0,0,0,0,0,0,0,0,0,0,71,0,0,0,0
65697,0,0,23.86,-16.13,1.04,134.4,0,112,44.31,0,0,0,0,0,0,0,0,0,0,112,0,0,0,0
65705,188.64,26.92,87.92,-23.02,1.0494,226.4,1,188.67,82.58,0,0,0,0,0,0,0,0,0,0,188.6667,0,0,0,0
65706,188.64,36.61,87.92,-23.02,1.051,226.4,1,188.67,52.27,0,0,0,0,0,0,0,0,0,0,188.6667,0,0,0,0
65707,188.64,34.84,87.92,-23.02,1.051,226.4,1,188.67,64.63,0,0,0,0,0,0,0,0,0,0,188.6667,0,0,0,0
65713,91.29,27.33,46.47,-10.13,1.0315,109.56,1,91.3,15.04,0,0,0,0,0,0,0,0,0,0,91.3,0,0,0,0
65714,91.29,32.23,46.47,-10.13,1.0315,109.56,1,91.3,10.14,0,0,0,0,0,0,0,0,0,0,91.3,0,0,0,0
65715,91.29,29.67,46.47,-10.13,1.0315,109.56,1,91.3,11.52,0,0,0,0,0,0,0,0,0,0,91.3,0,0,0,0
65716,91.29,32.21,46.47,-10.13,1.029,109.56,1,91.3,18.17,0,0,0,0,0,0,0,0,0,0,91.3,0,0,0,0
65719,3.18,-0.35,1.62,-0.35,1.04,3.82,1,3.18,0.87,0,0,0,0,0,0,0,0,0,0,3.1833,0,0,0,0
65720,3.18,-0.21,1.62,-0.35,1.045,3.82,1,3.18,0.53,0,0,0,0,0,0,0,0,0,0,3.1833,0,0,0,0
65720,3.18,-0.21,1.62,-0.35,1.045,3.82,1,3.18,0.99,0,0,0,0,0,0,0,0,0,0,3.1833,0,0,0,0
65720,3.18,-0.21,1.62,-0.35,1.045,3.82,1,3.18,1.52,0,0,0,0,0,0,0,0,0,0,3.1833,0,0,0,0
65720,3.18,-0.21,1.62,-0.35,1.045,3.82,1,3.18,1.07,0,0,0,0,0,0,0,0,0,0,3.1833,0,0,0,0
65720,3.18,-0.21,1.62,-0.35,1.045,3.82,1,3.18,1.49,0,0,0,0,0,0,0,0,0,0,3.1833,0,0,0,0
65724,0,0,0.41,-0.11,1.04,1.06,0,0.88,0.2,0,0,0,0,0,0,0,0,0,0,0.8833,0,0,0,0
65724,0,0,0.41,-0.11,1.04,1.06,0,0.88,0.38,0,0,0,0,0,0,0,0,0,0,0.8833,0,0,0,0
65724,0,0,0.41,-0.11,1.04,1.06,0,0.88,0.1,0,0,0,0,0,0,0,0,0,0,0.8833,0,0,0,0
65724,0,0,0.41,-0.11,1.04,1.06,0,0.88,0.18,0,0,0,0,0,0,0,0,0,0,0.8833,0,0,0,0
65724,0,0,0.41,-0.11,1.04,1.06,0,0.88,0.28,0,0,0,0,0,0,0,0,0,0,0.8833,0,0,0,0
65724,0,0,0.41,-0.11,1.04,1.06,0,0.88,0.38,0,0,0,0,0,0,0,0,0,0,0.8833,0,0,0,0
65728,1.95,0.52,0.91,-0.24,1.0425,2.34,1,1.95,0.59,0,0,0,0,0,0,0,0,0,0,1.95,0,0,0,0
65728,1.95,0.52,0.91,-0.24,1.0425,2.34,1,1.95,0.27,0,0,0,0,0,0,0,0,0,0,1.95,0,0,0,0
65729,1.95,0.49,0.91,-0.24,1.0425,2.34,1,1.95,0.65,0,0,0,0,0,0,0,0,0,0,1.95,0,0,0,0
65729,1.95,0.49,0.91,-0.24,1.0425,2.34,1,1.95,0.24,0,0,0,0,0,0,0,0,0,0,1.95,0,0,0,0
65730,1.95,0.26,0.91,-0.24,1.04,2.34,1,1.95,0.47,0,0,0,0,0,0,0,0,0,0,1.95,0,0,0,0
65730,1.95,0.26,0.91,-0.24,1.04,2.34,1,1.95,0.54,0,0,0,0,0,0,0,0,0,0,1.95,0,0,0,0
65735,0,0,121.63,-31.84,1.0371,313.2,0,261,90.7,0,0,0,0,0,0,0,0,0,0,261,0,0,0,0
65740,1.72,-0.21,0.8,-0.21,1.04,2.06,1,1.72,0.29,0,0,0,0,0,0,0,0,0,0,1.7167,0,0,0,0
65741,1.72,-0.21,0.8,-0.21,1.04,2.06,1,1.72,0.47,0,0,0,0,0,0,0,0,0,0,1.7167,0,0,0,0
65743,1.72,-0.21,0.8,-0.21,1.033,2.06,1,1.72,0.45,0,0,0,0,0,0,0,0,0,0,1.7167,0,0,0,0
65744,1.72,0.57,0.8,-0.21,1.0285,2.06,1,1.72,0.81,0,0,0,0,0,0,0,0,0,0,1.7167,0,0,0,0
65744,1.72,0.57,0.8,-0.21,1.0285,2.06,1,1.72,0.49,0,0,0,0,0,0,0,0,0,0,1.7167,0,0,0,0
65745,1.72,0.8,0.8,-0.21,1.0365,2.06,1,1.72,0.56,0,0,0,0,0,0,0,0,0,0,1.7167,0,0,0,0
65751,100.49,21.41,21.41,-14.47,1.045,120.6,1,100.5,34.21,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
65752,100.49,21.41,21.41,-14.47,1.045,120.6,1,100.5,37.66,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
65755,44.34,20.67,20.67,-5.41,1.043,53.22,1,44.35,6.46,0,0,0,0,0,0,0,0,0,0,44.35,0,0,0,0
65756,44.34,-5.41,20.67,-5.41,1.043,53.22,1,44.35,8.36,0,0,0,0,0,0,0,0,0,0,44.35,0,0,0,0
65761,0,0,0.51,-0.11,1.04,1.2,0,1,0.25,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
65761,0,0,0.51,-0.11,1.04,1.2,0,1,0.47,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
65761,0,0,0.51,-0.11,1.04,1.2,0,1,0.45,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
65761,0,0,0.51,-0.11,1.04,1.2,0,1,0.18,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
65767,119.53,8.9,55.71,-14.59,1.0527,143.46,1,119.55,15.1,0,0,0,0,0,0,0,0,0,0,119.55,0,0,0,0
65768,119.53,8.9,55.71,-14.59,1.0527,143.46,1,119.55,35.52,0,0,0,0,0,0,0,0,0,0,119.55,0,0,0,0
65775,29.35,10.72,14.94,-3.26,1.05,35.22,1,29.35,14.21,0,0,0,0,0,0,0,0,0,0,29.35,0,0,0,0
65775,29.35,10.72,14.94,-3.26,1.05,35.22,1,29.35,11.09,0,0,0,0,0,0,0,0,0,0,29.35,0,0,0,0
65780,55.23,28.11,28.11,-6.13,1.0525,66.28,1,55.23,10.17,0,0,0,0,0,0,0,0,0,0,55.2333,0,0,0,0
65781,55.23,28.11,28.11,-6.13,1.0575,66.28,1,55.23,26.98,0,0,0,0,0,0,0,0,0,0,55.2333,0,0,0,0
65782,0,0,28.11,-6.13,1.04,66.28,0,55.23,21.48,0,0,0,0,0,0,0,0,0,0,55.2333,0,0,0,0
65786,171.98,-19.09,87.55,-19.09,1.03,206.4,1,172,43.12,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
65788,12.6,6.41,6.41,-1.4,1.0415,15.12,1,12.6,3.53,0,0,0,0,0,0,0,0,0,0,12.6,0,0,0,0
65788,12.6,6.41,6.41,-1.4,1.0415,15.12,1,12.6,4.36,0,0,0,0,0,0,0,0,0,0,12.6,0,0,0,0
65789,12.6,-0.79,6.41,-1.4,1.039,15.12,1,12.6,1.88,0,0,0,0,0,0,0,0,0,0,12.6,0,0,0,0
65789,12.6,-0.79,6.41,-1.4,1.039,15.12,1,12.6,1.37,0,0,0,0,0,0,0,0,0,0,12.6,0,0,0,0
65789,12.6,-0.79,6.41,-1.4,1.039,15.12,1,12.6,1.99,0,0,0,0,0,0,0,0,0,0,12.6,0,0,0,0
65789,12.6,-0.79,6.41,-1.4,1.039,15.12,1,12.6,5.97,0,0,0,0,0,0,0,0,0,0,12.6,0,0,0,0
65795,97.89,-10.87,49.83,-10.87,1.04,117.48,1,97.9,16.84,0,0,0,0,0,0,0,0,0,0,97.9,0,0,0,0
65799,3.57,-0.4,1.82,-0.4,1.038,4.28,1,3.57,1.41,0,0,0,0,0,0,0,0,0,0,3.5667,0,0,0,0
65800,3.57,-0.4,1.82,-0.4,1.04,4.28,1,3.57,1.34,0,0,0,0,0,0,0,0,0,0,3.5667,0,0,0,0
65801,3.57,-0.4,1.82,-0.4,1.04,4.28,1,3.57,0.89,0,0,0,0,0,0,0,0,0,0,3.5667,0,0,0,0
65805,3.07,1.43,1.43,-0.37,1.048,3.68,1,3.07,0.55,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
65806,3.07,-0.32,1.43,-0.37,1.0465,3.68,1,3.07,1.42,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
65806,3.07,-0.32,1.43,-0.37,1.0465,3.68,1,3.07,1.5,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
65807,3.07,0.54,1.43,-0.37,1.051,3.68,1,3.07,1.41,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
65807,3.07,0.54,1.43,-0.37,1.051,3.68,1,3.07,1,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
65807,3.07,0.54,1.43,-0.37,1.051,3.68,1,3.07,0.56,0,0,0,0,0,0,0,0,0,0,3.0667,0,0,0,0
65810,15,-1.67,7.64,-1.67,1.038,18,1,15,1.95,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
65814,1.7,0.79,0.79,-0.21,1.0335,2.04,1,1.7,0.68,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65814,1.7,0.79,0.79,-0.21,1.0335,2.04,1,1.7,0.39,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65815,1.7,0.79,0.79,-0.21,1.036,2.04,1,1.7,0.19,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65816,1.7,0.35,0.79,-0.21,1.055,2.04,1,1.7,0.19,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65816,1.7,0.35,0.79,-0.21,1.055,2.04,1,1.7,0.41,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65817,0,0,0.47,-0.12,1.04,1.2,0,1,0.47,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
65822,113.98,58.03,58.03,-12.65,1.0725,136.8,1,114,37.69,0,0,0,0,0,0,0,0,0,0,114,0,0,0,0
65823,113.98,58.03,58.03,-12.65,1.075,136.8,1,114,34.59,0,0,0,0,0,0,0,0,0,0,114,0,0,0,0
65826,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.58,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65830,3.22,-0.39,1.5,-0.39,1.04,3.86,1,3.22,1.26,0,0,0,0,0,0,0,0,0,0,3.2167,0,0,0,0
65831,3.22,-0.39,1.5,-0.39,1.04,3.86,1,3.22,0.53,0,0,0,0,0,0,0,0,0,0,3.2167,0,0,0,0
65831,3.22,-0.39,1.5,-0.39,1.04,3.86,1,3.22,0.61,0,0,0,0,0,0,0,0,0,0,3.2167,0,0,0,0
65832,3.22,-0.39,1.5,-0.39,1.04,3.86,1,3.22,0.55,0,0,0,0,0,0,0,0,0,0,3.2167,0,0,0,0
65832,3.22,-0.39,1.5,-0.39,1.04,3.86,1,3.22,1.01,0,0,0,0,0,0,0,0,0,0,3.2167,0,0,0,0
65833,3.22,-0.39,1.5,-0.39,1.04,3.86,1,3.22,0.67,0,0,0,0,0,0,0,0,0,0,3.2167,0,0,0,0
65837,7.6,-0.84,3.87,-0.84,1.038,9.12,1,7.6,2.34,0,0,0,0,0,0,0,0,0,0,7.6,0,0,0,0
65837,7.6,-0.84,3.87,-0.84,1.038,9.12,1,7.6,1,0,0,0,0,0,0,0,0,0,0,7.6,0,0,0,0
65838,7.6,-0.84,3.87,-0.84,1.04,9.12,1,7.6,2.84,0,0,0,0,0,0,0,0,0,0,7.6,0,0,0,0
65841,2,0.32,1.02,-0.22,1.0425,2.4,1,2,0.39,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65841,2,0.32,1.02,-0.22,1.0425,2.4,1,2,0.4,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65848,210.53,367.67,367.67,-96.26,1.0125,946.8,1,789,210.41,0,0,0,0,0,0,0,0,0,0,789,0,0,0,0
65849,317.97,367.67,367.67,-96.26,1.0081,946.8,1,789,317.85,0,0,0,0,0,0,0,0,0,0,789,0,0,0,0
65853,0.52,0.07,0.24,-0.06,1.04,0.62,1,0.52,0.1,0,0,0,0,0,0,0,0,0,0,0.52,0,0,0,0
65854,0.52,0.07,0.24,-0.06,1.04,0.62,1,0.52,0.06,0,0,0,0,0,0,0,0,0,0,0.52,0,0,0,0
65856,0.52,0.24,0.24,-0.06,1.05,0.62,1,0.52,0.22,0,0,0,0,0,0,0,0,0,0,0.52,0,0,0,0
65856,0.52,0.24,0.24,-0.06,1.05,0.62,1,0.52,0.21,0,0,0,0,0,0,0,0,0,0,0.52,0,0,0,0
65857,0.52,0.24,0.24,-0.06,1.0625,0.62,1,0.52,0.22,0,0,0,0,0,0,0,0,0,0,0.52,0,0,0,0
65861,20,-2.22,10.18,-2.22,1.039,24,1,20,5.2,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
65866,89.99,45.81,45.81,-9.99,1.044,108,1,90,27.04,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
65874,2.87,-0.27,1.34,-0.35,1.04,3.44,1,2.87,1.13,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
65874,2.87,-0.27,1.34,-0.35,1.04,3.44,1,2.87,0.52,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
65875,2.87,-0.29,1.34,-0.35,1.04,3.44,1,2.87,0.3,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
65875,2.87,-0.29,1.34,-0.35,1.04,3.44,1,2.87,1.28,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
65876,2.87,-0.28,1.34,-0.35,1.04,3.44,1,2.87,1.22,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
65876,2.87,-0.28,1.34,-0.35,1.04,3.44,1,2.87,1.26,0,0,0,0,0,0,0,0,0,0,2.8667,0,0,0,0
65880,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.49,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65880,2,-0.24,0.93,-0.24,1.038,2.4,1,2,0.51,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65883,2,0.93,0.93,-0.24,1.024,2.4,1,2,0.71,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65884,2,0.93,0.93,-0.24,1.024,2.4,1,2,0.54,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65884,0,0,0.33,-0.09,1.024,0.84,0,0.7,0.23,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
65887,3.7,-0.41,1.88,-0.41,1.04,4.44,1,3.7,1.01,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
65887,3.7,-0.41,1.88,-0.41,1.04,4.44,1,3.7,1.81,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
65887,3.7,-0.41,1.88,-0.41,1.04,4.44,1,3.7,0.43,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
65889,20,-2.22,10.18,-2.22,1.0425,24,1,20,2.24,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
65890,0,0,0.61,-0.13,1.049,1.44,0,1.2,0.16,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
65890,20,-2.02,10.18,-2.22,1.049,24,1,20,5.39,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
65890,20,-2.02,10.18,-2.22,1.049,24,1,20,7.88,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
65890,20,-2.02,10.18,-2.22,1.049,24,1,20,3.95,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
65890,20,-2.02,10.18,-2.22,1.049,24,1,20,9.92,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
65890,20,-2.02,10.18,-2.22,1.049,24,1,20,8.88,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
65898,167.88,26.93,35.76,-24.18,1.05,201.48,1,167.9,81.49,0,0,0,0,0,0,0,0,0,0,167.9,0,0,0,0
65901,49.99,-7.2,10.65,-7.2,1.04,60,1,50,15.08,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
65906,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.44,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
65907,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.83,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
