GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
65909,2.2,1.03,1.03,-0.27,1.04,2.64,1,2.2,0.98,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
65916,115.58,-12.83,58.84,-12.83,1.038,138.72,1,115.6,35.39,0,0,0,0,0,0,0,0,0,0,115.6,0,0,0,0
65920,4.4,-0.49,2.24,-0.49,1.0425,5.28,1,4.4,2.17,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
65930,0,0,42.81,-28.94,1.0409,241.2,0,201,26.16,0,0,0,0,0,0,0,0,0,0,201,0,0,0,0
65936,49.99,22.85,25.45,-5.55,1.063,60,1,50,18.36,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
65941,148.98,10.79,75.84,-16.54,1.002,178.8,1,149,66.64,0,0,0,0,0,0,0,0,0,0,149,0,0,0,0
65944,2.73,-0.33,1.27,-0.33,1.04,3.28,1,2.73,0.36,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
65944,2.73,-0.33,1.27,-0.33,1.04,3.28,1,2.73,0.55,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
65944,2.73,-0.33,1.27,-0.33,1.04,3.28,1,2.73,0.77,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
65944,2.73,-0.33,1.27,-0.33,1.04,3.28,1,2.73,0.76,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
65944,2.73,-0.33,1.27,-0.33,1.04,3.28,1,2.73,0.45,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
65944,2.73,-0.33,1.27,-0.33,1.04,3.28,1,2.73,0.65,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
65947,0,0,0.62,-0.16,1.04,1.59,0,1.32,0.36,0,0,0,0,0,0,0,0,0,0,1.325,0,0,0,0
65947,0,0,0.62,-0.16,1.04,1.59,0,1.32,0.65,0,0,0,0,0,0,0,0,0,0,1.325,0,0,0,0
65948,0,0,0.62,-0.16,1.04,1.59,0,1.32,0.2,0,0,0,0,0,0,0,0,0,0,1.325,0,0,0,0
65948,0,0,0.62,-0.16,1.04,1.59,0,1.32,0.58,0,0,0,0,0,0,0,0,0,0,1.325,0,0,0,0
65955,1.67,-0.2,0.78,-0.2,1.04,2,1,1.67,0.4,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
65956,1.67,-0.2,0.78,-0.2,1.04,2,1,1.67,0.59,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
65958,1.67,-0.2,0.78,-0.2,1.04,2,1,1.67,0.76,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
65962,1.17,-0.06,0.45,-0.06,1.0475,1.4,1,1.17,0.56,0,0,0,0,0,0,0,0,0,0,1.1667,0,0,0,0
65962,1.17,-0.06,0.45,-0.06,1.0475,1.4,1,1.17,0.49,0,0,0,0,0,0,0,0,0,0,1.1667,0,0,0,0
65963,1.17,-0.06,0.45,-0.06,1.0475,1.4,1,1.17,0.47,0,0,0,0,0,0,0,0,0,0,1.1667,0,0,0,0
65963,1.17,-0.06,0.45,-0.06,1.0475,1.4,1,1.17,0.35,0,0,0,0,0,0,0,0,0,0,1.1667,0,0,0,0
65964,1.17,-0.06,0.45,-0.06,1.0475,1.4,1,1.17,0.31,0,0,0,0,0,0,0,0,0,0,1.1667,0,0,0,0
65965,1.17,-0.06,0.45,-0.06,1.0475,1.4,1,1.17,0.49,0,0,0,0,0,0,0,0,0,0,1.1667,0,0,0,0
65969,19.6,9.98,9.98,-2.18,1.0725,23.52,1,19.6,4.85,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
65969,19.6,9.98,9.98,-2.18,1.0725,23.52,1,19.6,7.3,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
65972,71.79,36.55,36.55,-7.97,1.0445,86.16,1,71.8,27.44,0,0,0,0,0,0,0,0,0,0,71.8,0,0,0,0
65972,71.79,36.55,36.55,-7.97,1.0445,86.16,1,71.8,17.12,0,0,0,0,0,0,0,0,0,0,71.8,0,0,0,0
65979,103.99,-14.98,22.15,-14.98,1.04,124.8,1,104,40.06,0,0,0,0,0,0,0,0,0,0,104,0,0,0,0
65984,3.65,-0.41,1.86,-0.41,1.036,4.38,1,3.65,1.49,0,0,0,0,0,0,0,0,0,0,3.65,0,0,0,0
65984,3.65,-0.41,1.86,-0.41,1.036,4.38,1,3.65,1.05,0,0,0,0,0,0,0,0,0,0,3.65,0,0,0,0
65985,3.65,-0.41,1.86,-0.41,1.036,4.38,1,3.65,1.53,0,0,0,0,0,0,0,0,0,0,3.65,0,0,0,0
65985,3.65,-0.41,1.86,-0.41,1.036,4.38,1,3.65,1.25,0,0,0,0,0,0,0,0,0,0,3.65,0,0,0,0
65986,3.65,-0.41,1.86,-0.41,1.036,4.38,1,3.65,0.67,0,0,0,0,0,0,0,0,0,0,3.65,0,0,0,0
65986,3.65,-0.41,1.86,-0.41,1.036,4.38,1,3.65,0.72,0,0,0,0,0,0,0,0,0,0,3.65,0,0,0,0
65990,5,2.55,2.55,-0.55,1.04,6,1,5,2.01,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
65990,5,2.55,2.55,-0.55,1.04,6,1,5,1.48,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
65993,4.4,-0.49,2.24,-0.49,1.038,5.28,1,4.4,1.39,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
65997,14,-1.55,7.13,-1.55,1.04,16.8,1,14,5.61,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
66002,262.96,61.29,133.87,-29.19,1.0551,315.6,1,263,57.45,0,0,0,0,0,0,0,0,0,0,263,0,0,0,0
66003,262.96,61.29,133.87,-29.19,1.0624,315.6,1,263,39.14,0,0,0,0,0,0,0,0,0,0,263,0,0,0,0
67402,1.24,0.01,0.58,-0.15,1.047,1.49,1,1.24,0.6,0,0,0,0,0,0,0,0,0,0,1.24,0,0,0,0
67402,1.24,0.01,0.58,-0.15,1.047,1.49,1,1.24,0.32,0,0,0,0,0,0,0,0,0,0,1.24,0,0,0,0
67403,1.24,0.58,0.58,-0.15,1.045,1.49,1,1.24,0.6,0,0,0,0,0,0,0,0,0,0,1.24,0,0,0,0
67403,1.24,0.58,0.58,-0.15,1.045,1.49,1,1.24,0.32,0,0,0,0,0,0,0,0,0,0,1.24,0,0,0,0
67404,1.24,0.58,0.58,-0.15,1.045,1.49,1,1.24,0.2,0,0,0,0,0,0,0,0,0,0,1.24,0,0,0,0
67408,0,0,0.04,-0,1.041,0.12,0,0.1,0.01,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0
67408,0.1,0.04,0.04,-0,1.041,0.12,1,0.1,0.04,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0
67408,2.8,0.28,1.08,-0.14,1.041,3.36,1,2.8,1.01,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
67408,2.8,0.28,1.08,-0.14,1.041,3.36,1,2.8,0.78,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
67408,2.8,0.28,1.08,-0.14,1.041,3.36,1,2.8,0.35,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
67413,1.87,0.95,0.95,-0.21,1.04,2.25,1,1.88,0.9,0,0,0,0,0,0,0,0,0,0,1.875,0,0,0,0
67414,1.87,0.95,0.95,-0.21,1.04,2.25,1,1.88,0.29,0,0,0,0,0,0,0,0,0,0,1.875,0,0,0,0
67416,1.87,0.95,0.95,-0.21,1.047,2.25,1,1.88,0.27,0,0,0,0,0,0,0,0,0,0,1.875,0,0,0,0
67416,1.87,0.95,0.95,-0.21,1.047,2.25,1,1.88,0.62,0,0,0,0,0,0,0,0,0,0,1.875,0,0,0,0
67422,114.33,53.29,53.29,-13.95,1.0265,137.22,1,114.35,35.44,0,0,0,0,0,0,0,0,0,0,114.35,0,0,0,0
67423,114.33,53.29,53.29,-13.95,1.0265,137.22,1,114.35,20,0,0,0,0,0,0,0,0,0,0,114.35,0,0,0,0
67431,56.69,1.92,26.42,-6.92,1.04,68.04,1,56.7,10.45,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
67435,1.45,-0.18,0.68,-0.18,1.04,1.74,1,1.45,0.24,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
67436,1.45,-0.18,0.68,-0.18,1.04,1.74,1,1.45,0.35,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
67436,1.45,-0.18,0.68,-0.18,1.04,1.74,1,1.45,0.59,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
67437,1.45,-0.18,0.68,-0.18,1.04,1.74,1,1.45,0.71,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
67443,10.8,4.15,4.15,-0.53,1.04,12.96,1,10.8,4.51,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
67444,0,0,4.15,-0.53,1.04,12.96,0,10.8,3.19,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
67448,0,0,0.22,-0.06,1.04,0.57,0,0.47,0.09,0,0,0,0,0,0,0,0,0,0,0.475,0,0,0,0
67448,0,0,0.22,-0.06,1.04,0.57,0,0.47,0.14,0,0,0,0,0,0,0,0,0,0,0.475,0,0,0,0
67449,0,0,0.22,-0.06,1.04,0.57,0,0.47,0.12,0,0,0,0,0,0,0,0,0,0,0.475,0,0,0,0
67449,0,0,0.22,-0.06,1.04,0.57,0,0.47,0.1,0,0,0,0,0,0,0,0,0,0,0.475,0,0,0,0
67452,79.89,2.73,17.02,-11.51,1.044,95.88,1,79.9,21.65,0,0,0,0,0,0,0,0,0,0,79.9,0,0,0,0
67459,13.1,1.87,5.03,-0.64,1.038,15.72,1,13.1,5.11,0,0,0,0,0,0,0,0,0,0,13.1,0,0,0,0
67459,13.1,1.87,5.03,-0.64,1.038,15.72,1,13.1,4.58,0,0,0,0,0,0,0,0,0,0,13.1,0,0,0,0
67464,4.35,-0.01,2.21,-0.48,1.02,5.22,1,4.35,1.29,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
67464,4.35,-0.01,2.21,-0.48,1.02,5.22,1,4.35,1.28,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
67468,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.19,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
67469,0,0,0.3,-0.08,1.04,0.78,0,0.65,0.16,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
67470,0,0,0.3,-0.08,1.04,0.78,0,0.65,0.18,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
67478,172.48,87.8,87.8,-19.15,1.0611,207,1,172.5,57.9,0,0,0,0,0,0,0,0,0,0,172.5,0,0,0,0
67479,172.48,87.8,87.8,-19.15,1.06,207,1,172.5,32.01,0,0,0,0,0,0,0,0,0,0,172.5,0,0,0,0
67482,0.1,-0.01,0.05,-0.01,1.04,0.12,1,0.1,0.04,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0
67482,3.63,-0.44,1.69,-0.44,1.04,4.36,1,3.63,1.26,0,0,0,0,0,0,0,0,0,0,3.6333,0,0,0,0
67484,3.63,-0.4,1.69,-0.44,1.0405,4.36,1,3.63,1.68,0,0,0,0,0,0,0,0,0,0,3.6333,0,0,0,0
67484,3.63,-0.4,1.69,-0.44,1.0405,4.36,1,3.63,1.5,0,0,0,0,0,0,0,0,0,0,3.6333,0,0,0,0
67484,3.63,-0.4,1.69,-0.44,1.0405,4.36,1,3.63,0.84,0,0,0,0,0,0,0,0,0,0,3.6333,0,0,0,0
67484,3.63,-0.4,1.69,-0.44,1.0405,4.36,1,3.63,1.27,0,0,0,0,0,0,0,0,0,0,3.6333,0,0,0,0
67484,3.63,-0.4,1.69,-0.44,1.0405,4.36,1,3.63,1.04,0,0,0,0,0,0,0,0,0,0,3.6333,0,0,0,0
67487,56.69,-6.92,26.42,-6.92,1.04,68.04,1,56.7,27.04,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
67497,0,0,16.93,-2.16,1.04,52.92,0,44.1,18.27,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
67498,44.09,-2.16,16.93,-2.16,1.04,52.92,1,44.1,10.28,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
67500,44.09,14.96,16.93,-2.16,1.0045,52.92,1,44.1,9.78,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
67504,1.8,-0.22,0.84,-0.22,1.0405,2.16,1,1.8,0.57,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
67504,0,0,0.23,-0.06,1.0405,0.6,0,0.5,0.08,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
67507,59.39,12.65,12.65,-8.55,1.0435,71.28,1,59.4,17.15,0,0,0,0,0,0,0,0,0,0,59.4,0,0,0,0
67514,27,13.74,13.74,-3,1.04,32.4,1,27,5.34,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
67518,3.5,1.63,1.63,-0.43,1.0475,4.2,1,3.5,1.22,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
67523,43.33,12.23,20.19,-5.29,1.048,52,1,43.33,18.81,0,0,0,0,0,0,0,0,0,0,43.3333,0,0,0,0
67523,43.33,12.23,20.19,-5.29,1.048,52,1,43.33,4.6,0,0,0,0,0,0,0,0,0,0,43.3333,0,0,0,0
67524,43.33,-5.29,20.19,-5.29,1.0345,52,1,43.33,10.35,0,0,0,0,0,0,0,0,0,0,43.3333,0,0,0,0
67528,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.33,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
67529,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.13,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
67531,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.34,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
67534,74.79,-10.77,15.93,-10.77,1.04,89.76,1,74.8,31.79,0,0,0,0,0,0,0,0,0,0,74.8,0,0,0,0
67536,0,0,0.13,-0.09,1.0425,0.72,0,0.6,0.27,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
67536,0.6,-0.09,0.13,-0.09,1.0425,0.72,1,0.6,0.15,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
67541,2.9,-0.35,1.35,-0.35,1.0425,3.48,1,2.9,1.03,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
67544,0,0,8.63,-5.83,1.04,48.6,0,40.5,13.95,0,0,0,0,0,0,0,0,0,0,40.5,0,0,0,0
67548,1.45,0.63,0.68,-0.18,1.027,1.74,1,1.45,0.62,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
67548,1.45,0.63,0.68,-0.18,1.027,1.74,1,1.45,0.65,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
67549,1.45,0.41,0.68,-0.18,1.027,1.74,1,1.45,0.28,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
67549,1.45,0.41,0.68,-0.18,1.027,1.74,1,1.45,0.49,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
67553,0,0,0.31,-0.07,1.04,0.72,0,0.6,0.17,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
67553,0,0,0.31,-0.07,1.04,0.72,0,0.6,0.09,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
67553,0.85,0.43,0.43,-0.09,1.04,1.02,1,0.85,0.2,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
67553,0.85,0.43,0.43,-0.09,1.04,1.02,1,0.85,0.22,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
67553,0.85,0.43,0.43,-0.09,1.04,1.02,1,0.85,0.12,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
67553,0.85,0.43,0.43,-0.09,1.04,1.02,1,0.85,0.36,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
67556,0.9,0.46,0.46,-0.1,1.04,1.08,1,0.9,0.34,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
67556,1.85,0.94,0.94,-0.21,1.04,2.22,1,1.85,0.22,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
67556,1.85,0.94,0.94,-0.21,1.04,2.22,1,1.85,0.42,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
67556,1.85,0.94,0.94,-0.21,1.04,2.22,1,1.85,0.38,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
67556,1.85,0.94,0.94,-0.21,1.04,2.22,1,1.85,0.28,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
67558,82.36,41.92,41.92,-9.14,1.049,98.84,1,82.37,31.82,0,0,0,0,0,0,0,0,0,0,82.3667,0,0,0,0
67558,82.36,41.92,41.92,-9.14,1.049,98.84,1,82.37,32.31,0,0,0,0,0,0,0,0,0,0,82.3667,0,0,0,0
67558,82.36,41.92,41.92,-9.14,1.049,98.84,1,82.37,16.06,0,0,0,0,0,0,0,0,0,0,82.3667,0,0,0,0
67565,1.4,-0.17,0.65,-0.17,1.038,1.68,1,1.4,0.24,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
67565,1.4,-0.17,0.65,-0.17,1.038,1.68,1,1.4,0.38,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
67566,1.4,-0.17,0.65,-0.17,1.038,1.68,1,1.4,0.68,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
67567,1.4,-0.17,0.65,-0.17,1.038,1.68,1,1.4,0.39,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
67567,1.4,-0.17,0.65,-0.17,1.038,1.68,1,1.4,0.2,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
67568,0,0,0.35,-0.09,1.04,0.9,0,0.75,0.36,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
67568,0,0,0.35,-0.09,1.04,0.9,0,0.75,0.18,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
67574,501.93,184.74,184.74,-41.16,1.0676,602.4,1,502,100.69,0,0,0,0,0,0,0,0,0,0,502,0,0,0,0
67577,2.35,-0.29,1.1,-0.29,1.038,2.82,1,2.35,0.96,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
67577,2.35,-0.29,1.1,-0.29,1.038,2.82,1,2.35,0.96,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
67580,0,0,0.58,-0.07,1.0445,1.8,0,1.5,0.37,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
67580,22.5,8.64,8.64,-1.1,1.0445,27,1,22.5,7.94,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
67584,0,0,0.3,-0.08,1.04,0.78,0,0.65,0.19,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
67584,0,0,0.3,-0.08,1.04,0.78,0,0.65,0.23,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
67585,0,0,0.15,-0.04,1.04,0.39,0,0.33,0.08,0,0,0,0,0,0,0,0,0,0,0.325,0,0,0,0
67585,0,0,0.15,-0.04,1.04,0.39,0,0.33,0.14,0,0,0,0,0,0,0,0,0,0,0.325,0,0,0,0
67586,0,0,0.15,-0.04,1.04,0.39,0,0.33,0.12,0,0,0,0,0,0,0,0,0,0,0.325,0,0,0,0
67586,0,0,0.15,-0.04,1.04,0.39,0,0.33,0.05,0,0,0,0,0,0,0,0,0,0,0.325,0,0,0,0
67589,64.99,30.29,30.29,-7.93,1.04,78,1,65,20.45,0,0,0,0,0,0,0,0,0,0,65,0,0,0,0
67589,64.99,30.29,30.29,-7.93,1.04,78,1,65,6.99,0,0,0,0,0,0,0,0,0,0,65,0,0,0,0
67596,47.59,13.26,24.23,-5.28,1.048,57.12,1,47.6,9.07,0,0,0,0,0,0,0,0,0,0,47.6,0,0,0,0
67596,47.59,13.26,24.23,-5.28,1.048,57.12,1,47.6,8.42,0,0,0,0,0,0,0,0,0,0,47.6,0,0,0,0
67597,47.59,18.75,24.23,-5.28,1.048,57.12,1,47.6,17.73,0,0,0,0,0,0,0,0,0,0,47.6,0,0,0,0
67600,0,0,0.27,-0.07,1.04,0.69,0,0.58,0.19,0,0,0,0,0,0,0,0,0,0,0.575,0,0,0,0
67600,0,0,0.27,-0.07,1.04,0.69,0,0.58,0.26,0,0,0,0,0,0,0,0,0,0,0.575,0,0,0,0
67600,0,0,0.27,-0.07,1.04,0.69,0,0.58,0.15,0,0,0,0,0,0,0,0,0,0,0.575,0,0,0,0
67600,0,0,0.27,-0.07,1.04,0.69,0,0.58,0.23,0,0,0,0,0,0,0,0,0,0,0.575,0,0,0,0
67607,0,0,19.2,-2.45,1.04,60,0,50,23.14,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
67610,1.2,-0.15,0.56,-0.15,1.0425,1.44,1,1.2,0.39,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
67610,1.2,-0.15,0.56,-0.15,1.0425,1.44,1,1.2,0.17,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
67610,1.2,-0.15,0.56,-0.15,1.0425,1.44,1,1.2,0.59,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
67612,1.22,-0.14,0.62,-0.14,1.04,1.47,1,1.22,0.32,0,0,0,0,0,0,0,0,0,0,1.225,0,0,0,0
67612,1.22,-0.14,0.62,-0.14,1.04,1.47,1,1.22,0.55,0,0,0,0,0,0,0,0,0,0,1.225,0,0,0,0
67612,1.22,-0.14,0.62,-0.14,1.04,1.47,1,1.22,0.38,0,0,0,0,0,0,0,0,0,0,1.225,0,0,0,0
67612,1.22,-0.14,0.62,-0.14,1.04,1.47,1,1.22,0.41,0,0,0,0,0,0,0,0,0,0,1.225,0,0,0,0
67615,1.02,-0.11,0.52,-0.11,1.034,1.23,1,1.03,0.29,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
67615,0,0,0.52,-0.11,1.034,1.23,0,1.03,0.2,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
67616,1.02,-0.11,0.52,-0.11,1.034,1.23,1,1.03,0.2,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
67616,1.02,-0.11,0.52,-0.11,1.034,1.23,1,1.03,0.14,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
67617,0,0,0.38,-0.08,1.04,0.9,0,0.75,0.12,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
67617,0,0,0.38,-0.08,1.04,0.9,0,0.75,0.28,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
67621,2.12,-0.24,1.08,-0.24,1,2.55,1,2.13,0.9,0,0,0,0,0,0,0,0,0,0,2.125,0,0,0,0
67622,2.12,-0.24,1.08,-0.24,1.006,2.55,1,2.13,0.33,0,0,0,0,0,0,0,0,0,0,2.125,0,0,0,0
67622,2.12,-0.24,1.08,-0.24,1.006,2.55,1,2.13,0.67,0,0,0,0,0,0,0,0,0,0,2.125,0,0,0,0
67623,2.12,-0.24,1.08,-0.24,1.006,2.55,1,2.13,0.53,0,0,0,0,0,0,0,0,0,0,2.125,0,0,0,0
67634,59.99,12.78,12.78,-8.64,1.0425,72,1,60,15.27,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
67639,3.12,-0.35,1.59,-0.35,1.045,3.74,1,3.12,0.6,0,0,0,0,0,0,0,0,0,0,3.1167,0,0,0,0
67639,3.12,-0.35,1.59,-0.35,1.045,3.74,1,3.12,0.64,0,0,0,0,0,0,0,0,0,0,3.1167,0,0,0,0
67639,3.12,-0.35,1.59,-0.35,1.045,3.74,1,3.12,1.38,0,0,0,0,0,0,0,0,0,0,3.1167,0,0,0,0
67639,3.12,-0.35,1.59,-0.35,1.045,3.74,1,3.12,0.86,0,0,0,0,0,0,0,0,0,0,3.1167,0,0,0,0
67640,3.12,-0.35,1.59,-0.35,1.04,3.74,1,3.12,1.49,0,0,0,0,0,0,0,0,0,0,3.1167,0,0,0,0
67641,3.12,-0.35,1.59,-0.35,1.04,3.74,1,3.12,1.1,0,0,0,0,0,0,0,0,0,0,3.1167,0,0,0,0
67645,87.72,44.66,44.66,-9.74,1.043,105.28,1,87.73,40.12,0,0,0,0,0,0,0,0,0,0,87.7333,0,0,0,0
67645,87.72,44.66,44.66,-9.74,1.043,105.28,1,87.73,16.63,0,0,0,0,0,0,0,0,0,0,87.7333,0,0,0,0
67645,87.72,44.66,44.66,-9.74,1.043,105.28,1,87.73,22.04,0,0,0,0,0,0,0,0,0,0,87.7333,0,0,0,0
67649,32.66,16.63,16.63,-3.63,1.044,39.2,1,32.67,6.36,0,0,0,0,0,0,0,0,0,0,32.6667,0,0,0,0
67650,32.66,8.12,16.63,-3.63,1.044,39.2,1,32.67,8.53,0,0,0,0,0,0,0,0,0,0,32.6667,0,0,0,0
67650,32.66,8.12,16.63,-3.63,1.044,39.2,1,32.67,12.05,0,0,0,0,0,0,0,0,0,0,32.6667,0,0,0,0
67655,1.5,-0.18,0.7,-0.18,1.04,1.8,1,1.5,0.56,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
67655,4.5,-0.55,2.1,-0.55,1.04,5.4,1,4.5,2.22,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
67658,0.97,-0.08,0.5,-0.11,1.04,1.17,1,0.98,0.35,0,0,0,0,0,0,0,0,0,0,0.975,0,0,0,0
67658,0.97,-0.08,0.5,-0.11,1.04,1.17,1,0.98,0.42,0,0,0,0,0,0,0,0,0,0,0.975,0,0,0,0
67659,0.97,-0.08,0.5,-0.11,1.04,1.17,1,0.98,0.21,0,0,0,0,0,0,0,0,0,0,0.975,0,0,0,0
67659,0.97,-0.08,0.5,-0.11,1.04,1.17,1,0.98,0.38,0,0,0,0,0,0,0,0,0,0,0.975,0,0,0,0
67663,4.5,-0.5,2.29,-0.5,1.04,5.4,1,4.5,0.58,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
67664,4.5,-0.5,2.29,-0.5,1.04,5.4,1,4.5,1.9,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
67670,0,0,15.57,-10.53,1.04,87.72,0,73.1,18.31,0,0,0,0,0,0,0,0,0,0,73.1,0,0,0,0
67676,3.42,1.74,1.74,-0.38,1.0495,4.1,1,3.42,0.43,0,0,0,0,0,0,0,0,0,0,3.4167,0,0,0,0
67676,3.42,1.74,1.74,-0.38,1.0495,4.1,1,3.42,0.66,0,0,0,0,0,0,0,0,0,0,3.4167,0,0,0,0
67677,3.42,1.74,1.74,-0.38,1.0495,4.1,1,3.42,0.7,0,0,0,0,0,0,0,0,0,0,3.4167,0,0,0,0
67677,3.42,1.74,1.74,-0.38,1.0495,4.1,1,3.42,0.67,0,0,0,0,0,0,0,0,0,0,3.4167,0,0,0,0
67678,3.42,-0.38,1.74,-0.38,1.04,4.1,1,3.42,0.66,0,0,0,0,0,0,0,0,0,0,3.4167,0,0,0,0
67678,3.42,-0.38,1.74,-0.38,1.04,4.1,1,3.42,1.17,0,0,0,0,0,0,0,0,0,0,3.4167,0,0,0,0
67682,1.13,0.2,0.58,-0.13,1.04,1.36,1,1.13,0.22,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
67682,1.13,0.2,0.58,-0.13,1.04,1.36,1,1.13,0.5,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
67683,1.13,0.09,0.58,-0.13,1.04,1.36,1,1.13,0.33,0,0,0,0,0,0,0,0,0,0,1.1333,0,0,0,0
67687,0,0,0.39,-0.1,1.04,1,0,0.83,0.18,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
67688,0.83,-0.09,0.39,-0.1,1.002,1,1,0.83,0.24,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
67688,0.83,-0.09,0.39,-0.1,1.002,1,1,0.83,0.25,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
67691,0,0,0.3,-0.08,1.048,0.76,0,0.63,0.29,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
67691,0,0,0.3,-0.08,1.048,0.76,0,0.63,0.2,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
67691,2.4,1.12,1.12,-0.29,1.048,2.88,1,2.4,0.55,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
67691,2.4,1.12,1.12,-0.29,1.048,2.88,1,2.4,0.93,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
67693,0,0,0.3,-0.08,1.0445,0.76,0,0.63,0.27,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
67693,2.4,0.73,1.12,-0.29,1.0445,2.88,1,2.4,1.06,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
67693,2.4,0.73,1.12,-0.29,1.0445,2.88,1,2.4,0.65,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
67693,2.4,0.73,1.12,-0.29,1.0445,2.88,1,2.4,1.15,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
67697,5,2.33,2.33,-0.61,1.0425,6,1,5,1.29,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
67702,248.53,317.49,317.49,-83.12,1.007,817.56,1,681.3,140.26,0,0,0,0,0,0,0,0,0,0,681.3,0,0,0,0
67703,0,0,317.49,-83.12,1.0254,817.56,0,681.3,230.68,0,0,0,0,0,0,0,0,0,0,681.3,0,0,0,0
67707,39.99,13.33,20.36,-4.44,1.036,48,1,40,7.86,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
67712,39.99,-5.76,8.52,-5.76,1.04,48,1,40,9.05,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
67716,1.25,-0.15,0.58,-0.15,1.04,1.5,1,1.25,0.41,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
67717,1.25,-0.15,0.58,-0.15,1.04,1.5,1,1.25,0.48,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
67719,1.25,-0.15,0.58,-0.15,1.04,1.5,1,1.25,0.22,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
67719,1.25,-0.15,0.58,-0.15,1.04,1.5,1,1.25,0.54,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
67725,0,0,17.25,-11.66,1.04,97.2,0,81,18.23,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
67729,1.6,-0.17,0.81,-0.18,1.016,1.92,1,1.6,0.31,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67729,1.6,-0.17,0.81,-0.18,1.016,1.92,1,1.6,0.16,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67730,1.6,-0.16,0.81,-0.18,1.016,1.92,1,1.6,0.27,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67733,4.1,-0.46,2.09,-0.46,1.038,4.92,1,4.1,0.59,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
67734,4.1,-0.46,2.09,-0.46,1.045,4.92,1,4.1,0.56,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
67734,4.1,-0.46,2.09,-0.46,1.045,4.92,1,4.1,1.95,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
67734,4.1,-0.46,2.09,-0.46,1.045,4.92,1,4.1,0.52,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
67734,4.1,-0.46,2.09,-0.46,1.045,4.92,1,4.1,1.25,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
67734,4.1,-0.46,2.09,-0.46,1.045,4.92,1,4.1,0.94,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
67738,2.74,-0.3,1.39,-0.3,1.036,3.29,1,2.74,0.6,0,0,0,0,0,0,0,0,0,0,2.74,0,0,0,0
67738,2.74,-0.3,1.39,-0.3,1.036,3.29,1,2.74,0.96,0,0,0,0,0,0,0,0,0,0,2.74,0,0,0,0
67739,2.74,-0.3,1.39,-0.3,1.036,3.29,1,2.74,1.23,0,0,0,0,0,0,0,0,0,0,2.74,0,0,0,0
67739,2.74,-0.3,1.39,-0.3,1.036,3.29,1,2.74,0.74,0,0,0,0,0,0,0,0,0,0,2.74,0,0,0,0
67740,2.74,-0.3,1.39,-0.3,1.036,3.29,1,2.74,0.55,0,0,0,0,0,0,0,0,0,0,2.74,0,0,0,0
67743,0.27,0.13,0.13,-0.03,1.045,0.33,1,0.27,0.05,0,0,0,0,0,0,0,0,0,0,0.275,0,0,0,0
67743,0.27,0.13,0.13,-0.03,1.045,0.33,1,0.27,0.13,0,0,0,0,0,0,0,0,0,0,0.275,0,0,0,0
67743,0.27,0.13,0.13,-0.03,1.045,0.33,1,0.27,0.06,0,0,0,0,0,0,0,0,0,0,0.275,0,0,0,0
67743,0,0,0.13,-0.03,1.045,0.33,0,0.27,0.13,0,0,0,0,0,0,0,0,0,0,0.275,0,0,0,0
67743,0,0,0.28,-0.07,1.045,0.72,0,0.6,0.21,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
67743,0,0,0.3,-0.08,1.045,0.78,0,0.65,0.17,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
67743,0,0,0.3,-0.08,1.045,0.78,0,0.65,0.24,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
67747,320.77,321.95,323.78,-84.77,1.0256,833.76,1,694.8,71.31,0,0,0,0,0,0,0,0,0,0,694.8,0,0,0,0
67748,272.44,321.95,323.78,-84.77,1.0243,833.76,1,694.8,166.77,0,0,0,0,0,0,0,0,0,0,694.8,0,0,0,0
67752,6.33,-0.7,3.22,-0.7,1.04,7.6,1,6.33,1.06,0,0,0,0,0,0,0,0,0,0,6.3333,0,0,0,0
67752,6.33,-0.7,3.22,-0.7,1.04,7.6,1,6.33,1,0,0,0,0,0,0,0,0,0,0,6.3333,0,0,0,0
67752,6.33,-0.7,3.22,-0.7,1.04,7.6,1,6.33,2.05,0,0,0,0,0,0,0,0,0,0,6.3333,0,0,0,0
67755,79.89,17.02,17.02,-11.51,1.0455,95.88,1,79.9,14.88,0,0,0,0,0,0,0,0,0,0,79.9,0,0,0,0
67763,56.69,-6.29,28.86,-6.29,1.032,68.04,1,56.7,22.19,0,0,0,0,0,0,0,0,0,0,56.7,0,0,0,0
67766,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.46,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67767,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.29,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67767,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.55,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67767,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.56,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67767,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.45,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67767,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.38,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67770,1.9,0.4,0.4,-0.27,1.041,2.28,1,1.9,0.6,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
67777,108.78,55.38,55.38,-12.08,1.0245,130.56,1,108.8,53.74,0,0,0,0,0,0,0,0,0,0,108.8,0,0,0,0
67783,0,0,43.98,-29.74,1.04,247.8,0,206.5,41.69,0,0,0,0,0,0,0,0,0,0,206.5,0,0,0,0
67790,1.5,0.32,0.32,-0.22,1.04,1.8,1,1.5,0.75,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
67791,0,0,0.32,-0.22,1.04,1.8,0,1.5,0.71,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
67795,1.2,-0.06,0.46,-0.06,1.04,1.44,1,1.2,0.34,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
67795,0,0,0.46,-0.06,1.04,1.44,0,1.2,0.49,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
67802,0,0,51.17,-13.4,1.04,131.76,0,109.8,45.73,0,0,0,0,0,0,0,0,0,0,109.8,0,0,0,0
67807,71.39,33.27,33.27,-8.71,1.045,85.68,1,71.4,29.35,0,0,0,0,0,0,0,0,0,0,71.4,0,0,0,0
67811,1.03,-0.13,0.48,-0.13,1.038,1.24,1,1.03,0.3,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
67811,1.03,-0.13,0.48,-0.13,1.038,1.24,1,1.03,0.23,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
67812,1.03,-0.13,0.48,-0.13,1.038,1.24,1,1.03,0.49,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
67815,2,-0.22,1.02,-0.22,1.04,2.4,1,2,0.59,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
67815,2,-0.22,1.02,-0.22,1.04,2.4,1,2,0.29,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
67821,0,0,4.15,-0.53,1.04,12.96,0,10.8,1.66,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
67822,0,0,4.15,-0.53,1.04,12.96,0,10.8,5.31,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
67827,800.89,108.89,294.77,-65.68,1.0471,961.2,1,801,346.53,0,0,0,0,0,0,0,0,0,0,801,0,0,0,0
67830,6,3.05,3.05,-0.67,1.044,7.2,1,6,1.01,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
67833,0.97,0.45,0.45,-0.12,1.002,1.17,1,0.98,0.37,0,0,0,0,0,0,0,0,0,0,0.975,0,0,0,0
67833,0.97,0.45,0.45,-0.12,1.002,1.17,1,0.98,0.14,0,0,0,0,0,0,0,0,0,0,0.975,0,0,0,0
67834,0.97,0.42,0.45,-0.12,1.004,1.17,1,0.98,0.22,0,0,0,0,0,0,0,0,0,0,0.975,0,0,0,0
67834,0.97,0.42,0.45,-0.12,1.004,1.17,1,0.98,0.24,0,0,0,0,0,0,0,0,0,0,0.975,0,0,0,0
67839,0,0,60.09,-15.73,1.04,154.73,0,128.94,44.28,0,0,0,0,0,0,0,0,0,0,128.94,0,0,0,0
67840,128.92,38.02,60.09,-15.73,1.063,154.73,1,128.94,57.14,0,0,0,0,0,0,0,0,0,0,128.94,0,0,0,0
67841,128.92,34,60.09,-15.73,1.063,154.73,1,128.94,52.26,0,0,0,0,0,0,0,0,0,0,128.94,0,0,0,0
67842,128.92,47.87,60.09,-15.73,1.0699,154.73,1,128.94,46.42,0,0,0,0,0,0,0,0,0,0,128.94,0,0,0,0
67843,128.92,35.8,60.09,-15.73,1.063,154.73,1,128.94,29.12,0,0,0,0,0,0,0,0,0,0,128.94,0,0,0,0
67848,60.49,4.39,30.79,-6.72,1.045,72.6,1,60.5,17.57,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
67855,2,-0.05,0.93,-0.24,1.04,2.4,1,2,0.99,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
67855,2,-0.05,0.93,-0.24,1.04,2.4,1,2,0.49,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
67856,0,0,0.19,-0.05,1.04,0.48,0,0.4,0.15,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
67856,0,0,0.19,-0.05,1.04,0.48,0,0.4,0.12,0,0,0,0,0,0,0,0,0,0,0.4,0,0,0,0
67859,0,0,0.4,-0.09,1.04,0.94,0,0.78,0.3,0,0,0,0,0,0,0,0,0,0,0.7833,0,0,0,0
67859,0,0,0.4,-0.09,1.04,0.94,0,0.78,0.14,0,0,0,0,0,0,0,0,0,0,0.7833,0,0,0,0
67859,0,0,0.4,-0.09,1.04,0.94,0,0.78,0.34,0,0,0,0,0,0,0,0,0,0,0.7833,0,0,0,0
67859,0,0,0.4,-0.09,1.04,0.94,0,0.78,0.28,0,0,0,0,0,0,0,0,0,0,0.7833,0,0,0,0
67859,0,0,0.4,-0.09,1.04,0.94,0,0.78,0.29,0,0,0,0,0,0,0,0,0,0,0.7833,0,0,0,0
67859,0,0,0.4,-0.09,1.04,0.94,0,0.78,0.16,0,0,0,0,0,0,0,0,0,0,0.7833,0,0,0,0
67861,7.9,-0.96,3.68,-0.96,1.036,9.48,1,7.9,2.44,0,0,0,0,0,0,0,0,0,0,7.9,0,0,0,0
67865,66.83,15.59,34.02,-7.42,1.0405,80.21,1,66.84,23.76,0,0,0,0,0,0,0,0,0,0,66.84,0,0,0,0
67866,66.83,4.96,34.02,-7.42,1.0405,80.21,1,66.84,28.47,0,0,0,0,0,0,0,0,0,0,66.84,0,0,0,0
67867,66.83,7.07,34.02,-7.42,1.0405,80.21,1,66.84,23.48,0,0,0,0,0,0,0,0,0,0,66.84,0,0,0,0
67868,66.83,5.15,34.02,-7.42,1.0405,80.21,1,66.84,18.36,0,0,0,0,0,0,0,0,0,0,66.84,0,0,0,0
67869,66.83,5.66,34.02,-7.42,1.0405,80.21,1,66.84,17.07,0,0,0,0,0,0,0,0,0,0,66.84,0,0,0,0
67872,49.73,25.31,25.31,-5.52,1.0425,59.68,1,49.73,20.49,0,0,0,0,0,0,0,0,0,0,49.7333,0,0,0,0
67873,49.73,-5.52,25.31,-5.52,1.0445,59.68,1,49.73,14.45,0,0,0,0,0,0,0,0,0,0,49.7333,0,0,0,0
67873,49.73,-5.52,25.31,-5.52,1.0445,59.68,1,49.73,8.33,0,0,0,0,0,0,0,0,0,0,49.7333,0,0,0,0
67880,10.5,2.24,2.24,-1.51,1.044,12.6,1,10.5,3,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
67882,1.27,0.5,0.59,-0.15,1.041,1.52,1,1.27,0.26,0,0,0,0,0,0,0,0,0,0,1.2667,0,0,0,0
67882,1.27,0.5,0.59,-0.15,1.041,1.52,1,1.27,0.52,0,0,0,0,0,0,0,0,0,0,1.2667,0,0,0,0
67882,1.27,0.5,0.59,-0.15,1.041,1.52,1,1.27,0.58,0,0,0,0,0,0,0,0,0,0,1.2667,0,0,0,0
67887,15.2,5.84,5.84,-0.74,1.043,18.24,1,15.2,4.26,0,0,0,0,0,0,0,0,0,0,15.2,0,0,0,0
67888,15.2,5.84,5.84,-0.74,1.0045,18.24,1,15.2,3.01,0,0,0,0,0,0,0,0,0,0,15.2,0,0,0,0
67888,15.2,5.84,5.84,-0.74,1.0045,18.24,1,15.2,3.84,0,0,0,0,0,0,0,0,0,0,15.2,0,0,0,0
68619,0,0,4.15,-2.81,1.04,23.4,0,19.5,9.32,0,0,0,0,0,0,0,0,0,0,19.5,0,0,0,0
68627,0,0,5.32,-3.6,1.04,30,0,25,5.73,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
68632,28.8,1.51,13.42,-3.51,1.045,34.56,1,28.8,8.64,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
68632,2.7,1.26,1.26,-0.33,1.045,3.24,1,2.7,1.16,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
68638,161.98,82.46,82.46,-17.98,1.0145,194.4,1,162,78.36,0,0,0,0,0,0,0,0,0,0,162,0,0,0,0
68639,0,0,82.46,-17.98,1.04,194.4,0,162,54.59,0,0,0,0,0,0,0,0,0,0,162,0,0,0,0
68643,28.95,-1.89,14.74,-3.21,1.0505,34.74,1,28.95,11.68,0,0,0,0,0,0,0,0,0,0,28.95,0,0,0,0
68643,28.95,-1.89,14.74,-3.21,1.0505,34.74,1,28.95,6.22,0,0,0,0,0,0,0,0,0,0,28.95,0,0,0,0
68650,98.99,21.09,21.09,-14.26,1.0455,118.8,1,99,18.78,0,0,0,0,0,0,0,0,0,0,99,0,0,0,0
68657,82.19,41.84,41.84,-9.12,1.047,98.64,1,82.2,15.15,0,0,0,0,0,0,0,0,0,0,82.2,0,0,0,0
68667,40.49,8.63,8.63,-5.83,1.019,48.6,1,40.5,11.12,0,0,0,0,0,0,0,0,0,0,40.5,0,0,0,0
68672,237,78.07,212.5,-55.63,1.0265,547.2,1,456,90.93,0,0,0,0,0,0,0,0,0,0,456,0,0,0,0
68678,0,0,20.48,-2.61,1.04,64,0,53.33,24.89,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
68679,53.33,-2.61,20.48,-2.61,1.04,64,1,53.33,16.03,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
68680,0,0,20.48,-2.61,1.04,64,0,53.33,14.84,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
68681,0,0,20.48,-2.61,1.04,64,0,53.33,8.82,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
68682,53.33,-2.61,20.48,-2.61,1.04,64,1,53.33,11.72,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
68683,0,0,20.48,-2.61,1.04,64,0,53.33,21.31,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
68686,67.49,31.46,31.46,-8.24,1.041,81,1,67.5,20.62,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
68687,0,0,0.79,-0.21,1.04,2.04,0,1.7,0.36,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
68688,1,0.47,0.47,-0.12,1.04,1.2,1,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
68689,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.55,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
68691,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.33,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
68692,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.47,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
68698,67.49,26.41,31.46,-8.24,1.052,81,1,67.5,27.46,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
68699,67.49,22.35,31.46,-8.24,1.052,81,1,67.5,27.18,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
68702,1.85,-0.23,0.86,-0.23,1.04,2.22,1,1.85,0.49,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
68702,2.7,-0.33,1.26,-0.33,1.04,3.24,1,2.7,0.62,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
68703,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.45,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68703,24.1,-2.94,11.23,-2.94,1.04,28.92,1,24.1,7.15,0,0,0,0,0,0,0,0,0,0,24.1,0,0,0,0
68704,1.85,-0.23,0.86,-0.23,1.04,2.22,1,1.85,0.42,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
68704,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.96,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68704,2,-0.24,0.93,-0.24,1.04,2.4,1,2,0.56,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68707,0,0,11.5,-7.78,1.0415,64.8,0,54,6.91,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
68707,53.99,11.5,11.5,-7.78,1.0415,64.8,1,54,7.56,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
68707,53.99,11.5,11.5,-7.78,1.0415,64.8,1,54,10.72,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
68709,1.3,0.28,0.28,-0.19,1.04,1.56,1,1.3,0.57,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
68710,0,0,0.28,-0.19,1.04,1.56,0,1.3,0.25,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
68714,50.99,10.86,10.86,-7.34,1.043,61.2,1,51,8.39,0,0,0,0,0,0,0,0,0,0,51,0,0,0,0
68722,94.24,24.84,47.97,-10.46,1.0525,113.1,1,94.25,13.96,0,0,0,0,0,0,0,0,0,0,94.25,0,0,0,0
68723,94.24,43.65,47.97,-10.46,1.057,113.1,1,94.25,34.39,0,0,0,0,0,0,0,0,0,0,94.25,0,0,0,0
68729,130.65,48.48,50.18,-6.4,1.004,156.8,1,130.67,16.65,0,0,0,0,0,0,0,0,0,0,130.6667,0,0,0,0
68730,130.65,24.97,50.18,-6.4,1.0038,156.8,1,130.67,57.43,0,0,0,0,0,0,0,0,0,0,130.6667,0,0,0,0
68731,0,0,50.18,-6.4,1.04,156.8,0,130.67,30.61,0,0,0,0,0,0,0,0,0,0,130.6667,0,0,0,0
68732,130.65,26.52,50.18,-6.4,1.004,156.8,1,130.67,49.95,0,0,0,0,0,0,0,0,0,0,130.6667,0,0,0,0
68733,130.65,20.84,50.18,-6.4,1.004,156.8,1,130.67,50.67,0,0,0,0,0,0,0,0,0,0,130.6667,0,0,0,0
68734,0,0,50.18,-6.4,1.04,156.8,0,130.67,46.69,0,0,0,0,0,0,0,0,0,0,130.6667,0,0,0,0
68737,82.34,9.46,31.62,-4.04,1.042,98.82,1,82.35,31.92,0,0,0,0,0,0,0,0,0,0,82.35,0,0,0,0
68737,82.34,9.46,31.62,-4.04,1.042,98.82,1,82.35,11.13,0,0,0,0,0,0,0,0,0,0,82.35,0,0,0,0
68737,82.34,9.46,31.62,-4.04,1.042,98.82,1,82.35,39.89,0,0,0,0,0,0,0,0,0,0,82.35,0,0,0,0
68737,82.34,9.46,31.62,-4.04,1.042,98.82,1,82.35,15.76,0,0,0,0,0,0,0,0,0,0,82.35,0,0,0,0
68737,82.34,9.46,31.62,-4.04,1.042,98.82,1,82.35,23.99,0,0,0,0,0,0,0,0,0,0,82.35,0,0,0,0
68737,82.34,9.46,31.62,-4.04,1.042,98.82,1,82.35,20.29,0,0,0,0,0,0,0,0,0,0,82.35,0,0,0,0
69602,50.59,-7.29,10.78,-7.29,1.04,60.72,1,50.6,18.48,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
69603,47.99,-6.63,10.22,-6.91,1.044,57.6,1,48,20,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
69606,47.99,-6.91,10.22,-6.91,1.0425,57.6,1,48,6.55,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
69606,62.39,-8.99,13.29,-8.99,1.0425,74.88,1,62.4,8.25,0,0,0,0,0,0,0,0,0,0,62.4,0,0,0,0
69613,0,0,26.79,-7.02,1.04,69,0,57.5,6.94,0,0,0,0,0,0,0,0,0,0,57.5,0,0,0,0
69614,0,0,26.79,-7.02,1.04,69,0,57.5,21.27,0,0,0,0,0,0,0,0,0,0,57.5,0,0,0,0
69622,179.98,38.34,38.34,-25.92,1.0205,216,1,180,59.45,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
69623,0,0,13.1,-8.86,1.04,73.8,0,61.5,25.96,0,0,0,0,0,0,0,0,0,0,61.5,0,0,0,0
69629,0,0,24.6,-16.63,1.04,138.6,0,115.5,47.08,0,0,0,0,0,0,0,0,0,0,115.5,0,0,0,0
69630,11.9,-1.71,2.53,-1.71,1.036,14.28,1,11.9,5.13,0,0,0,0,0,0,0,0,0,0,11.9,0,0,0,0
69631,3.55,-0.51,0.76,-0.51,1.036,4.26,1,3.55,1.66,0,0,0,0,0,0,0,0,0,0,3.55,0,0,0,0
69631,0,0,0.76,-0.51,1.036,4.26,0,3.55,1.61,0,0,0,0,0,0,0,0,0,0,3.55,0,0,0,0
69639,148.98,5.47,31.74,-21.46,1.0485,178.8,1,149,29.18,0,0,0,0,0,0,0,0,0,0,149,0,0,0,0
69645,330.77,68.71,202.66,-53.06,1.0542,521.88,1,434.9,174.47,0,0,0,0,0,0,0,0,0,0,434.9,0,0,0,0
69646,221.04,68.71,202.66,-53.06,1.0568,521.88,1,434.9,78.4,0,0,0,0,0,0,0,0,0,0,434.9,0,0,0,0
69652,148.48,31.63,31.63,-21.38,1.049,178.2,1,148.5,66.06,0,0,0,0,0,0,0,0,0,0,148.5,0,0,0,0
69658,106.19,26.6,49.49,-12.96,1.027,127.44,1,106.2,20.75,0,0,0,0,0,0,0,0,0,0,106.2,0,0,0,0
69659,0,0,6.2,-1.62,1.04,15.96,0,13.3,2.89,0,0,0,0,0,0,0,0,0,0,13.3,0,0,0,0
69662,60.49,14.05,30.79,-6.72,1.041,72.6,1,60.5,10.64,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
69662,60.49,14.05,30.79,-6.72,1.041,72.6,1,60.5,12.63,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
69662,60.49,14.05,30.79,-6.72,1.041,72.6,1,60.5,6.36,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
69662,60.49,14.05,30.79,-6.72,1.041,72.6,1,60.5,26.84,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
69662,87.99,14.05,44.79,-9.77,1.041,105.6,1,88,32.88,0,0,0,0,0,0,0,0,0,0,88,0,0,0,0
69670,251.45,145.49,152.85,-40.02,1.0508,393.6,1,328,136.56,0,0,0,0,0,0,0,0,0,0,328,0,0,0,0
69671,198.5,145.49,152.85,-40.02,1.0542,393.6,1,328,112.11,0,0,0,0,0,0,0,0,0,0,328,0,0,0,0
69677,158.98,12.46,33.87,-22.9,1.052,190.8,1,159,54.49,0,0,0,0,0,0,0,0,0,0,159,0,0,0,0
69678,40.49,4.45,8.63,-5.83,1.052,48.6,1,40.5,15.7,0,0,0,0,0,0,0,0,0,0,40.5,0,0,0,0
69678,40.49,4.45,8.63,-5.83,1.052,48.6,1,40.5,10.4,0,0,0,0,0,0,0,0,0,0,40.5,0,0,0,0
69684,1,-0.14,0.21,-0.14,1.04,1.2,1,1,0.35,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
69685,0,0,0.21,-0.14,1.04,1.2,0,1,0.21,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
69687,39.74,8.47,8.47,-5.72,1.045,47.7,1,39.75,11.51,0,0,0,0,0,0,0,0,0,0,39.75,0,0,0,0
69687,39.74,8.47,8.47,-5.72,1.045,47.7,1,39.75,15.41,0,0,0,0,0,0,0,0,0,0,39.75,0,0,0,0
69688,24.1,-3.47,5.13,-3.47,1.038,28.92,1,24.1,3.29,0,0,0,0,0,0,0,0,0,0,24.1,0,0,0,0
69688,0,0,5.13,-3.47,1.038,28.92,0,24.1,3.3,0,0,0,0,0,0,0,0,0,0,24.1,0,0,0,0
69689,2,0.43,0.43,-0.29,1.045,2.4,1,2,0.23,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69689,0,0,0.43,-0.29,1.045,2.4,0,2,0.76,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69690,0,0,0.43,-0.29,1.04,2.4,0,2,0.39,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69691,2,0.43,0.43,-0.29,1.045,2.4,1,2,0.31,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69691,0,0,0.43,-0.29,1.045,2.4,0,2,0.48,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69692,2,-0.29,0.43,-0.29,1.0445,2.4,1,2,0.84,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69692,0,0,0.38,-0.26,1.0445,2.16,0,1.8,0.52,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
69693,1.5,-0.11,0.32,-0.22,1.042,1.8,1,1.5,0.74,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
69693,0,0,0.21,-0.14,1.042,1.2,0,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
69694,1,0.21,0.21,-0.14,1.045,1.2,1,1,0.46,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
69694,1,0.21,0.21,-0.14,1.045,1.2,1,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
69699,0,0,25.56,-17.28,1.0505,144,0,120,46.18,0,0,0,0,0,0,0,0,0,0,120,0,0,0,0
69700,49.49,-1.29,10.54,-7.13,1.0495,59.4,1,49.5,12.29,0,0,0,0,0,0,0,0,0,0,49.5,0,0,0,0
69707,0,0,22.36,-15.12,1.04,126,0,105,47.67,0,0,0,0,0,0,0,0,0,0,105,0,0,0,0
69711,190.17,-23.2,88.63,-23.2,1.026,228.24,1,190.2,93.49,0,0,0,0,0,0,0,0,0,0,190.2,0,0,0,0
69715,104.99,-10.37,22.36,-15.12,1.031,126,1,105,52.45,0,0,0,0,0,0,0,0,0,0,105,0,0,0,0
69716,0,0,4.15,-2.81,1.04,23.4,0,19.5,6.01,0,0,0,0,0,0,0,0,0,0,19.5,0,0,0,0
69724,24.75,-3.56,5.27,-3.56,1.04,29.7,1,24.75,11.43,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
69725,24.75,-3.56,5.27,-3.56,1.04,29.7,1,24.75,8.08,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
69727,0,0,21.81,-14.75,1.04,122.88,0,102.4,16.46,0,0,0,0,0,0,0,0,0,0,102.4,0,0,0,0
69728,49.49,-4.75,10.54,-7.13,1.009,59.4,1,49.5,24.08,0,0,0,0,0,0,0,0,0,0,49.5,0,0,0,0
69734,0,0,171.02,-44.77,1.04,440.4,0,367,139.56,0,0,0,0,0,0,0,0,0,0,367,0,0,0,0
69735,236.92,158.42,171.02,-44.77,1.0081,440.4,1,367,41.72,0,0,0,0,0,0,0,0,0,0,367,0,0,0,0
69741,0,0,47.16,-6.02,1.04,147.36,0,122.8,30.11,0,0,0,0,0,0,0,0,0,0,122.8,0,0,0,0
69742,122.78,-6.02,47.16,-6.02,1.043,147.36,1,122.8,30.35,0,0,0,0,0,0,0,0,0,0,122.8,0,0,0,0
69743,122.78,-6.02,47.16,-6.02,1.043,147.36,1,122.8,50.09,0,0,0,0,0,0,0,0,0,0,122.8,0,0,0,0
69744,122.78,-6.02,47.16,-6.02,1.043,147.36,1,122.8,45.26,0,0,0,0,0,0,0,0,0,0,122.8,0,0,0,0
69745,122.78,-6.02,47.16,-6.02,1.043,147.36,1,122.8,25.93,0,0,0,0,0,0,0,0,0,0,122.8,0,0,0,0
69753,322.91,122.01,281.84,-73.79,1.0082,725.76,1,604.8,134.89,0,0,0,0,0,0,0,0,0,0,604.8,0,0,0,0
69754,223.47,122.01,281.84,-73.79,1.0125,725.76,1,604.8,223.38,0,0,0,0,0,0,0,0,0,0,604.8,0,0,0,0
69760,263.27,29.1,209.7,-54.9,1.0506,540,1,450,138.71,0,0,0,0,0,0,0,0,0,0,450,0,0,0,0
69955,30,-3.66,13.98,-3.66,1.04,36,1,30,7.03,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
69955,0,0,21.48,-5.62,1.04,55.32,0,46.1,22.13,0,0,0,0,0,0,0,0,0,0,46.1,0,0,0,0
69963,0,0,46.32,-10.1,1.04,109.2,0,91,28.17,0,0,0,0,0,0,0,0,0,0,91,0,0,0,0
69967,23.3,-2.59,11.86,-2.59,1.046,27.96,1,23.3,8.58,0,0,0,0,0,0,0,0,0,0,23.3,0,0,0,0
69967,41.84,-4.65,21.3,-4.65,1.046,50.22,1,41.85,4.9,0,0,0,0,0,0,0,0,0,0,41.85,0,0,0,0
69967,41.84,-4.65,21.3,-4.65,1.046,50.22,1,41.85,13.17,0,0,0,0,0,0,0,0,0,0,41.85,0,0,0,0
69975,37.05,-0.48,14.23,-1.82,1.04,44.47,1,37.06,10.18,0,0,0,0,0,0,0,0,0,0,37.06,0,0,0,0
69976,37.05,-0.48,14.23,-1.82,1.04,44.47,1,37.06,18.52,0,0,0,0,0,0,0,0,0,0,37.06,0,0,0,0
69978,0,0,14.23,-1.82,1.0575,44.47,0,37.06,12.64,0,0,0,0,0,0,0,0,0,0,37.06,0,0,0,0
69978,37.05,14.23,14.23,-1.82,1.0575,44.47,1,37.06,10.95,0,0,0,0,0,0,0,0,0,0,37.06,0,0,0,0
69979,0,0,14.23,-1.82,1.04,44.47,0,37.06,9.97,0,0,0,0,0,0,0,0,0,0,37.06,0,0,0,0
69986,2,0.18,0.93,-0.24,1.04,2.4,1,2,0.85,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69987,2,0.18,0.93,-0.24,1.04,2.4,1,2,0.36,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69989,0,0,23.3,-6.1,1.04,60,0,50,18.89,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
69995,166.04,-69.3,264.69,-69.3,1.0424,681.6,1,568,165.95,0,0,0,0,0,0,0,0,0,0,568,0,0,0,0
69996,164.01,-69.3,264.69,-69.3,1.0445,681.6,1,568,163.93,0,0,0,0,0,0,0,0,0,0,568,0,0,0,0
69997,139.79,-69.3,264.69,-69.3,1.0441,681.6,1,568,139.7,0,0,0,0,0,0,0,0,0,0,568,0,0,0,0
69998,167.47,-69.3,264.69,-69.3,1.0438,681.6,1,568,167.39,0,0,0,0,0,0,0,0,0,0,568,0,0,0,0
